     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC074F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.6",
     "unit": "",
     "condition": "형번 T/YHC074F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YHC074F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YHC074F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC074F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC092F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC092F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.3",
     "unit": "",
     "condition": "형번 T/YHC092F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YHC092F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YHC092F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC092F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC092F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.6",
     "unit": "",
     "condition": "형번 T/YHC092F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YHC092F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YHC092F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC092F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC092FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC092FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.5",
     "unit": "",
     "condition": "형번 YHC092FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 YHC092FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 YHC092FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC092FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC102F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC102F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.3",
     "unit": "",
     "condition": "형번 T/YHC102F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YHC102F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YHC102F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC102F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC102F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.6",
     "unit": "",
     "condition": "형번 T/YHC102F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YHC102F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YHC102F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC102F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC102FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC102FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.5",
     "unit": "",
     "condition": "형번 YHC102FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 YHC102FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 YHC102FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC102FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC120F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC120F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.3",
     "unit": "",
     "condition": "형번 T/YHC120F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YHC120F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YHC120F3 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F3",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC120F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC120F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.6",
     "unit": "",
     "condition": "형번 T/YHC120F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 T/YHC120F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 T/YHC120F4 · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC120F4",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC120FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC120FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "7.5",
     "unit": "",
     "condition": "형번 YHC120FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "—",
     "unit": "",
     "condition": "형번 YHC120FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2.75",
     "unit": "HP",
     "condition": "형번 YHC120FW · standardEvaporatorFan",
     "evidence": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct  p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC120FW",
     "sourceTable": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 202,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208-230",
     "unit": "",
     "condition": "형번 T/YHC072*3 · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*3",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC072*3 · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*3",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "6.3",
     "unit": "",
     "condition": "형번 T/YHC072*3 · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*3",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "48.0",
     "unit": "",
     "condition": "형번 T/YHC072*3 · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*3",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 T/YHC072*3 · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*3",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 T/YHC072*4 · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*4",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 T/YHC072*4 · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*4",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.1",
     "unit": "",
     "condition": "형번 T/YHC072*4 · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*4",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "24.0",
     "unit": "",
     "condition": "형번 T/YHC072*4 · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*4",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 T/YHC072*4 · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "T/YHC072*4",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 YHC072*W · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072*W",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 YHC072*W · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072*W",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.5",
     "unit": "",
     "condition": "형번 YHC072*W · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072*W",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "18.2",
     "unit": "",
     "condition": "형번 YHC072*W · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072*W",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "2",
     "unit": "HP",
     "condition": "형번 YHC072*W · oversizedEvaporatorFan",
     "evidence": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct  p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "YHC072*W",
     "sourceTable": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "sourcePage": 203,
     "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208/230",
     "unit": "",
     "condition": "형번 W/DHJ150A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ150A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208/230",
     "unit": "",
     "condition": "형번 W/DHJ150A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ150A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.2",
     "unit": "",
     "condition": "형번 W/DHJ150A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "7.3",
     "unit": "",
     "condition": "형번 W/DHJ150A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "28.4/14.1",
     "unit": "",
     "condition": "형번 W/DHJ150A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "191.0/83.1",
     "unit": "",
     "condition": "형번 W/DHJ150A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 W/DHJ150A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ150A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 W/DHJ150A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ150A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.3",
     "unit": "",
     "condition": "형번 W/DHJ150A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "4.2",
     "unit": "",
     "condition": "형번 W/DHJ150A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "14.6/6.5",
     "unit": "",
     "condition": "형번 W/DHJ150A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "100/41",
     "unit": "",
     "condition": "형번 W/DHJ150A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 W/DHJ150AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ150AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 W/DHJ150AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ150AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.1",
     "unit": "",
     "condition": "형번 W/DHJ150AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "3.6",
     "unit": "",
     "condition": "형번 W/DHJ150AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "11.9/5.4",
     "unit": "",
     "condition": "형번 W/DHJ150AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "78/33",
     "unit": "",
     "condition": "형번 W/DHJ150AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208/230",
     "unit": "",
     "condition": "형번 W/DHJ180A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ180A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208/230",
     "unit": "",
     "condition": "형번 W/DHJ180A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ180A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.2",
     "unit": "",
     "condition": "형번 W/DHJ180A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "7.3",
     "unit": "",
     "condition": "형번 W/DHJ180A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "30.9/16.4",
     "unit": "",
     "condition": "형번 W/DHJ180A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "240/110",
     "unit": "",
     "condition": "형번 W/DHJ180A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 W/DHJ180A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ180A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 W/DHJ180A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ180A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.3",
     "unit": "",
     "condition": "형번 W/DHJ180A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "4.2",
     "unit": "",
     "condition": "형번 W/DHJ180A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "16.7/8.2",
     "unit": "",
     "condition": "형번 W/DHJ180A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "130/52",
     "unit": "",
     "condition": "형번 W/DHJ180A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 W/DHJ180AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ180AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 W/DHJ180AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ180AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.1",
     "unit": "",
     "condition": "형번 W/DHJ180AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "3.6",
     "unit": "",
     "condition": "형번 W/DHJ180AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "12.8/6.6",
     "unit": "",
     "condition": "형번 W/DHJ180AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "93.7/38.9",
     "unit": "",
     "condition": "형번 W/DHJ180AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208/230",
     "unit": "",
     "condition": "형번 W/DHJ240A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ240A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208/230",
     "unit": "",
     "condition": "형번 W/DHJ240A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ240A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.8 1",
     "unit": "",
     "condition": "형번 W/DHJ240A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "9.4",
     "unit": "",
     "condition": "형번 W/DHJ240A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "43.1/26.1",
     "unit": "",
     "condition": "형번 W/DHJ240A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "270/167",
     "unit": "",
     "condition": "형번 W/DHJ240A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 W/DHJ240A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ240A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 W/DHJ240A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ240A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.5 1",
     "unit": "",
     "condition": "형번 W/DHJ240A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "0.1",
     "unit": "",
     "condition": "형번 W/DHJ240A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "21.3/12.2",
     "unit": "",
     "condition": "형번 W/DHJ240A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "147/84",
     "unit": "",
     "condition": "형번 W/DHJ240A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 W/DHJ240AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ240AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 W/DHJ240AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ240AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.9",
     "unit": "",
     "condition": "형번 W/DHJ240AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "8.0",
     "unit": "",
     "condition": "형번 W/DHJ240AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "21.3/9.6",
     "unit": "",
     "condition": "형번 W/DHJ240AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "109/60",
     "unit": "",
     "condition": "형번 W/DHJ240AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208/230",
     "unit": "",
     "condition": "형번 W/DHJ300A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ300A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "208/230",
     "unit": "",
     "condition": "형번 W/DHJ300A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ300A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.8 1",
     "unit": "",
     "condition": "형번 W/DHJ300A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "9.4",
     "unit": "",
     "condition": "형번 W/DHJ300A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "49.5/29.6",
     "unit": "",
     "condition": "형번 W/DHJ300A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "335.5/223.0",
     "unit": "",
     "condition": "형번 W/DHJ300A3 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A3",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 W/DHJ300A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ300A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 W/DHJ300A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ300A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "2.5 1",
     "unit": "",
     "condition": "형번 W/DHJ300A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "0.1",
     "unit": "",
     "condition": "형번 W/DHJ300A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "23.9/14.4",
     "unit": "",
     "condition": "형번 W/DHJ300A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "141/100",
     "unit": "",
     "condition": "형번 W/DHJ300A4 · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A4",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 W/DHJ300AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ300AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanVoltage",
     "fieldId": "fanVoltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 W/DHJ300AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanPhase",
     "fieldId": "fanPhase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ300AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "1.9",
     "unit": "",
     "condition": "형번 W/DHJ300AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "8.0",
     "unit": "",
     "condition": "형번 W/DHJ300AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Rla",
     "fieldId": "compressor1Rla",
     "label": "전류",
     "value": "19.8/10.8",
     "unit": "",
     "condition": "형번 W/DHJ300AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "compressor1Lra",
     "fieldId": "compressor1Lra",
     "label": "기동전류",
     "value": "109/70",
     "unit": "",
     "condition": "형번 W/DHJ300AW · compressorAndCondenserFan",
     "evidence": "Table 49. Electrical characteristics - compressor motor and condenser motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300AW",
     "sourceTable": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208/230",
     "unit": "",
     "condition": "형번 W/DHJ150A3 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A3",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ150A3 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A3",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "8.8",
     "unit": "",
     "condition": "형번 W/DHJ150A3 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A3",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 W/DHJ150A3 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A3",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 W/DHJ150A3 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A3",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 W/DHJ150A4 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A4",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ150A4 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A4",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.6",
     "unit": "",
     "condition": "형번 W/DHJ150A4 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A4",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 W/DHJ150A4 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A4",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 W/DHJ150A4 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150A4",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 W/DHJ150AW · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150AW",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ150AW · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150AW",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.2",
     "unit": "",
     "condition": "형번 W/DHJ150AW · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150AW",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 W/DHJ150AW · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150AW",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 W/DHJ150AW · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ150AW",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208/230",
     "unit": "",
     "condition": "형번 W/DHJ180A3 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A3",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ180A3 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A3",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "8.8",
     "unit": "",
     "condition": "형번 W/DHJ180A3 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A3",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 W/DHJ180A3 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A3",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 W/DHJ180A3 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A3",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 W/DHJ180A4 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A4",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ180A4 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A4",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.6",
     "unit": "",
     "condition": "형번 W/DHJ180A4 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A4",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 W/DHJ180A4 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A4",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 W/DHJ180A4 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180A4",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 W/DHJ180AW · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180AW",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ180AW · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180AW",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.2",
     "unit": "",
     "condition": "형번 W/DHJ180AW · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180AW",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 W/DHJ180AW · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180AW",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 W/DHJ180AW · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ180AW",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208/230",
     "unit": "",
     "condition": "형번 W/DHJ240A3 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A3",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ240A3 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A3",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "8.8",
     "unit": "",
     "condition": "형번 W/DHJ240A3 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A3",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 W/DHJ240A3 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A3",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 W/DHJ240A3 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A3",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 W/DHJ240A4 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A4",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ240A4 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A4",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.6",
     "unit": "",
     "condition": "형번 W/DHJ240A4 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A4",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 W/DHJ240A4 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A4",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 W/DHJ240A4 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240A4",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 W/DHJ240AW · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240AW",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ240AW · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240AW",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.2",
     "unit": "",
     "condition": "형번 W/DHJ240AW · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240AW",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 W/DHJ240AW · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240AW",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 W/DHJ240AW · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ240AW",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208/230",
     "unit": "",
     "condition": "형번 W/DHJ300A3 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A3",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ300A3 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A3",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "8.8",
     "unit": "",
     "condition": "형번 W/DHJ300A3 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A3",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 W/DHJ300A3 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A3",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 W/DHJ300A3 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A3",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 W/DHJ300A4 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A4",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ300A4 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A4",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "4.6",
     "unit": "",
     "condition": "형번 W/DHJ300A4 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A4",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 W/DHJ300A4 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A4",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 W/DHJ300A4 · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A4",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 W/DHJ300AW · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300AW",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ300AW · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300AW",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.2",
     "unit": "",
     "condition": "형번 W/DHJ300AW · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300AW",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 W/DHJ300AW · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300AW",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "3",
     "unit": "HP",
     "condition": "형번 W/DHJ300AW · standardEvaporatorFan",
     "evidence": "Table 50. Electrical characteristics - indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300AW",
     "sourceTable": "Table 50. Electrical characteristics - indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208/230",
     "unit": "",
     "condition": "형번 DHJ240A3SB · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "DHJ240A3SB",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 DHJ240A3SB · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "DHJ240A3SB",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "11.0",
     "unit": "",
     "condition": "형번 DHJ240A3SB · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "DHJ240A3SB",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 DHJ240A3SB · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "DHJ240A3SB",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "5",
     "unit": "HP",
     "condition": "형번 DHJ240A3SB · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "DHJ240A3SB",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 DHJ240A4SB · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "DHJ240A4SB",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 DHJ240A4SB · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "DHJ240A4SB",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "5.5",
     "unit": "",
     "condition": "형번 DHJ240A4SB · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "DHJ240A4SB",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 DHJ240A4SB · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "DHJ240A4SB",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "5",
     "unit": "HP",
     "condition": "형번 DHJ240A4SB · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "DHJ240A4SB",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 DHJ240AWSB · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "DHJ240AWSB",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 DHJ240AWSB · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "DHJ240AWSB",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.9",
     "unit": "",
     "condition": "형번 DHJ240AWSB · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "DHJ240AWSB",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 DHJ240AWSB · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "DHJ240AWSB",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "5",
     "unit": "HP",
     "condition": "형번 DHJ240AWSB · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "DHJ240AWSB",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "208/230",
     "unit": "",
     "condition": "형번 W/DHJ300A3 · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A3",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ300A3 · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A3",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "11.0",
     "unit": "",
     "condition": "형번 W/DHJ300A3 · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A3",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 W/DHJ300A3 · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A3",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "5",
     "unit": "HP",
     "condition": "형번 W/DHJ300A3 · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A3",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "460",
     "unit": "",
     "condition": "형번 W/DHJ300A4 · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A4",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ300A4 · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A4",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "5.5",
     "unit": "",
     "condition": "형번 W/DHJ300A4 · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A4",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 W/DHJ300A4 · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A4",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "5",
     "unit": "HP",
     "condition": "형번 W/DHJ300A4 · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300A4",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "voltage",
     "fieldId": "voltage",
     "label": "전압",
     "value": "575",
     "unit": "",
     "condition": "형번 W/DHJ300AW · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300AW",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "phase",
     "fieldId": "phase",
     "label": "상수",
     "value": "3",
     "unit": "",
     "condition": "형번 W/DHJ300AW · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300AW",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanFla",
     "fieldId": "fanFla",
     "label": "전류",
     "value": "3.9",
     "unit": "",
     "condition": "형번 W/DHJ300AW · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300AW",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "fanLra",
     "fieldId": "fanLra",
     "label": "기동전류",
     "value": "-",
     "unit": "",
     "condition": "형번 W/DHJ300AW · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300AW",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "motorHp",
     "fieldId": "motorHp",
     "label": "팬 모터",
     "value": "5",
     "unit": "HP",
     "condition": "형번 W/DHJ300AW · oversizedEvaporatorFan",
     "evidence": "Table 51. Electrical characteristics - oversized indoor fan motor p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "electrical",
     "unitModelNumber": "W/DHJ300AW",
     "sourceTable": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "sourcePage": 65,
     "sourceFile": "PKGP-PRC021C-EN_07152023.pdf"
    },
    {
     "name": "Gross Cooling Capacity",
     "label": "능력",
     "valueRange": "37000 – 60000",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal cfm/AHRI Rated cfm",
     "label": "풍량",
     "valueRange": "1200 – 2000",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AHRI Net Cooling Capacity",
     "label": "능력",
     "valueRange": "36000 – 58500",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "System Power (kW)",
     "label": "총 입력전력",
     "valueRange": "3 – 4.88",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "10.5 – 11.9",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 23",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "6.98 – 8.15",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "2 – 16",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "3600 – 4050",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "0.25 – 0.4",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM",
     "label": "회전수",
     "valueRange": "1100",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Drive Type/No. Speeds/RPM",
     "label": "회전수",
     "valueRange": "11",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "0.75 – 1.5",
     "unit": "",
     "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Gross Cooling Capacity",
     "label": "능력",
     "valueRange": "75000 – 116000",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal cfm/AHRI Rated cfm",
     "label": "풍량",
     "valueRange": "2100 – 4000",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AHRI Net Cooling Capacity",
     "label": "능력",
     "valueRange": "71000 – 113000",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "System Power (kW)",
     "label": "총 입력전력",
     "valueRange": "6.36 – 10.09",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "16.91 – 20.77",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 23",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "9.89 – 12.36",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "3 – 16",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "6037 – 6800",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "0.7",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM",
     "label": "회전수",
     "valueRange": "1100",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Drive Type/No. Speeds/RPM",
     "label": "회전수",
     "valueRange": "1750",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP (Standard/Oversized)",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1 – 3.45",
     "unit": "",
     "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Gross Cooling Capacity",
     "label": "능력",
     "valueRange": "37600 – 61000",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal cfm/AHRI Rated cfm",
     "label": "풍량",
     "valueRange": "1200 – 2000",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AHRI Net Cooling Capacity",
     "label": "능력",
     "valueRange": "37000 – 60000",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "System Power (kW)",
     "label": "총 입력전력",
     "valueRange": "2.99 – 4.67",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "10.96 – 17",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 23",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "7.71 – 9.89",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "3 – 16",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "3064 – 3982",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "0.2 – 0.4",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM",
     "label": "회전수",
     "valueRange": "1075",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Drive Type/No. Speeds/RPM(f)",
     "label": "회전수",
     "valueRange": "5",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "0.75 – 1",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1",
     "unit": "",
     "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Gross Cooling Capacity",
     "label": "능력",
     "valueRange": "72000 – 92000",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal cfm/AHRI Rated cfm",
     "label": "풍량",
     "valueRange": "2100 – 3000",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AHRI Net Cooling Capacity",
     "label": "능력",
     "valueRange": "68000 – 89000",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "System Power (kW)",
     "label": "총 입력전력",
     "valueRange": "5.37 – 7.06",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "20.77",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 23",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "12.36",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "4 – 16",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "5750 – 6800",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "0.7 – 0.75",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM",
     "label": "회전수",
     "valueRange": "1100",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Drive Type/No. Speeds(g) /RPM",
     "label": "회전수",
     "valueRange": "1750",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP (Standard/Oversized)",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "1 – 2.75",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "8.652",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 16",
     "unit": "",
     "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Gross Cooling Capacity",
     "label": "능력",
     "valueRange": "104000 – 116000",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal cfm/AHRI Rated cfm",
     "label": "풍량",
     "valueRange": "2720 – 4000",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AHRI Net Cooling Capacity",
     "label": "능력",
     "valueRange": "99000 – 113000",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "System Power (kW)",
     "label": "총 입력전력",
     "valueRange": "7.92 – 9.11",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "20.77 – 26.77",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 23",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "12.36 – 16.65",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "4 – 16",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "6800 – 7540",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "0.75",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM",
     "label": "회전수",
     "valueRange": "1100",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "2.75",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "8.652 – 15.23",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 16",
     "unit": "",
     "condition": "Table 9. General data — 8.5 to 10 tons — high efficiency",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p37",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "3 – 6",
     "unit": "",
     "condition": "Table 153. Auxiliary electric heat capacity — 3 to 10 tons",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p185",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "6 – 10",
     "unit": "",
     "condition": "Table 153. Auxiliary electric heat capacity — 3 to 10 tons (continued)",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p186",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal Voltage",
     "label": "정격 전압",
     "valueRange": "240 – 600",
     "unit": "",
     "condition": "Table 154. Electric heater voltage correction factors (applicable to auxiliary heat capaci",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p186",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Capacity Multiplier",
     "label": "능력",
     "valueRange": "0.751 – 1",
     "unit": "",
     "condition": "Table 154. Electric heater voltage correction factors (applicable to auxiliary heat capaci",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p186",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "3 – 10",
     "unit": "",
     "condition": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p197",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "3",
     "unit": "",
     "condition": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p197",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "rpm",
     "label": "회전수",
     "valueRange": "3500",
     "unit": "",
     "condition": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p197",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "3",
     "unit": "",
     "condition": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p197",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Amps",
     "label": "전류",
     "valueRange": "0.45 – 6",
     "unit": "",
     "condition": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p197",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "3 – 7.5",
     "unit": "",
     "condition": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p197",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 575",
     "unit": "",
     "condition": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p197",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "1 – 3",
     "unit": "",
     "condition": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p197",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "1.4 – 6.9",
     "unit": "",
     "condition": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p197",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "7.5 – 10",
     "unit": "",
     "condition": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 575",
     "unit": "",
     "condition": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "3",
     "unit": "",
     "condition": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Amps FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "1.4 – 7.5",
     "unit": "",
     "condition": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA",
     "label": "구속 전류 (LRA)",
     "valueRange": "10 – 48",
     "unit": "",
     "condition": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "3 – 8.5",
     "unit": "",
     "condition": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 575",
     "unit": "",
     "condition": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "1 – 3",
     "unit": "",
     "condition": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Amps FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "2.5 – 9.4",
     "unit": "",
     "condition": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA",
     "label": "구속 전류 (LRA)",
     "valueRange": "18.2 – 83",
     "unit": "",
     "condition": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "3 – 10",
     "unit": "",
     "condition": "Table 163. Electrical characteristics — power exhaust (cooling and gas/electric)",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 575",
     "unit": "",
     "condition": "Table 163. Electrical characteristics — power exhaust (cooling and gas/electric)",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "1",
     "unit": "",
     "condition": "Table 163. Electrical characteristics — power exhaust (cooling and gas/electric)",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "rpm",
     "label": "회전수",
     "valueRange": "1075",
     "unit": "",
     "condition": "Table 163. Electrical characteristics — power exhaust (cooling and gas/electric)",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "1 – 5.7",
     "unit": "",
     "condition": "Table 163. Electrical characteristics — power exhaust (cooling and gas/electric)",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA",
     "label": "구속 전류 (LRA)",
     "valueRange": "1.8 – 13.6",
     "unit": "",
     "condition": "Table 163. Electrical characteristics — power exhaust (cooling and gas/electric)",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Stages",
     "label": "용량 단수",
     "valueRange": "1 – 2",
     "unit": "",
     "condition": "Table 164. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "rpm",
     "label": "회전수",
     "valueRange": "2800 – 3500",
     "unit": "",
     "condition": "Table 164. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 230",
     "unit": "",
     "condition": "Table 164. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "1",
     "unit": "",
     "condition": "Table 164. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA",
     "label": "구속 전류 (LRA)",
     "valueRange": "0.4 – 0.7",
     "unit": "",
     "condition": "Table 164. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "3 – 10",
     "unit": "",
     "condition": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p201",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "3",
     "unit": "",
     "condition": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p201",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "rpm",
     "label": "회전수",
     "valueRange": "2900 – 3500",
     "unit": "",
     "condition": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p201",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "1 – 3",
     "unit": "",
     "condition": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p201",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Amps",
     "label": "전류",
     "valueRange": "0.6 – 4",
     "unit": "",
     "condition": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p201",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "6 – 10",
     "unit": "",
     "condition": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p202",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 575",
     "unit": "",
     "condition": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p202",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "3",
     "unit": "",
     "condition": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p202",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "1.6 – 7.5",
     "unit": "",
     "condition": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p202",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA",
     "label": "구속 전류 (LRA)",
     "valueRange": "12.3 – 24.5",
     "unit": "",
     "condition": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p202",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "6",
     "unit": "",
     "condition": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 575",
     "unit": "",
     "condition": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "3",
     "unit": "",
     "condition": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "2.5 – 6.3",
     "unit": "",
     "condition": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA",
     "label": "구속 전류 (LRA)",
     "valueRange": "18.2 – 48",
     "unit": "",
     "condition": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Stages",
     "label": "용량 단수",
     "valueRange": "1 – 2",
     "unit": "",
     "condition": "Table 173. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "rpm",
     "label": "회전수",
     "valueRange": "3000 – 3350",
     "unit": "",
     "condition": "Table 173. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 230",
     "unit": "",
     "condition": "Table 173. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "1",
     "unit": "",
     "condition": "Table 173. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA",
     "label": "구속 전류 (LRA)",
     "valueRange": "0.4 – 0.6",
     "unit": "",
     "condition": "Table 173. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Gross Cooling Capacity",
     "label": "능력",
     "valueRange": "154000 – 272000",
     "unit": "",
     "condition": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "EER",
     "label": "효율",
     "valueRange": "10.4 – 12.3",
     "unit": "",
     "condition": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal cfm/AHRI Rated cfm",
     "label": "풍량",
     "valueRange": "5000 – 10000",
     "unit": "",
     "condition": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AHRI Net Cooling Capacity",
     "label": "능력",
     "valueRange": "150000 – 262000",
     "unit": "",
     "condition": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "System Power (kW)",
     "label": "총 입력전력",
     "valueRange": "12.2 – 25.19",
     "unit": "",
     "condition": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "System Power (kW) / COP",
     "label": "총 입력전력",
     "valueRange": "3.5 – 20.21",
     "unit": "",
     "condition": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "System Power (kW) / COP",
     "label": "총 입력전력",
     "valueRange": "2.08 – 17.11",
     "unit": "",
     "condition": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Percent Capacity (Stage 1 - Stage 4)",
     "label": "능력",
     "valueRange": "24 – 100",
     "unit": "",
     "condition": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "34.71 – 40.05",
     "unit": "",
     "condition": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "3 – 16",
     "unit": "",
     "condition": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "25.83 – 30.09",
     "unit": "",
     "condition": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "4 – 16",
     "unit": "",
     "condition": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "25.83",
     "unit": "",
     "condition": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p18",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 16",
     "unit": "",
     "condition": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*) (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "10480 – 15810",
     "unit": "",
     "condition": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*) (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "0.5 – 2",
     "unit": "",
     "condition": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*) (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM",
     "label": "회전수",
     "valueRange": "1125",
     "unit": "",
     "condition": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*) (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP (Standard/Oversized)",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "2.9 – 4.2",
     "unit": "",
     "condition": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*) (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Max Motor RPM",
     "label": "회전수",
     "valueRange": "1850 – 1940",
     "unit": "",
     "condition": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*) (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Gross Cooling Capacity",
     "label": "능력",
     "valueRange": "154000 – 272000",
     "unit": "",
     "condition": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "EER",
     "label": "효율",
     "valueRange": "10.2 – 12.2",
     "unit": "",
     "condition": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal cfm/AHRI Rated cfm",
     "label": "풍량",
     "valueRange": "5000 – 10000",
     "unit": "",
     "condition": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AHRI Net Cooling Capacity",
     "label": "능력",
     "valueRange": "152000 – 260000",
     "unit": "",
     "condition": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "System Power (kW)",
     "label": "총 입력전력",
     "valueRange": "12.45 – 25.49",
     "unit": "",
     "condition": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "System Power (kW) / COP",
     "label": "총 입력전력",
     "valueRange": "3.5 – 20.21",
     "unit": "",
     "condition": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "System Power (kW) / COP",
     "label": "총 입력전력",
     "valueRange": "2.08 – 17.11",
     "unit": "",
     "condition": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p19",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Percent Capacity (Stage 1 - Stage 4)",
     "label": "능력",
     "valueRange": "24 – 100",
     "unit": "",
     "condition": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*) (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "34.71 – 40.05",
     "unit": "",
     "condition": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*) (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p20",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "3 – 16",
     "unit": "",
     "condition": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*) (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p20",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "25.83 – 30.09",
     "unit": "",
     "condition": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*) (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p20",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "4 – 16",
     "unit": "",
     "condition": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*) (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p20",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area (sq. ft.)",
     "label": "면풍속 면적",
     "valueRange": "25.83",
     "unit": "",
     "condition": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*) (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p20",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rows/FPI (Fins per inch)",
     "label": "코일 열수·핀 간격",
     "valueRange": "1 – 16",
     "unit": "",
     "condition": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*) (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p20",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "CFM",
     "label": "풍량",
     "valueRange": "10480 – 15810",
     "unit": "",
     "condition": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*) (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "0.5 – 2",
     "unit": "",
     "condition": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*) (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p20",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM",
     "label": "회전수",
     "valueRange": "1125",
     "unit": "",
     "condition": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*) (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor HP (Standard/Oversized)",
     "label": "팬 모터 출력 (HP)",
     "valueRange": "2.9 – 4.2",
     "unit": "",
     "condition": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*) (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p20",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Max Motor RPM",
     "label": "회전수",
     "valueRange": "1850 – 1940",
     "unit": "",
     "condition": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*) (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow (cfm)",
     "label": "풍량",
     "valueRange": "60 – 6000",
     "unit": "",
     "condition": "Table 15. Reheat temperature rise — 12.5 tons",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p29",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Entering Wet Bulb (°F) 51",
     "label": "시험 조건 (입구 공기)",
     "valueRange": "30 – 51.5",
     "unit": "",
     "condition": "Table 15. Reheat temperature rise — 12.5 tons",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p29",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow (cfm)",
     "label": "풍량",
     "valueRange": "70 – 6000",
     "unit": "",
     "condition": "Table 15. Reheat temperature rise — 12.5 tons (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p30",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Entering Wet Bulb (°F) 51",
     "label": "시험 조건 (입구 공기)",
     "valueRange": "31.1 – 52",
     "unit": "",
     "condition": "Table 15. Reheat temperature rise — 12.5 tons (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p30",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow (cfm)",
     "label": "풍량",
     "valueRange": "4000 – 6000",
     "unit": "",
     "condition": "Table 15. Reheat temperature rise — 12.5 tons (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p31",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Entering Wet Bulb (°F) 51",
     "label": "시험 조건 (입구 공기)",
     "valueRange": "38.2 – 52.6",
     "unit": "",
     "condition": "Table 15. Reheat temperature rise — 12.5 tons (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p31",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow (cfm)",
     "label": "풍량",
     "valueRange": "60 – 4200",
     "unit": "",
     "condition": "Table 16. Reheat temperature rise — 15 tons",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p31",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Entering Wet Bulb (°F) 51",
     "label": "시험 조건 (입구 공기)",
     "valueRange": "30.7 – 41.3",
     "unit": "",
     "condition": "Table 16. Reheat temperature rise — 15 tons",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p31",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow (cfm)",
     "label": "풍량",
     "valueRange": "7200",
     "unit": "",
     "condition": "Table 16. Reheat temperature rise — 15 tons (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p34",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Entering Wet Bulb (°F) 51",
     "label": "시험 조건 (입구 공기)",
     "valueRange": "43 – 53.7",
     "unit": "",
     "condition": "Table 16. Reheat temperature rise — 15 tons (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p34",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow (cfm)",
     "label": "풍량",
     "valueRange": "60 – 8800",
     "unit": "",
     "condition": "Table 17. Reheat temperature rise — 20 tons",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p34",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Entering Wet Bulb (°F) 51",
     "label": "시험 조건 (입구 공기)",
     "valueRange": "29.8 – 50.2",
     "unit": "",
     "condition": "Table 17. Reheat temperature rise — 20 tons",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p34",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow (cfm)",
     "label": "풍량",
     "valueRange": "65 – 9600",
     "unit": "",
     "condition": "Table 17. Reheat temperature rise — 20 tons (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p35",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Entering Wet Bulb (°F) 51",
     "label": "시험 조건 (입구 공기)",
     "valueRange": "30.6 – 52.3",
     "unit": "",
     "condition": "Table 17. Reheat temperature rise — 20 tons (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p35",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow (cfm)",
     "label": "풍량",
     "valueRange": "4800 – 9600",
     "unit": "",
     "condition": "Table 17. Reheat temperature rise — 20 tons (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p36",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Entering Wet Bulb (°F) 51",
     "label": "시험 조건 (입구 공기)",
     "valueRange": "34.2 – 52.8",
     "unit": "",
     "condition": "Table 17. Reheat temperature rise — 20 tons (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p36",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow (cfm)",
     "label": "풍량",
     "valueRange": "60 – 5000",
     "unit": "",
     "condition": "Table 18. Reheat temperature rise — 25 tons",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p36",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Entering Wet Bulb (°F) 51",
     "label": "시험 조건 (입구 공기)",
     "valueRange": "31.5 – 34.6",
     "unit": "",
     "condition": "Table 18. Reheat temperature rise — 25 tons",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p36",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow (cfm)",
     "label": "풍량",
     "valueRange": "10000 – 12000",
     "unit": "",
     "condition": "Table 18. Reheat temperature rise — 25 tons (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p39",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Entering Wet Bulb (°F) 51",
     "label": "시험 조건 (입구 공기)",
     "valueRange": "41.9 – 55.4",
     "unit": "",
     "condition": "Table 18. Reheat temperature rise — 25 tons (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p39",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "12.5 – 25",
     "unit": "",
     "condition": "Table 45. Auxiliary electric heat capacity",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p54",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "12.5 – 25",
     "unit": "",
     "condition": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p65",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "3",
     "unit": "",
     "condition": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p65",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "rpm",
     "label": "회전수",
     "valueRange": "3500",
     "unit": "",
     "condition": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p65",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "3",
     "unit": "",
     "condition": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p65",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Amps",
     "label": "전류",
     "valueRange": "1 – 4.8",
     "unit": "",
     "condition": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p65",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "12.5 – 25",
     "unit": "",
     "condition": "Table 50. Electrical characteristics - indoor fan motor",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p65",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 575",
     "unit": "",
     "condition": "Table 50. Electrical characteristics - indoor fan motor",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p65",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "3",
     "unit": "",
     "condition": "Table 50. Electrical characteristics - indoor fan motor",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p65",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Amps(a) FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "3.2 – 8.8",
     "unit": "",
     "condition": "Table 50. Electrical characteristics - indoor fan motor",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p65",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "20 – 25",
     "unit": "",
     "condition": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p65",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 575",
     "unit": "",
     "condition": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p65",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "3",
     "unit": "",
     "condition": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p65",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Amps(a) FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "3.9 – 11",
     "unit": "",
     "condition": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p65",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "12.5 – 25",
     "unit": "",
     "condition": "Table 52. Electrical characteristics - power exhaust",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p66",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "208 – 575",
     "unit": "",
     "condition": "Table 52. Electrical characteristics - power exhaust",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p66",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "1",
     "unit": "",
     "condition": "Table 52. Electrical characteristics - power exhaust",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p66",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "rpm",
     "label": "회전수",
     "valueRange": "1075",
     "unit": "",
     "condition": "Table 52. Electrical characteristics - power exhaust",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p66",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "2.3 – 5.7",
     "unit": "",
     "condition": "Table 52. Electrical characteristics - power exhaust",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p66",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA",
     "label": "구속 전류 (LRA)",
     "valueRange": "5.8 – 13.6",
     "unit": "",
     "condition": "Table 52. Electrical characteristics - power exhaust",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p66",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Stages",
     "label": "용량 단수",
     "valueRange": "2",
     "unit": "",
     "condition": "Table 53. Electrical characteristics - inducer motor",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p66",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "rpm",
     "label": "회전수",
     "valueRange": "2300 – 3300",
     "unit": "",
     "condition": "Table 53. Electrical characteristics - inducer motor",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p66",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Volts",
     "label": "전압",
     "valueRange": "115 – 230",
     "unit": "",
     "condition": "Table 53. Electrical characteristics - inducer motor",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p66",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Phase",
     "label": "상수",
     "valueRange": "1",
     "unit": "",
     "condition": "Table 53. Electrical characteristics - inducer motor",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p66",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "0.3 – 3.4",
     "unit": "",
     "condition": "Table 53. Electrical characteristics - inducer motor",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p66",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA",
     "label": "구속 전류 (LRA)",
     "valueRange": "0.73 – 7.3",
     "unit": "",
     "condition": "Table 53. Electrical characteristics - inducer motor",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p66",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "heatingCapacityEvidence",
     "label": "난방능력",
     "valueRange": "3 – 235",
     "unit": "",
     "condition": "Table 151. Gas fired heating capacities — standard efficiency — 3 to 10 tons",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p184",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "heatingCapacityEvidence",
     "label": "난방능력",
     "valueRange": "3 – 250",
     "unit": "",
     "condition": "Table 152. Gas fired heating capacities — high efficiency — 3 to 10 tons",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p185",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0.25 – 3500",
     "unit": "",
     "condition": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0.75 – 575",
     "unit": "",
     "condition": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p197",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 575",
     "unit": "",
     "condition": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 575",
     "unit": "",
     "condition": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p198",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0.33 – 1075",
     "unit": "",
     "condition": "Table 163. Electrical characteristics — power exhaust (cooling and gas/electric)",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0.4 – 3500",
     "unit": "",
     "condition": "Table 164. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p199",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0.2 – 3500",
     "unit": "",
     "condition": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0.75 – 575",
     "unit": "",
     "condition": "Table 169. Electrical characteristics — evaporator fan motor – 60 cycle — direct drive — h",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p201",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0.75 – 575",
     "unit": "",
     "condition": "Table 169. Electrical characteristics — evaporator fan motor – 60 cycle — direct drive — h",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 575",
     "unit": "",
     "condition": "Table 170. Electrical characteristics — evaporator fan motor – 60 cycle — optional belt dr",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 575",
     "unit": "",
     "condition": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p202",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "2 – 575",
     "unit": "",
     "condition": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0.4 – 92102",
     "unit": "",
     "condition": "Table 173. Electrical characteristics — inducer motor",
     "evidence": "RT-PRC023AY-EN_12202022.pdf p203",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "heatingCapacityEvidence",
     "label": "난방능력",
     "valueRange": "-8 – 1000",
     "unit": "",
     "condition": "Table 11. Heating capacities — 12.5 tons",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p26",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "heatingCapacityEvidence",
     "label": "난방능력",
     "valueRange": "-8 – 1000",
     "unit": "",
     "condition": "Table 12. Heating capacities — 15 tons",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p26",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "heatingCapacityEvidence",
     "label": "난방능력",
     "valueRange": "14 – 1000",
     "unit": "",
     "condition": "Table 12. Heating capacities — 15 tons (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p27",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "heatingCapacityEvidence",
     "label": "난방능력",
     "valueRange": "-8 – 1000",
     "unit": "",
     "condition": "Table 13. Heating capacities — 20 tons",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p27",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "heatingCapacityEvidence",
     "label": "난방능력",
     "valueRange": "-8 – 1000",
     "unit": "",
     "condition": "Table 14. Heating capacities — 25 tons",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p27",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "heatingCapacityEvidence",
     "label": "난방능력",
     "valueRange": "19.1 – 1000",
     "unit": "",
     "condition": "Table 14. Heating capacities — 25 tons (continued)",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p28",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "filterPressureDrop",
     "label": "필터 차압",
     "valueRange": "0.02 – 12000",
     "unit": "",
     "condition": "Table 40. Static pressure drop through accessories (inches water column) - high efficiency",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p52",
     "simulatorUse": "condition",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "filterPressureDrop",
     "label": "필터 차압",
     "valueRange": "-0.09 – 9600",
     "unit": "",
     "condition": "Table 41. Static pressure drop through accessories (inches water column) - high efficiency",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p52",
     "simulatorUse": "condition",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "filterPressureDrop",
     "label": "필터 차압",
     "valueRange": "0 – 12000",
     "unit": "",
     "condition": "Table 41. Static pressure drop through accessories (inches water column) - high efficiency",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p53",
     "simulatorUse": "condition",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "filterPressureDrop",
     "label": "필터 차압",
     "valueRange": "0.04 – 12000",
     "unit": "",
     "condition": "Table 42. Static pressure drop through accessories (inches water column) - high efficiency",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p53",
     "simulatorUse": "condition",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0.1 – 3500",
     "unit": "",
     "condition": "Table 49. Electrical characteristics - compressor motor and condenser motor",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "2 – 575",
     "unit": "",
     "condition": "Table 50. Electrical characteristics - indoor fan motor",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "2 – 575",
     "unit": "",
     "condition": "Table 51. Electrical characteristics - oversized indoor fan motor",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p65",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0.8 – 1075",
     "unit": "",
     "condition": "Table 52. Electrical characteristics - power exhaust",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p66",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0 – 150180210240300",
     "unit": "",
     "condition": "Table 53. Electrical characteristics - inducer motor",
     "evidence": "PKGP-PRC021C-EN_07152023.pdf p66",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "급기 풍량",
     "unit": "CMH",
     "condition": "정격/설계 구분",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1,200/1,200",
       "unit": "CFM",
       "condition": "형번 T/YSC036G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC036G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1,600/1,600",
       "unit": "CFM",
       "condition": "형번 T/YSC048G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC048G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2,000/2,000",
       "unit": "CFM",
       "condition": "형번 T/YSC060G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC060G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2,400/2,100",
       "unit": "CFM",
       "condition": "형번 T/YSC072H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC072H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3,000/2,400",
       "unit": "CFM",
       "condition": "형번 Single Compressor T/YSC090H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3,000/2,325",
       "unit": "CFM",
       "condition": "형번 Dual Compressor T/YSC092H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3,400/2,720",
       "unit": "CFM",
       "condition": "형번 T/YSC102H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC102H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "4,000/4,000",
       "unit": "CFM",
       "condition": "형번 T/YSC120H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC120H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      }
     ]
    },
    {
     "requirementName": "환기 풍량",
     "unit": "CMH",
     "condition": "환기팬 있는 경우",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1,200/1,200",
       "unit": "CFM",
       "condition": "형번 T/YSC036G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC036G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "1,600/1,600",
       "unit": "CFM",
       "condition": "형번 T/YSC048G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC048G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2,000/2,000",
       "unit": "CFM",
       "condition": "형번 T/YSC060G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC060G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "2,400/2,100",
       "unit": "CFM",
       "condition": "형번 T/YSC072H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC072H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3,000/2,400",
       "unit": "CFM",
       "condition": "형번 Single Compressor T/YSC090H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3,000/2,325",
       "unit": "CFM",
       "condition": "형번 Dual Compressor T/YSC092H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "3,400/2,720",
       "unit": "CFM",
       "condition": "형번 T/YSC102H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC102H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "4,000/4,000",
       "unit": "CFM",
       "condition": "형번 T/YSC120H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC120H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      }
     ]
    },
    {
     "requirementName": "최소 외기량",
     "unit": "CMH 또는 %",
     "condition": "환기기준 산출값",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기외정압",
     "unit": "mmAq / Pa",
     "condition": "덕트 저항",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "급기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "시로코·터보·플러그",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.25",
       "unit": "HP",
       "condition": "형번 T/YSC036G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC036G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.33",
       "unit": "HP",
       "condition": "형번 T/YSC048G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC048G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.40",
       "unit": "HP",
       "condition": "형번 T/YSC060G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC060G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.70",
       "unit": "HP",
       "condition": "형번 T/YSC072H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC072H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.70",
       "unit": "HP",
       "condition": "형번 Single Compressor T/YSC090H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.70",
       "unit": "HP",
       "condition": "형번 Dual Compressor T/YSC092H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.70",
       "unit": "HP",
       "condition": "형번 T/YSC102H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC102H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.70",
       "unit": "HP",
       "condition": "형번 T/YSC120H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC120H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      }
     ]
    },
    {
     "requirementName": "환기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.25",
       "unit": "HP",
       "condition": "형번 T/YSC036G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC036G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.33",
       "unit": "HP",
       "condition": "형번 T/YSC048G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC048G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.40",
       "unit": "HP",
       "condition": "형번 T/YSC060G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC060G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.70",
       "unit": "HP",
       "condition": "형번 T/YSC072H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC072H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.70",
       "unit": "HP",
       "condition": "형번 Single Compressor T/YSC090H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.70",
       "unit": "HP",
       "condition": "형번 Dual Compressor T/YSC092H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.70",
       "unit": "HP",
       "condition": "형번 T/YSC102H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC102H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "fanMotorHp",
       "fieldId": "fanMotorHp",
       "label": "팬 모터",
       "value": "0.70",
       "unit": "HP",
       "condition": "형번 T/YSC120H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC120H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      }
     ]
    },
    {
     "requirementName": "냉수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 입구공기 27℃DB·19℃WB",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "37,000",
       "unit": "Btu/h",
       "condition": "형번 T/YSC036G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC036G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "ahriNetCoolingCapacity",
       "fieldId": "ahriNetCoolingCapacity",
       "label": "AHRI 냉방능력",
       "value": "36,000",
       "unit": "Btu/h",
       "condition": "형번 T/YSC036G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC036G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "49,000",
       "unit": "Btu/h",
       "condition": "형번 T/YSC048G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC048G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "ahriNetCoolingCapacity",
       "fieldId": "ahriNetCoolingCapacity",
       "label": "AHRI 냉방능력",
       "value": "48,000",
       "unit": "Btu/h",
       "condition": "형번 T/YSC048G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC048G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "60,000",
       "unit": "Btu/h",
       "condition": "형번 T/YSC060G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC060G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "ahriNetCoolingCapacity",
       "fieldId": "ahriNetCoolingCapacity",
       "label": "AHRI 냉방능력",
       "value": "58,500",
       "unit": "Btu/h",
       "condition": "형번 T/YSC060G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC060G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "grossCoolingCapacity",
       "fieldId": "grossCoolingCapacity",
       "label": "냉방능력",
       "value": "75,000",
       "unit": "Btu/h",
       "condition": "형번 T/YSC072H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC072H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "ahriNetCoolingCapacity",
       "fieldId": "ahriNetCoolingCapacity",
       "label": "AHRI 냉방능력",
       "value": "71,000",
       "unit": "Btu/h",
       "condition": "형번 T/YSC072H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC072H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      }
     ]
    },
    {
     "requirementName": "온수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 입구공기 5℃",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "heatingCapacityEvidence",
       "label": "난방능력",
       "valueRange": "3 – 235",
       "unit": "",
       "condition": "Table 151. Gas fired heating capacities — standard efficiency — 3 to 10 tons",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p184",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "heatingCapacityEvidence",
       "label": "난방능력",
       "valueRange": "3 – 250",
       "unit": "",
       "condition": "Table 152. Gas fired heating capacities — high efficiency — 3 to 10 tons",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p185",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "heatingCapacityEvidence",
       "label": "난방능력",
       "valueRange": "-8 – 1000",
       "unit": "",
       "condition": "Table 11. Heating capacities — 12.5 tons",
       "evidence": "PKGP-PRC021C-EN_07152023.pdf p26",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "heatingCapacityEvidence",
       "label": "난방능력",
       "valueRange": "-8 – 1000",
       "unit": "",
       "condition": "Table 12. Heating capacities — 15 tons",
       "evidence": "PKGP-PRC021C-EN_07152023.pdf p26",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "heatingCapacityEvidence",
       "label": "난방능력",
       "valueRange": "14 – 1000",
       "unit": "",
       "condition": "Table 12. Heating capacities — 15 tons (continued)",
       "evidence": "PKGP-PRC021C-EN_07152023.pdf p27",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "heatingCapacityEvidence",
       "label": "난방능력",
       "valueRange": "-8 – 1000",
       "unit": "",
       "condition": "Table 13. Heating capacities — 20 tons",
       "evidence": "PKGP-PRC021C-EN_07152023.pdf p27",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "heatingCapacityEvidence",
       "label": "난방능력",
       "valueRange": "-8 – 1000",
       "unit": "",
       "condition": "Table 14. Heating capacities — 25 tons",
       "evidence": "PKGP-PRC021C-EN_07152023.pdf p27",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "heatingCapacityEvidence",
       "label": "난방능력",
       "valueRange": "19.1 – 1000",
       "unit": "",
       "condition": "Table 14. Heating capacities — 25 tons (continued)",
       "evidence": "PKGP-PRC021C-EN_07152023.pdf p28",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      }
     ]
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 열수·핀피치",
     "unit": "row / mm",
     "condition": "냉수·온수 각각",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/23",
       "unit": "",
       "condition": "형번 T/YSC036G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC036G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/23",
       "unit": "",
       "condition": "형번 T/YSC048G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC048G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/23",
       "unit": "",
       "condition": "형번 T/YSC060G3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC060G3,4,W",
       "sourceTable": "Table 5. General data — 3 to 5 tons — standard efficiency"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/23",
       "unit": "",
       "condition": "형번 T/YSC072H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC072H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/21",
       "unit": "",
       "condition": "형번 Single Compressor T/YSC090H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Single Compressor T/YSC090H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/23",
       "unit": "",
       "condition": "형번 Dual Compressor T/YSC092H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "Dual Compressor T/YSC092H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/21",
       "unit": "",
       "condition": "형번 T/YSC102H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC102H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      },
      {
       "name": "coilRowsFpi",
       "fieldId": "coilRowsFpi",
       "label": "코일 열수/FPI",
       "value": "1/20",
       "unit": "",
       "condition": "형번 T/YSC120H3,4,W",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "T/YSC120H3,4,W",
       "sourceTable": "Table 6. General data — 6 to 10 tons — standard efficiency"
      }
     ]
    },
    {
     "requirementName": "코일 정면풍속",
     "unit": "m/s",
     "condition": "보통 2.5~3.0",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Face Area (sq. ft.)",
       "label": "면풍속 면적",
       "valueRange": "10.5 – 11.9",
       "unit": "",
       "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face Area (sq. ft.)",
       "label": "면풍속 면적",
       "valueRange": "6.98 – 8.15",
       "unit": "",
       "condition": "Table 5. General data — 3 to 5 tons — standard efficiency",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p29",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face Area (sq. ft.)",
       "label": "면풍속 면적",
       "valueRange": "16.91 – 20.77",
       "unit": "",
       "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face Area (sq. ft.)",
       "label": "면풍속 면적",
       "valueRange": "9.89 – 12.36",
       "unit": "",
       "condition": "Table 6. General data — 6 to 10 tons — standard efficiency",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p31",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face Area (sq. ft.)",
       "label": "면풍속 면적",
       "valueRange": "10.96 – 17",
       "unit": "",
       "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face Area (sq. ft.)",
       "label": "면풍속 면적",
       "valueRange": "7.71 – 9.89",
       "unit": "",
       "condition": "Table 7. General data — 3 to 5 tons — high efficiency",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p33",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face Area (sq. ft.)",
       "label": "면풍속 면적",
       "valueRange": "20.77",
       "unit": "",
       "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      },
      {
       "name": "Face Area (sq. ft.)",
       "label": "면풍속 면적",
       "valueRange": "12.36",
       "unit": "",
       "condition": "Table 8. General data — 6 to 7.5 tons — high efficiency",
       "evidence": "RT-PRC023AY-EN_12202022.pdf p35",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "필터 형식·효율·차압",
     "unit": "— / % / Pa",
     "condition": "프리·미디엄·HEPA (초기·최종 차압)",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "filterPressureDrop",
       "label": "필터 차압",
       "valueRange": "0.02 – 12000",
       "unit": "",
       "condition": "Table 40. Static pressure drop through accessories (inches water column) - high efficiency",
       "evidence": "PKGP-PRC021C-EN_07152023.pdf p52",
       "simulatorUse": "condition",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "filterPressureDrop",
       "label": "필터 차압",
       "valueRange": "-0.09 – 9600",
       "unit": "",
       "condition": "Table 41. Static pressure drop through accessories (inches water column) - high efficiency",
       "evidence": "PKGP-PRC021C-EN_07152023.pdf p52",
       "simulatorUse": "condition",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "filterPressureDrop",
       "label": "필터 차압",
       "valueRange": "0 – 12000",
       "unit": "",
       "condition": "Table 41. Static pressure drop through accessories (inches water column) - high efficiency",
       "evidence": "PKGP-PRC021C-EN_07152023.pdf p53",
       "simulatorUse": "condition",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "filterPressureDrop",
       "label": "필터 차압",
       "valueRange": "0.04 – 12000",
       "unit": "",
       "condition": "Table 42. Static pressure drop through accessories (inches water column) - high efficiency",
       "evidence": "PKGP-PRC021C-EN_07152023.pdf p53",
       "simulatorUse": "condition",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      }
     ]
    },
    {
     "requirementName": "가습 방식·가습량",
     "unit": "— / kg/h",
     "condition": "증기·기화·초음파",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "열회수 유무·효율",
     "unit": "— / %",
     "condition": "전열교환 내장형",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "케이싱·단열",
     "unit": "—",
     "condition": "판넬 두께·단열재",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V/φ/Hz",
     "condition": "",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "voltage",
       "fieldId": "voltage",
       "label": "전압",
       "value": "208-230",
       "unit": "",
       "condition": "형번 T/YSC036G3 · compressorAndCondenserFan",
       "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "T/YSC036G3",
       "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
       "sourcePage": 197,
       "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
      },
      {
       "name": "fanVoltage",
       "fieldId": "fanVoltage",
       "label": "전압",
       "value": "208-230",
       "unit": "",
       "condition": "형번 T/YSC036G3 · compressorAndCondenserFan",
       "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "T/YSC036G3",
       "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
       "sourcePage": 197,
       "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
      },
      {
       "name": "voltage",
       "fieldId": "voltage",
       "label": "전압",
       "value": "460",
       "unit": "",
       "condition": "형번 T/YSC036G4 · compressorAndCondenserFan",
       "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "T/YSC036G4",
       "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
       "sourcePage": 197,
       "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
      },
      {
       "name": "fanVoltage",
       "fieldId": "fanVoltage",
       "label": "전압",
       "value": "460",
       "unit": "",
       "condition": "형번 T/YSC036G4 · compressorAndCondenserFan",
       "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "T/YSC036G4",
       "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
       "sourcePage": 197,
       "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
      },
      {
       "name": "voltage",
       "fieldId": "voltage",
       "label": "전압",
       "value": "575",
       "unit": "",
       "condition": "형번 T/YSC036GW · compressorAndCondenserFan",
       "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "T/YSC036GW",
       "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
       "sourcePage": 197,
       "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
      },
      {
       "name": "fanVoltage",
       "fieldId": "fanVoltage",
       "label": "전압",
       "value": "575",
       "unit": "",
       "condition": "형번 T/YSC036GW · compressorAndCondenserFan",
       "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "T/YSC036GW",
       "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
       "sourcePage": 197,
       "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
      },
      {
       "name": "voltage",
       "fieldId": "voltage",
       "label": "전압",
       "value": "208-230",
       "unit": "",
       "condition": "형번 T/YSC048G3 · compressorAndCondenserFan",
       "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "T/YSC048G3",
       "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
       "sourcePage": 197,
       "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
      },
      {
       "name": "fanVoltage",
       "fieldId": "fanVoltage",
       "label": "전압",
       "value": "208-230",
       "unit": "",
       "condition": "형번 T/YSC048G3 · compressorAndCondenserFan",
       "evidence": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle —  p197",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "electrical",
       "unitModelNumber": "T/YSC048G3",
       "sourceTable": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ",
       "sourcePage": 197,
       "sourceFile": "RT-PRC023AY-EN_12202022.pdf"
      }
     ]
    }
   ],
   "l3MappingPoints": [
    {
     "type": "NCI",
     "instance": 0,
     "name": "nciBldgStaticSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Space Static Pressure Setpoint",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NCI",
     "instance": 1,
     "name": "nciBypassTime",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT time min _ _ · Occupied Bypass Time",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 2,
     "name": "nciCabinetStyle",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT cabinet style _ _ · Cabinet Style(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 3,
     "name": "nciCool",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT cool type _ _ · Cool Type(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 4,
     "name": "nciCRC",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT crc _ · Manufacturer-defined(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 5,
     "name": "nciDAClSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Cooling Setpoint",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NCI",
     "instance": 6,
     "name": "nciDAHtSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Heating Setpoint",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 7,
     "name": "nciDAReheatSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 8,
     "name": "nciDevBuildNum",
     "unit": null,
     "unitRaw": null,
     "note": "U16 · Device Build Number",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 9,
     "name": "nciDeviceConfig",
     "unit": null,
     "unitRaw": null,
     "note": "UCPTdeviceConfig · Manufacturer-defined(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 10,
     "name": "nciDevMajVer",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTdevMajVer · Software Major Version",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 11,
     "name": "nciDevMinVer",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTdevMinVer · Software Minor Version",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 12,
     "name": "nciEconConfigTyp",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT econo config type _ _ _ · Economizer Decision Method(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 13,
     "name": "nciEconVent",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT OA type _ _ · Economizer Type Identifier(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 14,
     "name": "nciERFrostAvodSP",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT ERFrostAvoidSP _ · Energy Recovery Frost Avoidance Temp Setpoint(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 15,
     "name": "nciExhaustConfig",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT exhaust cfg _ _ · Exhaust Enable Position Setpoint(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 16,
     "name": "nciExhRet",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT ER type _ _ · Exhaust Or Return Fan Type(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 17,
     "name": "nciFanOperation",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTfanOperation · Supply Fan Configuration Command",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 18,
     "name": "nciHvacType",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT hvac type _ _ · HVAC Unit Type Identifier",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 19,
     "name": "nciLocation",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT str asc _ _ · Location Label",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 20,
     "name": "nciMinOAFlowSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT flow _ · Outdoor Air Minimum Flow Setpoint BAS",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 21,
     "name": "nciMinOutTm",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT time sec _ _ · Minimum Send Time",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 22,
     "name": "nciOAEnthSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT enthalpy _ · Economizer Outdoor Air Enthalpy Enable Setpoint BAS",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 23,
     "name": "nciOAMinPos",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Outdoor Air Damper Minimum Position",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 24,
     "name": "nciPreheat",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT heat type _ _ · Preheat Type Identifier(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 25,
     "name": "nciRcvHrtBt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT time sec _ _ · Receive Heartbeat",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 26,
     "name": "nciRefrigType",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT refrig type _ _ · Refrigeration Type Identifier(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 27,
     "name": "nciReheat",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT heat type _ _ · Reheat Type Identifier(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 28,
     "name": "nciRetFanPressSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Return Fan Air Pressure Setpoint",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NCI",
     "instance": 29,
     "name": "nciSetpoints",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp setpt _ _ · Occupancy Temperature Setpoints Occupied Cool Setpoint Occupied Standby Cooling Setpoint Unoccuiped Cooling Setpoint Occupied Heating Setpoint Occupied Standby Heating Setpoint Unoccupied Heating Setpoint",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 30,
     "name": "nciSndHrtBt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT time sec _ _ · Send Heartbeat Time",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 31,
     "name": "nciSpaceCO2Lim",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT ppm Space _ · CO2 High Limit",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 32,
     "name": "nciSpaceCO2LowLm",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT ppm _ · Space CO2 Low Limit(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 33,
     "name": "nciSpaceHumSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Humidification Setpoint",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 34,
     "name": "nciSupplyFan",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT fan type _ _ · Supply Fan Type Identifier(a)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 35,
     "name": "nciUntryType",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT large equip type _ _ _ · Unitary Type Identifier(a) Model Information Cooling Source Size Heating Source Size Number of Circuits Number of Compressors, Circuit 1 Number of Compressors, Circuit 2",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 36,
     "name": "nciOATSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Economizer Outdoor Air Enable Setpoint BAS",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NV",
     "instance": 37,
     "name": "nviApplicMode",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 38,
     "name": "nviAuxHeatEnable",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Heat Auxiliary Enable · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 39,
     "name": "nviBldgStaticSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Building Static Pressure Setpoint · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NV",
     "instance": 40,
     "name": "nviBldgStatPress",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Building Static Pressure · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NV",
     "instance": 41,
     "name": "nviComprEnable",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Compressor Cooling Enable BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 42,
     "name": "nviCWFlow",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Condenser Water Flow BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 43,
     "name": "nviDAClSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Cooling Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 44,
     "name": "nviDAHtSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Heating Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 45,
     "name": "nviDAReheatSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 46,
     "name": "nviDehumEnable",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT switch binary _ _ · Dehumidification System Enable BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 47,
     "name": "nviEconEnable",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT switch multistate _ _ · Economizer Enable BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 48,
     "name": "nviEmergOverride",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT hvac emerg _ _ · Emergency Override BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "NV",
     "instance": 49,
     "name": "nviHumEnable",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT switch binary _ _ · Humidification Enable BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 50,
     "name": "nviOAMinPos",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Economizer Minimum Position Setpoint · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 51,
     "name": "nviOccManCmd",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Occupancy Request · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 52,
     "name": "nviOccSchedule",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 53,
     "name": "nviOccSensor",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT occupancy _ · Occupancy Input BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 54,
     "name": "nviOutdoorRH",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Outdoor Air Relative Humidity BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 55,
     "name": "nviOutdoorTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Outdoor Air Temperature BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 56,
     "name": "nviRTUConfig",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state Rooftop _ · Configuration · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NV",
     "instance": 57,
     "name": "nviRequest",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT obj request _ _ · Reset Diagnostic Request · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 58,
     "name": "nviSetpoint",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Space Temperature Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 59,
     "name": "nviSetptOffset",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Space Setpoint Offset BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 60,
     "name": "nviSetptShift",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp setpt _ _ · Space Setpoint Shift BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 61,
     "name": "nviSpaceCO2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT ppm _ · Space CO2 Concentration BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 62,
     "name": "nviSpaceDehumSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Dehumidification Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 63,
     "name": "nviSpaceHumSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Humidity Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 64,
     "name": "nviSpaceRH",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Relative Humidity BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 65,
     "name": "nviSpaceTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Space Temperature BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 66,
     "name": "nviTraneVar2",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT c5c _ · Manufacturer-defined · 입력(Recv)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 67,
     "name": "nvoAlarmMessage",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT str asc _ _ · Diagnostic Last Message · 출력(Send)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "NV",
     "instance": 68,
     "name": "nvoBldgStatPress",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p Space _ _ · Static Pressure Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 69,
     "name": "nvoCondCap",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Condenser Capacity · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 70,
     "name": "nvoCoolPrimary",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT switch binary _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 71,
     "name": "nvoCprsrsRunning",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 72,
     "name": "nvoCWFlow",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Condenser Water Flow Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 73,
     "name": "nvoCWPump",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Condenser Water Pump Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 74,
     "name": "nvoCWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Condenser Water Temperature · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 75,
     "name": "nvoDAReheatSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 76,
     "name": "nvoDehumidifier",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Dehumidification Control Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 77,
     "name": "nvoDischAirTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 78,
     "name": "nvoEffectOccup",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT occupancy _ · Occupancy Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 79,
     "name": "nvoEffectSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Space Temperature Setpoint Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 80,
     "name": "nvoEffSpaceHumSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 81,
     "name": "nvoEREABPDamper",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Energy Recovery Exhaust Air Bypass Damper Position · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 82,
     "name": "nvoERFrostAvoid",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Energy Recovery Frost Avoidance Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 83,
     "name": "nvoERLvgExhTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 84,
     "name": "nvoEROABPDamper",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Energy Recovery Outdoor Air Bypass Damper Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 85,
     "name": "nvoERPreheat",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Energy Recovery Preheat Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 86,
     "name": "nvoERStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 87,
     "name": "nvoExhDamper",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 88,
     "name": "nvoExhFanOnOff",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Exhaust Fan Output Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 89,
     "name": "nvoExhFanStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Exhaust Fan Speed Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 90,
     "name": "nvoFanSpeed",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Fan Speed Status · 출력(Send)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 91,
     "name": "nvoFDD",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Fault Detection and Diagnostics · 출력(Send)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "NV",
     "instance": 92,
     "name": "nvoHeatCool",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT hvac mode _ _ · Heat Cool Mode Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 93,
     "name": "nvoHeatPrimary",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 94,
     "name": "nvoHeatSecondary",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Heating Capacity Secondary Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 95,
     "name": "nvoHumidifier",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 96,
     "name": "nvoLocalCWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Condenser Water Temperature Local · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 97,
     "name": "nvoLocalSpaceTmp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Space Temperature Local · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 98,
     "name": "nvoMixedAirTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 99,
     "name": "nvoOADamper",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 100,
     "name": "nvoOAEnthalpy",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 101,
     "name": "nvoOAFlow",
     "unit": null,
     "unitRaw": null,
     "note": "FNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 102,
     "name": "nvoOutdoorRH",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Outdoor Air Humidity Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 103,
     "name": "nvoOutdoorTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 104,
     "name": "nvoRATemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 105,
     "name": "nvoRetFanOnOff",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Return Fan Output Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 106,
     "name": "nvoRetFanPress",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Return Fan Air Pressure · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 107,
     "name": "nvoRetFanStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Return Fan Speed Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 108,
     "name": "nvoRTUStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Rooftop Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 109,
     "name": "nvoSetpoint",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Space Temperature Setpoint Local · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 110,
     "name": "nvoSpaceCO2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 111,
     "name": "nvoSpaceEnthalpy",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT enthalpy _ · Return Air Enthalpy Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 112,
     "name": "nvoSpaceRH",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 113,
     "name": "nvoSpaceTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Space Temperature Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 114,
     "name": "nvoStartsRunTmA",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 1A · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 115,
     "name": "nvoStartsRunTmB",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 1B · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 116,
     "name": "nvoStartsRunTmC",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 1C · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 117,
     "name": "nvoStartsRunTmD",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 2A · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 118,
     "name": "nvoStartsRunTmE",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 2B · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 119,
     "name": "nvoStartsRunTmF",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 2C · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 120,
     "name": "nvoStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT obj status _ _ · Local Setpoint Control · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 121,
     "name": "nvoSucRfgtPrsC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 122,
     "name": "nvoSucRfgtPrsC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 123,
     "name": "nvoSucRfgtTmpC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 124,
     "name": "nvoSucRfgtTmpC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 125,
     "name": "nvoDschRfgtPrsC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 126,
     "name": "nvoDschRfgtPrsC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 127,
     "name": "nvoDisSatRfgTmp1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 128,
     "name": "nvoDisSatRfgTmp2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 129,
     "name": "nvoAirFlowPctC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Air Flow Percentage, Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 130,
     "name": "nvoAirFlowPctC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Air Flow Percentage, Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 131,
     "name": "nvoTerminalLoad",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Unit Energy Demand · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 132,
     "name": "nvoTraneVar9",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT c5s _ · Manufacturer-defined · 출력(Send)",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 133,
     "name": "nvoUnitCurrent",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 134,
     "name": "nvoUnitPower",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 135,
     "name": "nvoUnitStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT hvac status _ _ · Unit Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 136,
     "name": "nvoUnitVoltage",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3Phase volt _ _ · Unit Voltage · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS002A-EN_11082024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "Table 10. Gross cooling capacities 3 tons standard efficiency — three phase T/YSC036G3,4,W",
     "kind": "perf",
     "page": 39,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 18,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 11. Gross cooling capacities 4 tons standard efficiency — three phase T/YSC048G3,4,W",
     "kind": "perf",
     "page": 40,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 18,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 18. Gross cooling capacities 3 tons high efficiency — three phase T/YHC036E3,4,W",
     "kind": "perf",
     "page": 47,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 11,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 19. Gross cooling capacities 3 tons high efficiency — three phase T/YHC036E3,4,W (co",
     "kind": "perf",
     "page": 48,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 11,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 39. Gross cooling capacities 10 tons high efficiency — three phase T/YHC120F3,4,W (c",
     "kind": "perf",
     "page": 68,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 11,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 40. Multispeed direct drive evaporator fan performance 3 to 5 tons - standard effici",
     "kind": "perf",
     "page": 69,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 7,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 40. Multispeed direct drive evaporator fan performance 3 to 5 tons - standard effici",
     "kind": "perf",
     "page": 70,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 3,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p87",
     "kind": "perf",
     "page": 87,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p87",
     "kind": "perf",
     "page": 87,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p88",
     "kind": "perf",
     "page": 88,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p88",
     "kind": "perf",
     "page": 88,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p89",
     "kind": "perf",
     "page": 89,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p90",
     "kind": "perf",
     "page": 90,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p91",
     "kind": "perf",
     "page": 91,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p91",
     "kind": "perf",
     "page": 91,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p92",
     "kind": "perf",
     "page": 92,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p93",
     "kind": "perf",
     "page": 93,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p93",
     "kind": "perf",
     "page": 93,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p94",
     "kind": "perf",
     "page": 94,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p94",
     "kind": "perf",
     "page": 94,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p95",
     "kind": "perf",
     "page": 95,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p95",
     "kind": "perf",
     "page": 95,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p96",
     "kind": "perf",
     "page": 96,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p97",
     "kind": "perf",
     "page": 97,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p98",
     "kind": "perf",
     "page": 98,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p99",
     "kind": "perf",
     "page": 99,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p101",
     "kind": "perf",
     "page": 101,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p103",
     "kind": "perf",
     "page": 103,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p105",
     "kind": "perf",
     "page": 105,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p105",
     "kind": "perf",
     "page": 105,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p107",
     "kind": "perf",
     "page": 107,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p109",
     "kind": "perf",
     "page": 109,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p113",
     "kind": "perf",
     "page": 113,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p116",
     "kind": "perf",
     "page": 116,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p118",
     "kind": "perf",
     "page": 118,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p121",
     "kind": "perf",
     "page": 121,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p123",
     "kind": "perf",
     "page": 123,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p131",
     "kind": "perf",
     "page": 131,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p132",
     "kind": "perf",
     "page": 132,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p133",
     "kind": "perf",
     "page": 133,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p137",
     "kind": "perf",
     "page": 137,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p137",
     "kind": "perf",
     "page": 137,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p138",
     "kind": "perf",
     "page": 138,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p138",
     "kind": "perf",
     "page": 138,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p139",
     "kind": "perf",
     "page": 139,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p143",
     "kind": "perf",
     "page": 143,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p144",
     "kind": "perf",
     "page": 144,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p146",
     "kind": "perf",
     "page": 146,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p148",
     "kind": "perf",
     "page": 148,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p152",
     "kind": "perf",
     "page": 152,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p153",
     "kind": "perf",
     "page": 153,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — RT-PRC023AY-EN_12202022.pdf p154",
     "kind": "perf",
     "page": 154,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 146. Direct drive plenum fan settings (rpm vs. voltage) — T/YHC074F, T/YHC092F, T/YH",
     "kind": "etc",
     "page": 180,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 27,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 147. Direct drive plenum fan settings (rpm vs. voltage) - TSC120H",
     "kind": "etc",
     "page": 180,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 14,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 147. Direct drive plenum fan settings (rpm vs. voltage) - TSC120H (continued)",
     "kind": "etc",
     "page": 181,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 20,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 148. Outdoor sound power level - dB (ref. 10 - 12 W)",
     "kind": "etc",
     "page": 181,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 19,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Fan Performance",
     "kind": "perf",
     "page": 182,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 15,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Fan Performance",
     "kind": "perf",
     "page": 183,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 16,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 151. Gas fired heating capacities — standard efficiency — 3 to 10 tons",
     "kind": "perf",
     "page": 184,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 24,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 152. Gas fired heating capacities — high efficiency — 3 to 10 tons",
     "kind": "perf",
     "page": 185,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 30,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 155. 3 to 5 tons air temperature rise across electric heaters (°F)",
     "kind": "perf",
     "page": 186,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 4,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 155. 3 to 5 tons air temperature rise across electric heaters (°F) (continued)",
     "kind": "perf",
     "page": 187,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 6,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 156. 6 to 10 tons air temperature rise across electric heaters (°F)",
     "kind": "perf",
     "page": 187,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 6,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 158. Unit wiring — standard efficiency",
     "kind": "etc",
     "page": 193,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 24,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 159. Unit wiring with electric heat (single point connection) — standard efficiency",
     "kind": "etc",
     "page": 194,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 31,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 159. Unit wiring with electric heat (single point connection) — standard efficiency ",
     "kind": "etc",
     "page": 195,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 31,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 159. Unit wiring with electric heat (single point connection) — standard efficiency ",
     "kind": "etc",
     "page": 196,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 26,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 165. Unit wiring — high efficiency",
     "kind": "etc",
     "page": 199,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 23,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 166. Unit wiring with electric heat (single point connection) — high efficiency – 3 ",
     "kind": "etc",
     "page": 199,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 5,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 167. Unit wiring with electric heat (single point connection) — high efficiency – 6 ",
     "kind": "etc",
     "page": 200,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 30,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 167. Unit wiring with electric heat (single point connection) — high efficiency – 6 ",
     "kind": "etc",
     "page": 201,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 12,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 169. Electrical characteristics — evaporator fan motor – 60 cycle — direct drive — h",
     "kind": "perf",
     "page": 201,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 3,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 169. Electrical characteristics — evaporator fan motor – 60 cycle — direct drive — h",
     "kind": "perf",
     "page": 202,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 6,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 170. Electrical characteristics — evaporator fan motor – 60 cycle — optional belt dr",
     "kind": "perf",
     "page": 202,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Figure 6. Cooling and gas/electric — 3 to 5 tons standard efficiency, 3 tons high efficien",
     "kind": "dim",
     "page": 206,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Figure 25. Cooling and gas/electric — 10 tons high efficiency — downflow airflow supply/ r",
     "kind": "dim",
     "page": 214,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 3,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 174. Maximum unit and corner weights (lbs) and center of gravity dimensions (in.) — ",
     "kind": "dim",
     "page": 217,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 19,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 175. Maximum unit and corner weights (lbs) and center of gravity dimensions (in.) — ",
     "kind": "dim",
     "page": 217,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 8,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 175. Maximum unit and corner weights (lbs) and center of gravity dimensions (in.) — ",
     "kind": "dim",
     "page": 218,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 11,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 176. Factory installed options (fiops)/accessory net weights (lbs)",
     "kind": "etc",
     "page": 218,
     "source": "RT-PRC023AY-EN_12202022.pdf",
     "rows": 24,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 7. Gross cooling capacities — 12.5 tons",
     "kind": "perf",
     "page": 22,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 26,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 8. Gross cooling capacities — 15 tons",
     "kind": "perf",
     "page": 23,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 26,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 9. Gross cooling capacities — 20 tons",
     "kind": "perf",
     "page": 24,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 26,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 11. Heating capacities — 12.5 tons",
     "kind": "perf",
     "page": 26,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 18,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 12. Heating capacities — 15 tons",
     "kind": "perf",
     "page": 26,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 15,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 12. Heating capacities — 15 tons (continued)",
     "kind": "perf",
     "page": 27,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 4,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 13. Heating capacities — 20 tons",
     "kind": "perf",
     "page": 27,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 18,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 14. Heating capacities — 25 tons",
     "kind": "perf",
     "page": 27,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 7,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 14. Heating capacities — 25 tons (continued)",
     "kind": "perf",
     "page": 28,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 12,
     "use": "조건별 성능 조회"
    },
    {
     "title": "성능표 (조건별 조회) — PKGP-PRC021C-EN_07152023.pdf p40",
     "kind": "perf",
     "page": 40,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 9,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 19. Evaporator fan performance — 12.5 ton, model WHJ, downflow",
     "kind": "perf",
     "page": 41,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 17,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 21. Evaporator fan performance — 20 ton, model WHJ, downflow",
     "kind": "perf",
     "page": 42,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 17,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 22. Evaporator fan performance — 25 ton, model WHJ, downflow",
     "kind": "perf",
     "page": 42,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 19,
     "use": "조건별 성능 조회"
    },
    {
     "title": "기타 — PKGP-PRC021C-EN_07152023.pdf p43",
     "kind": "etc",
     "page": 43,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 9,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 27. Evaporator fan performance — 25 ton, model WHJ, horizontal",
     "kind": "perf",
     "page": 45,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 19,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 39. Outdoor sound power level",
     "kind": "etc",
     "page": 52,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 5,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 40. Static pressure drop through accessories (inches water column) - high efficiency",
     "kind": "perf",
     "page": 52,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 41. Static pressure drop through accessories (inches water column) - high efficiency",
     "kind": "perf",
     "page": 52,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 10,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 41. Static pressure drop through accessories (inches water column) - high efficiency",
     "kind": "perf",
     "page": 53,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 4,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 42. Static pressure drop through accessories (inches water column) - high efficiency",
     "kind": "perf",
     "page": 53,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 43. Gas fired heating capacities - staged gas - dual fuel high efficiency",
     "kind": "perf",
     "page": 54,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 12,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 44. Gas-fired heating capacities - modulating gas - dual fuel high efficiency",
     "kind": "perf",
     "page": 54,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 7,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 46. Auxiliary electric heat - air temperature rise",
     "kind": "perf",
     "page": 55,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 6,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 47. Unit wiring, high efficiency",
     "kind": "etc",
     "page": 63,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 15,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 48. Unit wiring with electric heat, high efficiency",
     "kind": "etc",
     "page": 63,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 7,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 48. Unit wiring with electric heat, high efficiency (continued)",
     "kind": "etc",
     "page": 64,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 32,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Figure 8. 12.5 to 25 tons high efficiency – downflow airflow supply/return, through-the-ba",
     "kind": "dim",
     "page": 68,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 54. Model weights, corner weights (lbs) and center of gravity dimensions (in.)",
     "kind": "dim",
     "page": 71,
     "source": "PKGP-PRC021C-EN_07152023.pdf",
     "rows": 8,
     "use": "설치·반입 참고"
    }
   ],
   "counts": {
    "templateCandidates": 22,
    "templatePointMappings": 32,
    "unitModels": 26,
    "electricalRows": 145,
    "simulatorInputs": 1428,
    "simulatorRequirementMappings": 16,
    "l3MappingPoints": 137,
    "referenceTables": 108
   }
  },
  "trane-symbio-800-acrb-small-uc800-bacnet": {
   "id": "trane-symbio-800-acrb-small-uc800-bacnet",
   "equipmentId": "e9",
   "templateProfileId": null,
   "vendor": "Trane",
   "model": "Symbio™ 800 — ACRB Small (UC800) (BACnet)",
   "name": "Symbio™ 800 ACRB Small (UC800)",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "냉수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 출구온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`chilled-water`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "부하율",
     "objectType": "AI",
     "unit": "%",
     "grade": "필수",
     "role": "sensor",
     "tags": "`load`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "소비전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "권장",
     "role": "sensor",
     "tags": "`elec-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`compressor`✓ `elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "증발 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`evaporator`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condenser`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`chilled-water`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "알람 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "대수제어 순위",
     "objectType": "AV",
     "unit": "—",
     "grade": "권장",
     "role": "sp",
     "tags": "`stage`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "원격 기동 허용",
     "objectType": "BO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`enable`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "ACRB 200 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "General Data",
     "sourcePage": 17,
     "sourceFile": "AC-PRC001G-EN_01302022.pdf",
     "capacityClass": "200 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ACRB 318 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "General Data",
     "sourcePage": 17,
     "sourceFile": "AC-PRC001G-EN_01302022.pdf",
     "capacityClass": "318 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ACRB 150 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "General Data",
     "sourcePage": 17,
     "sourceFile": "AC-PRC001G-EN_01302022.pdf",
     "capacityClass": "150 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ACRB 212 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "General Data",
     "sourcePage": 17,
     "sourceFile": "AC-PRC001G-EN_01302022.pdf",
     "capacityClass": "212 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ACRB 777 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "General Data",
     "sourcePage": 17,
     "sourceFile": "AC-PRC001G-EN_01302022.pdf",
     "capacityClass": "777 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ACRB 50 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "General Data",
     "sourcePage": 17,
     "sourceFile": "AC-PRC001G-EN_01302022.pdf",
     "capacityClass": "50 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ACRB 192 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "General Data",
     "sourcePage": 17,
     "sourceFile": "AC-PRC001G-EN_01302022.pdf",
     "capacityClass": "192 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "200 Tons",
     "unit": "",
     "condition": "형번 ACRB 200 Ton",
     "evidence": "AC-PRC001G-EN_01302022.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ACRB 200 Ton",
     "sourceTable": "General Data"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "318 Tons",
     "unit": "",
     "condition": "형번 ACRB 318 Ton",
     "evidence": "AC-PRC001G-EN_01302022.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ACRB 318 Ton",
     "sourceTable": "General Data"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "150 Tons",
     "unit": "",
     "condition": "형번 ACRB 150 Ton",
     "evidence": "AC-PRC001G-EN_01302022.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ACRB 150 Ton",
     "sourceTable": "General Data"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "212 Tons",
     "unit": "",
     "condition": "형번 ACRB 212 Ton",
     "evidence": "AC-PRC001G-EN_01302022.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ACRB 212 Ton",
     "sourceTable": "General Data"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "777 Tons",
     "unit": "",
     "condition": "형번 ACRB 777 Ton",
     "evidence": "AC-PRC001G-EN_01302022.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ACRB 777 Ton",
     "sourceTable": "General Data"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "50 Tons",
     "unit": "",
     "condition": "형번 ACRB 50 Ton",
     "evidence": "AC-PRC001G-EN_01302022.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ACRB 50 Ton",
     "sourceTable": "General Data"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "192 Tons",
     "unit": "",
     "condition": "형번 ACRB 192 Ton",
     "evidence": "AC-PRC001G-EN_01302022.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ACRB 192 Ton",
     "sourceTable": "General Data"
    },
    {
     "name": "Rated Voltage(b)",
     "label": "정격 전압",
     "valueRange": "200 – 575",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p30",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "kW",
     "label": "전력",
     "valueRange": "2.05",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p30",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "FLA(h)",
     "label": "전부하 전류 (FLA)",
     "valueRange": "2.7 – 3.3",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p30",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MCA(e)",
     "label": "최소 회선 용량 (MCA)",
     "valueRange": "220 – 773",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p30",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(f)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "300 – 1000",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p30",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(b)",
     "label": "정격 전압",
     "valueRange": "200 – 575",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p31",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "kW",
     "label": "전력",
     "valueRange": "2.05",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p31",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "FLA(h)",
     "label": "전부하 전류 (FLA)",
     "valueRange": "2.7 – 3.3",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p31",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MCA(e)",
     "label": "최소 회선 용량 (MCA)",
     "valueRange": "265 – 1096",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p31",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(f)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "350 – 1200",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p31",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(b)",
     "label": "정격 전압",
     "valueRange": "200 – 575",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p32",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "kW",
     "label": "전력",
     "valueRange": "2.05",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p32",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "FLA(h)",
     "label": "전부하 전류 (FLA)",
     "valueRange": "2.7 – 3.3",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p32",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MCA(e)",
     "label": "최소 회선 용량 (MCA)",
     "valueRange": "396 – 1176",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p32",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(f)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "500 – 1600",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p32",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(b)",
     "label": "정격 전압",
     "valueRange": "380 – 400",
     "unit": "",
     "condition": "Table 5. Electrical data - 150 to 300 tons, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p33",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "kW",
     "label": "전력",
     "valueRange": "2.05",
     "unit": "",
     "condition": "Table 5. Electrical data - 150 to 300 tons, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p33",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "FLA(h)",
     "label": "전부하 전류 (FLA)",
     "valueRange": "3.1 – 3.3",
     "unit": "",
     "condition": "Table 5. Electrical data - 150 to 300 tons, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p33",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MCA(e)",
     "label": "최소 회선 용량 (MCA)",
     "valueRange": "317 – 619",
     "unit": "",
     "condition": "Table 5. Electrical data - 150 to 300 tons, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p33",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(f)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "400 – 800",
     "unit": "",
     "condition": "Table 5. Electrical data - 150 to 300 tons, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p33",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MCA(f)",
     "label": "최소 회선 용량 (MCA)",
     "valueRange": "506 – 657",
     "unit": "",
     "condition": "Electrical",
     "evidence": "AC-PRC001G-EN_01302022.pdf p34",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "Control Power FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "3.2",
     "unit": "",
     "condition": "Electrical",
     "evidence": "AC-PRC001G-EN_01302022.pdf p34",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(b)",
     "label": "정격 전압",
     "valueRange": "460",
     "unit": "",
     "condition": "Electrical",
     "evidence": "AC-PRC001G-EN_01302022.pdf p34",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(b)",
     "label": "정격 전압",
     "valueRange": "380 – 575",
     "unit": "",
     "condition": "Table 7. Electrical data - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p35",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "YD Locked Rotor Amps(e)",
     "label": "구속 전류 (LRA)",
     "valueRange": "1 – 424",
     "unit": "",
     "condition": "Table 7. Electrical data - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p35",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(b)",
     "label": "정격 전압",
     "valueRange": "380 – 575",
     "unit": "",
     "condition": "Table 8. Electrical data, MCA and MOP - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p36",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(g)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "500 – 1000",
     "unit": "",
     "condition": "Table 8. Electrical data, MCA and MOP - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p36",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(g)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "350 – 1000",
     "unit": "",
     "condition": "Table 8. Electrical data, MCA and MOP - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p36",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(g)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "700 – 1600",
     "unit": "",
     "condition": "Table 8. Electrical data, MCA and MOP - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p36",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "200 – 575",
     "unit": "",
     "condition": "Table 11. Short circuit rating (kA) - 150 to 300 ton units, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p38",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "200 – 575",
     "unit": "",
     "condition": "Table 11. Short circuit rating (kA) - 150 to 300 ton units, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p39",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "200 – 575",
     "unit": "",
     "condition": "Table 11. Short circuit rating (kA) - 150 to 300 ton units, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p40",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "380 – 400",
     "unit": "",
     "condition": "Table 12. Short circuit rating (kA) - 150 to 300 ton units, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p40",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "380 – 400",
     "unit": "",
     "condition": "Table 12. Short circuit rating (kA) - 150 to 300 ton units, 50Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p41",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "380 – 575",
     "unit": "",
     "condition": "Table 13. Short circuit rating (kA) - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p41",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "380 – 400",
     "unit": "",
     "condition": "Table 14. Short circuit rating (kA) - units larger than 300 tons, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p42",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "2.05 – 1394",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p30",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "2.05 – 1434",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p31",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "2.05 – 1600",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p32",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "2.05 – 1434",
     "unit": "",
     "condition": "Table 5. Electrical data - 150 to 300 tons, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p33",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 575",
     "unit": "",
     "condition": "Table 7. Electrical data - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p35",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 1600",
     "unit": "",
     "condition": "Table 8. Electrical data, MCA and MOP - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p36",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉동능력",
     "unit": "RT 또는 kW",
     "condition": "**조건 필수**: 냉수 12/7℃, 냉각수 32/37℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "압축기 형식",
     "unit": "—",
     "condition": "터보(원심)·스크류·스크롤·왕복동·흡수식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "COP / IPLV",
     "unit": "—",
     "condition": "부분부하 효율",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 입·출구온도",
     "unit": "℃",
     "condition": "설계치",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 유량",
     "unit": "LPM 또는 ㎥/h",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 입·출구온도",
     "unit": "℃",
     "condition": "수냉식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "증발기·응축기 압력손실",
     "unit": "kPa",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 전압·전류·소비전력",
     "unit": "V / A / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기동 방식",
     "unit": "—",
     "condition": "Y-Δ·리액터·인버터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R134a·R1234ze·R513A",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최소 부하율",
     "unit": "%",
     "condition": "언로딩 한계",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(흡수식) 열원·소비량",
     "unit": "— / N㎥/h·kg/h",
     "condition": "가스·중온수·증기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음",
     "unit": "dB(A)",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "MB",
     "instance": 30010,
     "name": "Active Chilled Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Active Chilled Water Setpoint · Modbus TEMPERATURE 30010",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
