     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30012,
     "name": "Evaporator Entering Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Entering Water Temperature · Modbus TEMPERATURE 30012",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30014,
     "name": "Evaporator Leaving Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Leaving Water Temperature · Modbus TEMPERATURE 30014",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30016,
     "name": "Calculated Chiller Capacity",
     "unit": null,
     "unitRaw": null,
     "note": "Calculated Chiller Capacity · Modbus POWER COOLING _ 30016",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30018,
     "name": "Active Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Active Demand Limit Setpoint · Modbus PERCENTAGE 30018",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30020,
     "name": "Unit Power Consumption",
     "unit": null,
     "unitRaw": null,
     "note": "Unit Power Consumption · Modbus POWER ELECTRICAL _ 30020",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30024,
     "name": "Outdoor Air Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Outdoor Air Temperature · Modbus TEMPERATURE 30024",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30026,
     "name": "Evaporator Refrigerant Gauge Pressure Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Refrigerant Gauge Pressure Ckt1 · Modbus PRESSURE FLUIDIC _ 30026",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30028,
     "name": "Condenser Refrigerant Gauge Pressure Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Condenser Refrigerant Gauge Pressure Ckt1 · Modbus PRESSURE FLUIDIC _ 30028",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30030,
     "name": "Differential Refrigerant Pressure Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Differential Refrigerant Pressure Ckt1 · Modbus PRESSURE FLUIDIC _ 30030",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30032,
     "name": "Evaporator Saturated Refrigerant Temperature Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Saturated Rfgt Temp Ckt1 · Modbus TEMPERATURE 30032",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30034,
     "name": "Condenser Saturated Refrigerant Temperature Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Condenser Saturated Rfgt Temp Ckt1 · Modbus TEMPERATURE 30034",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30036,
     "name": "Evaporator Refrigerant Gauge Pressure Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Refrigerant Gauge Pressure Ckt2 · Modbus PRESSURE FLUIDIC _ 30036",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30038,
     "name": "Condenser Refrigerant Gauge Pressure Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Condenser Refrigerant Gauge Pressure Ckt2 · Modbus PRESSURE FLUIDIC _ 30038",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30040,
     "name": "Differential Refrigerant Pressure Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Differential Refrigerant Pressure Ckt2 · Modbus PRESSURE FLUIDIC _ 30040",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30042,
     "name": "Evaporator Saturated Refrigerant Temperature Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Saturated Rfgt Temp Ckt2 · Modbus TEMPERATURE 30042",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30044,
     "name": "Condenser Saturated Refrigerant Temperature Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Condenser Saturated Rfgt Temp Ckt2 · Modbus TEMPERATURE 30044",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30046,
     "name": "Refrigerant Discharge Temperature - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Discharge Temperature Cprsr1A · Modbus TEMPERATURE 30046",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30048,
     "name": "Oil Gauge Pressure - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Oil Gauge Pressure - Compressor 1A · Modbus PRESSURE FLUIDIC _ 30048",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30050,
     "name": "Refrigerant Discharge Temperature - Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "Discharge Temperature Cprsr2A · Modbus TEMPERATURE 30050",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30052,
     "name": "Oil Gauge Pressure - Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "Oil Gauge Pressure Cprsr2A · Modbus PRESSURE FLUIDIC _ 30052",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30054,
     "name": "Air Flow Percentage Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Air Flow Ckt1 · Modbus PERCENTAGE 30054",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30056,
     "name": "Air Flow Percentage Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Air Flow Ckt2 · Modbus PERCENTAGE 30056",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30058,
     "name": "Starts - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Starts Cprsr1A · Modbus NONE 30058",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30060,
     "name": "Run Time - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Running Time Cprsr1A · Modbus NONE 30060",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30062,
     "name": "Compressor 1A Speed Status",
     "unit": null,
     "unitRaw": null,
     "note": "Percent Speed Cprsr1A · Modbus PERCENTAGE 30062",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30064,
     "name": "Motor Winding Temperature 1 Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Winding Temp #1 Motor 1A · Modbus TEMPERATURE 30064",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30066,
     "name": "Motor Winding Temperature 2 Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Winding Temp #2 Motor 1A · Modbus TEMPERATURE 30066",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30068,
     "name": "Drive Motor Current U RLA Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Motor Current U % RLA AFD 1A · Modbus PERCENTAGE 30068",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30070,
     "name": "Drive Motor Current V RLA Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Motor Current V % RLA AFD 1A · Modbus PERCENTAGE 30070",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30072,
     "name": "Drive Motor Current W RLA Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Motor Current W % RLA AFD 1A · Modbus PERCENTAGE 30072",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30074,
     "name": "Drive Motor Average Current RLA Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Average Motor Current % RLA AFD 1A · Modbus PERCENTAGE 30074",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30076,
     "name": "Drive Motor Current U Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Motor Current U AFD 1A · Modbus CURRENT 30076",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30078,
     "name": "Drive Motor Current V Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Motor Current V AFD 1A · Modbus CURRENT 30078",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30080,
     "name": "Drive Motor Current W Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Motor Current W AFD 1A · Modbus CURRENT 30080",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30082,
     "name": "Drive Motor Voltage UV Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Motor Voltage UV AFD 1A · Modbus VOLTAGE 30082",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30084,
     "name": "Drive Motor Voltage VW Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Motor Voltage VW AFD 1A · Modbus VOLTAGE 30084",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30086,
     "name": "Drive Motor Voltage WU Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Motor Voltage WU AFD 1A · Modbus VOLTAGE 30086",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30088,
     "name": "Drive Motor Average Voltage Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Average Motor Voltage AFD 1A · Modbus VOLTAGE 30088",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30090,
     "name": "Drive DC Bus Voltage Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "DC Bus Voltage AFD 1A · Modbus VOLTAGE 30090",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30092,
     "name": "Drive Output Power Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Output Power AFD 1A · Modbus POWER ELECTRICAL _ 30092",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30094,
     "name": "Drive Input Power Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Input Power AFD 1A · Modbus POWER ELECTRICAL _ 30094",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30096,
     "name": "Drive Line Average Voltage Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Average Input Voltage AFD 1A · Modbus VOLTAGE 30096",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30098,
     "name": "Drive Average Line Current Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Average Input Current AFD 1A · Modbus CURRENT 30098",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30100,
     "name": "Drive Line Frequency Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Estimated Input Frequency AFD 1A · Modbus NONE 30100",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30102,
     "name": "AFD Frequency Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Stator Frequency AFD 1A · Modbus NONE 30102",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30104,
     "name": "AFD Transistor Temperature Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Transistor Temperature AFD 1A · Modbus TEMPERATURE 30104",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30106,
     "name": "Drive Inverter Base Temperature Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Inverter Base Temperature AFD 1A · Modbus TEMPERATURE 30106",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30108,
     "name": "Drive Rectifier Base Temperature Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Rectifier Base Temperature AFD 1A · Modbus TEMPERATURE 30108",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30110,
     "name": "Starts - Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "Starts Cprsr2A · Modbus NONE 30110",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30112,
     "name": "Run Time - Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "Running Time Cprsr2A · Modbus NONE 30112",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30114,
     "name": "Compressor 2A Speed Status",
     "unit": null,
     "unitRaw": null,
     "note": "Percent Speed Cprsr2A · Modbus PERCENTAGE 30114",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30116,
     "name": "Motor Winding Temperature 1 Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Winding Temp #1 Motor 2A · Modbus TEMPERATURE 30116",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30118,
     "name": "Motor Winding Temperature 2 Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Winding Temp #2 Motor 2A · Modbus TEMPERATURE 30118",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30120,
     "name": "Drive Motor Current U RLA Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "Motor Current U % RLA AFD 2A · Modbus PERCENTAGE 30120",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30122,
     "name": "Drive Motor Current V RLA Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "Motor Current V % RLA AFD 2A · Modbus PERCENTAGE 30122",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30124,
     "name": "Drive Motor Current W RLA Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "Motor Current W % RLA AFD 2A · Modbus PERCENTAGE 30124",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30126,
     "name": "Drive Motor Average Current RLA Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "Average Motor Current % RLA AFD 2A · Modbus PERCENTAGE 30126",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30128,
     "name": "Drive Motor Current U Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "Motor Current U AFD 2A · Modbus CURRENT 30128",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30130,
     "name": "Drive Motor Current V Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "Motor Current V AFD 2A · Modbus CURRENT 30130",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30132,
     "name": "Drive Motor Current W Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "Motor Current W AFD 2A · Modbus CURRENT 30132",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30134,
     "name": "Drive Motor Voltage UV Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Motor Voltage UV AFD 2A · Modbus VOLTAGE 30134",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30136,
     "name": "Drive Motor Voltage VW Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Motor Voltage VW AFD 2A · Modbus VOLTAGE 30136",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30138,
     "name": "Drive Motor Voltage WU Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Motor Voltage WU AFD 2A · Modbus VOLTAGE 30138",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30140,
     "name": "Drive Motor Average Voltage Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Average Motor Voltage AFD 2A · Modbus VOLTAGE 30140",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30142,
     "name": "Drive DC Bus Voltage Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "DC Bus Voltage AFD 2A · Modbus VOLTAGE 30142",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30144,
     "name": "Drive Output Power Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Output Power AFD 2A · Modbus POWER ELECTRICAL _ 30144",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30146,
     "name": "Drive Input Power Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Input Power AFD 2A · Modbus POWER ELECTRICAL _ 30146",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30148,
     "name": "Drive Line Average Voltage Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Average Input Voltage AFD 2A · Modbus VOLTAGE 30148",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30150,
     "name": "Drive Average Line Current Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Average Input Current AFD 2A · Modbus CURRENT 30150",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30152,
     "name": "Drive Line Frequency Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Estimated Input Frequency AFD 2A · Modbus NONE 30152",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30154,
     "name": "AFD Frequency Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Stator Frequency AFD 2A · Modbus NONE 30154",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30156,
     "name": "AFD Transistor Temperature Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Transistor Temperature AFD 2A · Modbus TEMPERATURE 30156",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30158,
     "name": "Drive Inverter Base Temperature Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Inverter Base Temperature AFD 2A · Modbus TEMPERATURE 30158",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30160,
     "name": "Drive Rectifier Base Temperature Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Rectifier Base Temperature AFD 2A · Modbus TEMPERATURE 30160",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30162,
     "name": "Number Of Circuits",
     "unit": null,
     "unitRaw": null,
     "note": "Number Of Circuits · Modbus NONE 30162",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30164,
     "name": "Number Of Compressors Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Number Of Compressors, Circuit 1 · Modbus NONE 30164",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30166,
     "name": "Number Of Compressors Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Number Of Compressors, Circuit 2 · Modbus NONE 30166",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30168,
     "name": "Free Cooling Capacity Status",
     "unit": null,
     "unitRaw": null,
     "note": "Free Cooling Capacity · Modbus PERCENTAGE 30168",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30170,
     "name": "Free Cooling Entering Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Free Cooling Entering Water Temperature · Modbus TEMPERATURE 30170",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30172,
     "name": "Energy Consumption Lifetime",
     "unit": null,
     "unitRaw": null,
     "note": "Energy Consumption Lifetime · Modbus ENERGY ELECTRICAL _ 30172",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30174,
     "name": "Energy Consumption",
     "unit": null,
     "unitRaw": null,
     "note": "Energy Consumption · Modbus ENERGY ELECTRICAL _ 30174",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30176,
     "name": "Unit Source ID",
     "unit": null,
     "unitRaw": null,
     "note": "Last Logged Diagnostic Spec BAS · Modbus NONE 30176",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30178,
     "name": "Chiller Design Capacity",
     "unit": null,
     "unitRaw": null,
     "note": "Chiller Design Capacity · Modbus POWER COOLING _ 30178",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30180,
     "name": "Active Cool/Heat Setpoint Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active Chilled Water Setpoint · Modbus TEMPERATURE 30180",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30182,
     "name": "Actual Running Capacity",
     "unit": null,
     "unitRaw": null,
     "note": "Chiller Power · Modbus PERCENTAGE 30182",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30184,
     "name": "Evaporator Water Flow Rate",
     "unit": null,
     "unitRaw": null,
     "note": "Approximate Evaporator Water Flow · Modbus FLOW FLUIDIC _ 30184",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30186,
     "name": "Evaporator Differential Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Differential Water Pressure · Modbus PRESSURE FLUIDIC _ 30186",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30188,
     "name": "Entering Evaporator Water Gauge Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Entering Water Gauge Pressure · Modbus PRESSURE FLUIDIC _ 30188",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30190,
     "name": "Leaving Evaporator Water Gauge Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Leaving Water Gauge Pressure · Modbus PRESSURE FLUIDIC _ 30190",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30192,
     "name": "Evaporator Water Pump Speed Command",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Water Pump Speed Command · Modbus PERCENTAGE 30192",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30194,
     "name": "Evaporator Water Pump Speed Feedback",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Water Pump Speed Feedback · Modbus PERCENTAGE 30194",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30196,
     "name": "Evaporator Water Pump Speed Setpoint Active",
     "unit": null,
     "unitRaw": null,
     "note": "Active Evap Water Pump Speed Setpt · Modbus PERCENTAGE 30196",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30198,
     "name": "Evaporator Water Pump Flow Rate Setpt Active",
     "unit": null,
     "unitRaw": null,
     "note": "Active Evap Water Flow Rate Setpt · Modbus FLOW FLUIDIC _ 30198",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30200,
     "name": "Discharge Superheat Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Discharge Superheat Cprsr 1A · Modbus TEMPERATURE DELTA _ 30200",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30202,
     "name": "Discharge Superheat Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "Discharge Superheat Cprsr 2A · Modbus TEMPERATURE DELTA _ 30202",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30204,
     "name": "Current L1",
     "unit": null,
     "unitRaw": null,
     "note": "Meter Line Current L1 · Modbus CURRENT 30204",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30206,
     "name": "Current L2",
     "unit": null,
     "unitRaw": null,
     "note": "Meter Line Current L2 · Modbus CURRENT 30206",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30208,
     "name": "Current L3",
     "unit": null,
     "unitRaw": null,
     "note": "Meter Line Current L3 · Modbus CURRENT 30208",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30210,
     "name": "Average Current",
     "unit": null,
     "unitRaw": null,
     "note": "Meter Average Line Current · Modbus CURRENT 30210",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30212,
     "name": "Voltage L1-L2",
     "unit": null,
     "unitRaw": null,
     "note": "Meter Line Voltage L1-L2 · Modbus VOLTAGE 30212",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30214,
     "name": "Voltage L2-L3",
     "unit": null,
     "unitRaw": null,
     "note": "Meter Line Voltage L2-L3 · Modbus VOLTAGE 30214",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30216,
     "name": "Voltage L1-L3",
     "unit": null,
     "unitRaw": null,
     "note": "Meter Line Voltage L1-L3 · Modbus VOLTAGE 30216",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30218,
     "name": "Average Voltage L-L",
     "unit": null,
     "unitRaw": null,
     "note": "Meter Average Line Voltage · Modbus VOLTAGE 30218",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30220,
     "name": "Line Frequency",
     "unit": null,
     "unitRaw": null,
     "note": "Unit Line Frequency · Modbus NONE 30220",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30222,
     "name": "Power Factor",
     "unit": null,
     "unitRaw": null,
     "note": "Unit Power Factor · Modbus NONE 30222",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30224,
     "name": "Unit Power Demand",
     "unit": null,
     "unitRaw": null,
     "note": "Chiller Power Demand · Modbus POWER ELECTRICAL _ 30224",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30226,
     "name": "Free Cooling Entering Glycol Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Free Cooling Entering Glycol Temperature · Modbus TEMPERATURE 30226",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30228,
     "name": "Free Cooling Leaving Glycol Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Free Cooling Leaving Glycol Temperature · Modbus TEMPERATURE 30228",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30230,
     "name": "Free Cooling Glycol Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Free Cooling Glycol Pressure · Modbus PRESSURE FLUIDIC _ 30230",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30232,
     "name": "Free Cooling Valve Position Status",
     "unit": null,
     "unitRaw": null,
     "note": "Free Cooling Valve Percent Open · Modbus PERCENTAGE 30232",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30234,
     "name": "Free Cooling Bypass Valve Position Status",
     "unit": null,
     "unitRaw": null,
     "note": "Free Cooling Bypass Valve Percent Open · Modbus PERCENTAGE 30234",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30236,
     "name": "Free Cooling Pump Override Time Remaining",
     "unit": null,
     "unitRaw": null,
     "note": "Free Cooling Pump Override Time Remaining · Modbus NONE 30236",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30238,
     "name": "Free Cooling Target Offset",
     "unit": null,
     "unitRaw": null,
     "note": "Free Cooling Target Offset · Modbus TEMPERATURE DELTA _ 30238",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30240,
     "name": "Free Cooling Dedicated Fans Airflow",
     "unit": null,
     "unitRaw": null,
     "note": "Free Cooling Dedicated Fan Air Flow · Modbus PERCENTAGE 30240",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30242,
     "name": "Free Cooling Waterside Bypass Valve Status",
     "unit": null,
     "unitRaw": null,
     "note": "Free Cooling Waterside Byp Vlv Pct Open · Modbus PERCENTAGE 30242",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30244,
     "name": "Evaporator Refrigerant Pressure Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Refrigerant Absolute Pressure Ckt1 · Modbus PRESSURE FLUIDIC _ 30244",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30246,
     "name": "Condenser Refrigerant Pressure Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Condenser Refrigerant Absolute Pressure Ckt1 · Modbus PRESSURE FLUIDIC _ 30246",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30248,
     "name": "Evaporator Refrigerant Pressure Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Refrigerant Absolute Pressure Ckt2 · Modbus PRESSURE FLUIDIC _ 30248",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30250,
     "name": "Condenser Refrigerant Pressure Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Condenser Refrigerant Absolute Pressure Ckt2 · Modbus PRESSURE FLUIDIC _ 30250",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30252,
     "name": "Oil Pressure - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Oil Absolute Pressure - Compressor 1A · Modbus PRESSURE FLUIDIC _ 30252",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30254,
     "name": "Oil Pressure - Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "Oil Absolute Pressure Cprsr2A · Modbus PRESSURE FLUIDIC _ 30254",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30256,
     "name": "Entering Evaporator Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Entering Water Absolute Pressure · Modbus PRESSURE FLUIDIC _ 30256",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30258,
     "name": "Leaving Evaporator Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Leaving Water Absolute Pressure · Modbus PRESSURE FLUIDIC _ 30258",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30260,
     "name": "AFD Coolant Supply Temperature Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Drive Cooling Supply Temperature Ckt1 · Modbus TEMPERATURE 30260",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30262,
     "name": "AFD Coolant Supply Temperature Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "Drive Cooling Supply Temperature Ckt2 · Modbus TEMPERATURE 30262",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30264,
     "name": "Evaporator Approach Temperature Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Approach Temperature Ckt1 · Modbus TEMPERATURE DELTA _ 30264",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30266,
     "name": "Evaporator Approach Temperature Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Approach Temperature Ckt2 · Modbus TEMPERATURE DELTA _ 30266",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 32010,
     "name": "Running Mode",
     "unit": null,
     "unitRaw": null,
     "note": "Chiller Running Status · Modbus ENNUM 32010",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 32011,
     "name": "Operating Mode",
     "unit": null,
     "unitRaw": null,
     "note": "Operating Mode · Modbus ENNUM 32011",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 32012,
     "name": "Chiller Setpoint Source",
     "unit": null,
     "unitRaw": null,
     "note": "Setpoint Source · Modbus ENNUM 32012",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 32013,
     "name": "Refrigerant Type",
     "unit": null,
     "unitRaw": null,
     "note": "Refrigerant Type · Modbus ENNUM 32013",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 32014,
     "name": "Cooling Type",
     "unit": null,
     "unitRaw": null,
     "note": "Cooling Type · Modbus ENNUM 32014",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 32015,
     "name": "Manufacture Location",
     "unit": null,
     "unitRaw": null,
     "note": "Manufacture Location · Modbus ENNUM 32015",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 32016,
     "name": "Model Information [GEN2]",
     "unit": null,
     "unitRaw": null,
     "note": "Model Information · Modbus ENNUM 32016",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33010,
     "name": "Run Enable",
     "unit": null,
     "unitRaw": null,
     "note": "Run Enable · Modbus BINARY 33010",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 33011,
     "name": "Local Setpoint Control",
     "unit": null,
     "unitRaw": null,
     "note": "Local Setpoint Control · Modbus BINARY 33011",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 33012,
     "name": "Limit Mode Relay Status",
     "unit": null,
     "unitRaw": null,
     "note": "Limit Mode Relay Status · Modbus BINARY 33012",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33013,
     "name": "Chiller Running State",
     "unit": null,
     "unitRaw": null,
     "note": "Chiller Running State · Modbus BINARY 33013",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33014,
     "name": "Maximum Capacity",
     "unit": null,
     "unitRaw": null,
     "note": "Maximum Capacity Relay · Modbus BINARY 33014",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33015,
     "name": "Evaporator Water Pump Command",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Water Pump Command · Modbus BINARY 33015",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 33016,
     "name": "Evaporator Water Flow Status",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Water Flow Status · Modbus BINARY 33016",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33017,
     "name": "Manual Override Exists",
     "unit": null,
     "unitRaw": null,
     "note": "Manual Override Exists · Modbus BINARY 33017",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 33018,
     "name": "Emergency Stop",
     "unit": null,
     "unitRaw": null,
     "note": "Emergency Stop · Modbus BINARY 33018",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 33027,
     "name": "Compressor 1A Running Status",
     "unit": null,
     "unitRaw": null,
     "note": "Running Status Cprsr1A · Modbus BINARY 33027",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33028,
     "name": "Compressor 2A Running Status",
     "unit": null,
     "unitRaw": null,
     "note": "Running Status Cprsr2A · Modbus BINARY 33028",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33029,
     "name": "Free Cooling Active",
     "unit": null,
     "unitRaw": null,
     "note": "Free Cooling Active · Modbus BINARY 33029",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33030,
     "name": "External Auto Stop Status",
     "unit": null,
     "unitRaw": null,
     "note": "External Auto Stop · Modbus BINARY 33030",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33031,
     "name": "Front Panel Auto Stop Status",
     "unit": null,
     "unitRaw": null,
     "note": "Front Panel Auto/Stop · Modbus BINARY 33031",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33032,
     "name": "Noise Reduction Request Active",
     "unit": null,
     "unitRaw": null,
     "note": "Noise Reduction Request Active · Modbus BINARY 33032",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 33033,
     "name": "Evaporator Water Pump 1 Inverter Running Status",
     "unit": null,
     "unitRaw": null,
     "note": "Evap Water Pump 1 Inverter Running Status · Modbus BINARY 33033",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33034,
     "name": "Evaporator Water Pump 1 Fault Status",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Water Pump 1 Fault Status · Modbus BINARY 33034",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 33035,
     "name": "Circuit 1 Cooling Available",
     "unit": null,
     "unitRaw": null,
     "note": "Circuit is available to start · Modbus BINARY 33035",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33036,
     "name": "Circuit 2 Cooling Available",
     "unit": null,
     "unitRaw": null,
     "note": "Circuit is available to start · Modbus BINARY 33036",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33037,
     "name": "Oil Sensor Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Oil Loss Level Sensor Ckt1 · Modbus BINARY 33037",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33038,
     "name": "Oil Sensor Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Oil Loss Level Sensor Ckt2 · Modbus BINARY 33038",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33039,
     "name": "Free Cooling Pump Command Status",
     "unit": null,
     "unitRaw": null,
     "note": "Free Cooling Pump Command · Modbus BINARY 33039",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 33040,
     "name": "Free Cooling Front Panel Command Status",
     "unit": null,
     "unitRaw": null,
     "note": "Front Panel Free Cooling Command · Modbus BINARY 33040",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 33041,
     "name": "Free Cooling Glycol Flow Status",
     "unit": null,
     "unitRaw": null,
     "note": "Free Cooling Glycol Flow Status · Modbus BINARY 33041",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40010,
     "name": "Chilled Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "BAS Chilled Water Setpoint · Modbus TEMPERATURE 40010",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40012,
     "name": "Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "BAS Demand Limit Setpoint · Modbus PERCENTAGE 40012",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40014,
     "name": "Evaporator Water Pump Flow Rate Setpt BAS",
     "unit": null,
     "unitRaw": null,
     "note": "BAS Evap Water Flow Rate Setpt · Modbus FLOW FLUIDIC _ 40014",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40016,
     "name": "Evaporator Water Pump Speed Setpt BAS",
     "unit": null,
     "unitRaw": null,
     "note": "BAS Evap Water Pump Speed Setpt · Modbus PERCENTAGE 40016",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 42010,
     "name": "Chiller Mode Command BAS",
     "unit": null,
     "unitRaw": null,
     "note": "BAS Chiller Mode Command · Modbus ENNUM 42010",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 43010,
     "name": "Reset Diagnostic",
     "unit": null,
     "unitRaw": null,
     "note": "BAS Reset Diagnostic · Modbus NA 43010",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 43011,
     "name": "Noise Reduction Request BAS",
     "unit": null,
     "unitRaw": null,
     "note": "BAS Noise Reduction Request · Modbus BINARY 43011",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 43012,
     "name": "Chiller Auto Stop Command BAS",
     "unit": null,
     "unitRaw": null,
     "note": "BAS Chiller Auto Stop Command · Modbus BINARY 43012",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 43013,
     "name": "Free Cooling Auto Stop Command BAS",
     "unit": null,
     "unitRaw": null,
     "note": "BAS Free Cooling Auto Stop Command · Modbus BINARY 43013",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 43014,
     "name": "Free Cooling Compressor Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "BAS Free Cooling Compressor Lockout · Modbus BINARY 43014",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 43015,
     "name": "Circuit 1 Lockout BAS",
     "unit": null,
     "unitRaw": null,
     "note": "BAS Lockout of Circuit 1 · Modbus BINARY 43015",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 43016,
     "name": "Circuit 2 Lockout BAS",
     "unit": null,
     "unitRaw": null,
     "note": "BAS Lockout of Circuit 2 · Modbus BINARY 43016",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 43017,
     "name": "Energy Consumption Reset",
     "unit": null,
     "unitRaw": null,
     "note": "Energy Consumption Reset · Modbus NA 43017",
     "sourceFile": "BAS-PTS025A-EN_12062024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "General Information",
     "kind": "perf",
     "page": 18,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "General Information",
     "kind": "etc",
     "page": 20,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 13,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "General Information",
     "kind": "etc",
     "page": 23,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 7,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 15. Customer wire selection - 150 to 300 tons, 60Hz",
     "kind": "etc",
     "page": 43,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 7,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 15. Customer wire selection - 150 to 300 tons, 60Hz (continued)",
     "kind": "etc",
     "page": 44,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 7,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 15. Customer wire selection - 150 to 300 tons, 60Hz (continued)",
     "kind": "etc",
     "page": 45,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 2,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 16. Customer wire selection - 150 to 300 tons, 50Hz",
     "kind": "etc",
     "page": 46,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 15,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 17. Customer wire selection - units larger than 300 tons, 60Hz",
     "kind": "etc",
     "page": 47,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 20,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 17. Customer wire selection - units larger than 300 tons, 60Hz (continued)",
     "kind": "etc",
     "page": 48,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 4,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 18. Customer wire selection - units larger than 300 tons, 50Hz",
     "kind": "etc",
     "page": 48,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 12,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 19. Weights — 150 to 275 ton units",
     "kind": "dim",
     "page": 54,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 39,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 19. Weights — 150 to 275 ton units (continued)",
     "kind": "dim",
     "page": 55,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 19,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 20. Weights — 300 ton units",
     "kind": "dim",
     "page": 55,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 15,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 21. Weights — units larger than 300 tons",
     "kind": "dim",
     "page": 56,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 15,
     "use": "설치·반입 참고"
    },
    {
     "title": "Dimensions and Weights",
     "kind": "dim",
     "page": 61,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 16,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 24. Dimensions — 300 ton units, standard length, with seismic option",
     "kind": "dim",
     "page": 62,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 25,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 25. Water connection dimensions — 150 to 300 ton units, standard length, without fre",
     "kind": "perf",
     "page": 63,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 9,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Dimensions and Weights",
     "kind": "dim",
     "page": 66,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 16,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 30. Water connection dimensions — 150 to 300 ton units with free-cooling (no pump pa",
     "kind": "perf",
     "page": 70,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 18,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 31. Water connection inlet dimensions — 300 ton unit with pump package option",
     "kind": "dim",
     "page": 71,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 8,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 32. Water connection outlet dimensions — 300 ton unit with pump package option",
     "kind": "perf",
     "page": 71,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 33. Dimensions — units larger than 300 tons",
     "kind": "dim",
     "page": 73,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 18,
     "use": "설치·반입 참고"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 15,
    "unitModels": 7,
    "electricalRows": 0,
    "simulatorInputs": 49,
    "simulatorRequirementMappings": 14,
    "l3MappingPoints": 172,
    "referenceTables": 22
   }
  },
  "trane-symbio-800-acsa-uc800-bacnet": {
   "id": "trane-symbio-800-acsa-uc800-bacnet",
   "equipmentId": "e9",
   "templateProfileId": null,
   "vendor": "Trane",
   "model": "Symbio™ 800 — ACSA (UC800) (BACnet)",
   "name": "Symbio™ 800 ACSA (UC800)",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "냉수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 출구온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`chilled-water`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "부하율",
     "objectType": "AI",
     "unit": "%",
     "grade": "필수",
     "role": "sensor",
     "tags": "`load`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "소비전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "권장",
     "role": "sensor",
     "tags": "`elec-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`compressor`✓ `elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "증발 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`evaporator`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condenser`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`chilled-water`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "알람 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "대수제어 순위",
     "objectType": "AV",
     "unit": "—",
     "grade": "권장",
     "role": "sp",
     "tags": "`stage`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "원격 기동 허용",
     "objectType": "BO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`enable`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "140 R-454B",
     "unitNumberKind": "modelNumber",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM"
     },
     "sourceTable": "Table 1. General data – ACS (IP)",
     "sourcePage": 16,
     "sourceFile": "AC-PRC002K-EN_05162025.pdf",
     "capacityClass": "—",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "820",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "080 R-454B",
     "unitNumberKind": "modelNumber",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM"
     },
     "sourceTable": "Table 3. General data – ACX (I-P)",
     "sourcePage": 19,
     "sourceFile": "AC-PRC002K-EN_05162025.pdf",
     "capacityClass": "—",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "820",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "ACSA 43 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 2. General data – ACS (SI) (continued)",
     "sourcePage": 18,
     "sourceFile": "AC-PRC002K-EN_05162025.pdf",
     "capacityClass": "43 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "820",
     "unit": "RPM",
     "condition": "형번 140 R-454B",
     "evidence": "AC-PRC002K-EN_05162025.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "140 R-454B",
     "sourceTable": "Table 1. General data – ACS (IP)"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "820",
     "unit": "RPM",
     "condition": "형번 080 R-454B",
     "evidence": "AC-PRC002K-EN_05162025.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "080 R-454B",
     "sourceTable": "Table 3. General data – ACX (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "43 Tons",
     "unit": "",
     "condition": "형번 ACSA 43 Ton",
     "evidence": "AC-PRC002K-EN_05162025.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "ACSA 43 Ton",
     "sourceTable": "Table 2. General data – ACS (SI) (continued)"
    },
    {
     "name": "Min. flow(b)",
     "label": "최소 유량",
     "valueRange": "168 – 276",
     "unit": "",
     "condition": "Table 1. General data – ACS (IP)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p16",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "EC Motor RPM",
     "label": "회전수",
     "valueRange": "820",
     "unit": "",
     "condition": "Table 1. General data – ACS (IP)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "PHR EC Motor RPM",
     "label": "회전수",
     "valueRange": "905",
     "unit": "",
     "condition": "Table 1. General data – ACS (IP)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AC Motor RPM",
     "label": "회전수",
     "valueRange": "840",
     "unit": "",
     "condition": "Table 1. General data – ACS (IP)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Refrigerant circuits",
     "label": "냉매",
     "valueRange": "2",
     "unit": "",
     "condition": "Table 1. General data – ACS (IP)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p16",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Capacity steps",
     "label": "능력",
     "valueRange": "14 – 100",
     "unit": "",
     "condition": "Table 1. General data – ACS (IP)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Min. flow(b)",
     "label": "최소 유량",
     "valueRange": "10.6 – 17.4",
     "unit": "",
     "condition": "Table 2. General data – ACS (SI)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p17",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "EC Motor RPM",
     "label": "회전수",
     "valueRange": "820",
     "unit": "",
     "condition": "Table 2. General data – ACS (SI)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p17",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "PHR EC Motor RPM",
     "label": "회전수",
     "valueRange": "905",
     "unit": "",
     "condition": "Table 2. General data – ACS (SI)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p17",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Min. flow(b) Cooling",
     "label": "최소 유량",
     "valueRange": "96 – 276",
     "unit": "",
     "condition": "Table 3. General data – ACX (I-P)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p19",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Min. flow Heating",
     "label": "최소 유량",
     "valueRange": "66 – 276",
     "unit": "",
     "condition": "Table 3. General data – ACX (I-P)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p19",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow per fan - cooling mode",
     "label": "풍량",
     "valueRange": "12288",
     "unit": "",
     "condition": "Table 3. General data – ACX (I-P)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow per fan - heating mode",
     "label": "풍량",
     "valueRange": "10510",
     "unit": "",
     "condition": "Table 3. General data – ACX (I-P)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM - cooling mode",
     "label": "회전수",
     "valueRange": "820",
     "unit": "",
     "condition": "Table 3. General data – ACX (I-P)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM - heating mode",
     "label": "회전수",
     "valueRange": "740",
     "unit": "",
     "condition": "Table 3. General data – ACX (I-P)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Capacity steps",
     "label": "능력",
     "valueRange": "14 – 100",
     "unit": "",
     "condition": "Table 3. General data – ACX (I-P)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Min. flow(b) Cooling",
     "label": "최소 유량",
     "valueRange": "6.1 – 17.4",
     "unit": "",
     "condition": "Table 4. General data – ACX (SI)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p21",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Min. flow Heating",
     "label": "최소 유량",
     "valueRange": "4.2 – 17.4",
     "unit": "",
     "condition": "Table 4. General data – ACX (SI)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p21",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow per fan - cooling mode",
     "label": "풍량",
     "valueRange": "3 – 20877",
     "unit": "",
     "condition": "Table 4. General data – ACX (SI)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p21",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow per fan - heating mode",
     "label": "풍량",
     "valueRange": "3 – 17856",
     "unit": "",
     "condition": "Table 4. General data – ACX (SI)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p21",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM - cooling mode",
     "label": "회전수",
     "valueRange": "820",
     "unit": "",
     "condition": "Table 4. General data – ACX (SI)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p21",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM - heating mode",
     "label": "회전수",
     "valueRange": "740",
     "unit": "",
     "condition": "Table 4. General data – ACX (SI)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p21",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Refrigerant circuits",
     "label": "냉매",
     "valueRange": "2",
     "unit": "",
     "condition": "Table 4. General data – ACX (SI)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p21",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Capacity steps",
     "label": "능력",
     "valueRange": "14 – 100",
     "unit": "",
     "condition": "Table 4. General data – ACX (SI)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p21",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(a)",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 5. Electrical data — RLA and LRA information",
     "evidence": "AC-PRC002K-EN_05162025.pdf p28",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RLA Compressor (Circuit 1)",
     "label": "정격 운전 전류 (RLA)",
     "valueRange": "1 – 150",
     "unit": "",
     "condition": "Table 5. Electrical data — RLA and LRA information",
     "evidence": "AC-PRC002K-EN_05162025.pdf p28",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA Compressor (Circuit 1)",
     "label": "구속 전류 (LRA)",
     "valueRange": "1 – 761",
     "unit": "",
     "condition": "Table 5. Electrical data — RLA and LRA information",
     "evidence": "AC-PRC002K-EN_05162025.pdf p28",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(a)",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 5. Electrical data — RLA and LRA information (continued)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p29",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RLA Compressor (Circuit 1)",
     "label": "정격 운전 전류 (RLA)",
     "valueRange": "1 – 150",
     "unit": "",
     "condition": "Table 5. Electrical data — RLA and LRA information (continued)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p29",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA Compressor (Circuit 1)",
     "label": "구속 전류 (LRA)",
     "valueRange": "1 – 761",
     "unit": "",
     "condition": "Table 5. Electrical data — RLA and LRA information (continued)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p29",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(a)",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 6. Electrical data — condenser fan information, MCA and MOP values",
     "evidence": "AC-PRC002K-EN_05162025.pdf p29",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(a)",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 6. Electrical data — condenser fan information, MCA and MOP values (continued)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p30",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 761",
     "unit": "",
     "condition": "Table 5. Electrical data — RLA and LRA information",
     "evidence": "AC-PRC002K-EN_05162025.pdf p28",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 761",
     "unit": "",
     "condition": "Table 5. Electrical data — RLA and LRA information (continued)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p29",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1.8 – 800",
     "unit": "",
     "condition": "Table 6. Electrical data — condenser fan information, MCA and MOP values",
     "evidence": "AC-PRC002K-EN_05162025.pdf p29",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1.8 – 1200",
     "unit": "",
     "condition": "Table 6. Electrical data — condenser fan information, MCA and MOP values (continued)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p30",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0 – 600",
     "unit": "",
     "condition": "Electrical Data",
     "evidence": "AC-PRC002K-EN_05162025.pdf p31",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0 – 600",
     "unit": "",
     "condition": "Electrical Data",
     "evidence": "AC-PRC002K-EN_05162025.pdf p32",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉동능력",
     "unit": "RT 또는 kW",
     "condition": "**조건 필수**: 냉수 12/7℃, 냉각수 32/37℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "압축기 형식",
     "unit": "—",
     "condition": "터보(원심)·스크류·스크롤·왕복동·흡수식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "COP / IPLV",
     "unit": "—",
     "condition": "부분부하 효율",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 입·출구온도",
     "unit": "℃",
     "condition": "설계치",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 유량",
     "unit": "LPM 또는 ㎥/h",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 입·출구온도",
     "unit": "℃",
     "condition": "수냉식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "증발기·응축기 압력손실",
     "unit": "kPa",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 전압·전류·소비전력",
     "unit": "V / A / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기동 방식",
     "unit": "—",
     "condition": "Y-Δ·리액터·인버터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R134a·R1234ze·R513A",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최소 부하율",
     "unit": "%",
     "condition": "언로딩 한계",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(흡수식) 열원·소비량",
     "unit": "— / N㎥/h·kg/h",
     "condition": "가스·중온수·증기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음",
     "unit": "dB(A)",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 1,
     "name": "Active Cool/Heat Water Setpoint Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 2,
     "name": "Front Panel Chilled Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 3,
     "name": "Evaporator Entering Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 4,
     "name": "Evaporator Leaving Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 5,
     "name": "Active Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 6,
     "name": "Front Panel Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 7,
     "name": "Unit Power Consumption",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 8,
     "name": "Outdoor Air Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 9,
     "name": "External Chilled/Hot Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10,
     "name": "External Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 11,
     "name": "Evaporator Refrigerant Pressure Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 12,
     "name": "Condenser Refrigerant Pressure Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 13,
     "name": "Differential Refrigerant Pressure Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 14,
     "name": "Suction(Evaporator) Saturated Rfgt Temp Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 15,
     "name": "Condenser Saturated Rfgt Temp Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 16,
     "name": "Evaporator Refrigerant Pressure Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 17,
     "name": "Condenser Refrigerant Pressure Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 18,
     "name": "Differential Refrigerant Pressure Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 19,
     "name": "Suction(Evaporator) Saturated Rfgt Temp Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 20,
     "name": "Condenser Saturated Rfgt Temp Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 21,
     "name": "Actual Running Capacity",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 22,
     "name": "Active Heat Recovery Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 23,
     "name": "Front Panel Hot Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 24,
     "name": "Active Hot Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 25,
     "name": "Liquid Line Temperature Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 26,
     "name": "Liquid Line Temperature Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 27,
     "name": "Liquid Line Pressure Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 28,
     "name": "Liquid Line Pressure Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 30,
     "name": "Air Flow Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 31,
     "name": "Air Flow Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 35,
     "name": "Starts Cprsr1A",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 36,
     "name": "Run Time Cprsr1A",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 51,
     "name": "Starts Cprsr2A",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 52,
     "name": "Run Time Cprsr2A",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 69,
     "name": "Heat Recovery Entering Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 70,
     "name": "Heat Recovery Leaving Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 71,
     "name": "Chiller Design Capacity",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 128,
     "name": "Starts Cprsr1B",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 129,
     "name": "Run Time Cprsr1B",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 130,
     "name": "Starts Cprsr2B",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 131,
     "name": "Run Time Cprsr2B",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 132,
     "name": "Number of Circuits",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 133,
     "name": "Number of Compressors, Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 134,
     "name": "Number of Compressors, Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 136,
     "name": "Free Cooling Capacity",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 137,
     "name": "Free Cooling Entering Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 138,
     "name": "Free Cooling Entering Glycol Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 139,
     "name": "Free Cooling Leaving Glycol Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 141,
     "name": "Energy Consumption NonReset",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 142,
     "name": "Energy Consumption Resettable",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 143,
     "name": "Starts Cprsr1C",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 144,
     "name": "Run Time Cprsr1C",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 145,
     "name": "Starts Cprsr2C",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 146,
     "name": "Run Time Cprsr2C",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 147,
     "name": "Discharge Temperature Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 148,
     "name": "Discharge Temperature Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 149,
     "name": "Compressor Discharge Temperature Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 150,
     "name": "Compressor Discharge Temperature Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AV",
     "instance": 1,
     "name": "Chilled Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2,
     "name": "Hot Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 3,
     "name": "Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 4,
     "name": "BAS Heat Recovery Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 1,
     "name": "Run Enable",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 2,
     "name": "Local Setpoint Control",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 3,
     "name": "Limit Mode Relay Status",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 4,
     "name": "Chiller Running State",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 5,
     "name": "Maximum Capacity Relay",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 6,
     "name": "Evaporator Water Pump Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 7,
     "name": "Evaporator Water Flow Status",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 8,
     "name": "Manual Override Exists",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 9,
     "name": "Emergency Stop Input",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10,
     "name": "Alarm Present",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11,
     "name": "Running Status Cprsr1A",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 12,
     "name": "Running Status Cprsr2A",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 13,
     "name": "Running Status Cprsr1B",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 14,
     "name": "Running Status Cprsr2B",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 15,
     "name": "Free Cooling Active",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 16,
     "name": "Heat Recovery Active",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 17,
     "name": "Active Heat Recovery Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 18,
     "name": "Latching Alarm Present, Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 19,
     "name": "Latching Alarm Present, Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 20,
     "name": "Non-Latching Alarm Present, Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 21,
     "name": "Non-Latching Alarm Present, Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 22,
     "name": "Running Status Cprsr1C",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 23,
     "name": "Running Status Cprsr2C",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 24,
     "name": "Emergency Stop Unit Status",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 25,
     "name": "Noise Reduction Active",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 26,
     "name": "No assignment - reserved as obsolete",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 506,
     "name": "Comm Loss: Evaporator Anti-Freeze Heater",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 507,
     "name": "Comm Loss: Auxiliary Setpoint Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 508,
     "name": "Comm Loss: Evaporator Water Flow Switch",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 509,
     "name": "Comm Loss: Compressor Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 510,
     "name": "Comm Loss: Compressor Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 511,
     "name": "Comm Loss: Compressor Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 512,
     "name": "Comm Loss: Compressor Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 513,
     "name": "Comm Loss: Compressor Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 514,
     "name": "Comm Loss: Compressor Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 518,
     "name": "Comm Loss: Cond Fan Enbl Shared Ckt 1&2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 520,
     "name": "Comm Loss: Condenser Fan Enable",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 521,
     "name": "Comm Loss: Condenser Fan Enable",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 533,
     "name": "Comm Loss: Discharge Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 534,
     "name": "Comm Loss: Discharge Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 535,
     "name": "Comm Loss: Discharge Pressure Transducer",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 536,
     "name": "Comm Loss: Discharge Pressure Transducer",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 537,
     "name": "Comm Loss: Electronic Expansion Valve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 538,
     "name": "Comm Loss: Electronic Expansion Valve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 539,
     "name": "Comm Loss: Emergency Stop Feedback Input",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 541,
     "name": "Comm Loss: Evap Entering Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 543,
     "name": "Comm Loss: Evap Leaving Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 545,
     "name": "Comm Loss: Evap Pump Inv1 Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 546,
     "name": "Comm Loss: Evap Pump Inv1 Freq Feedback",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 547,
     "name": "Comm Loss: Evap Pump Inv1 Run Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 550,
     "name": "Comm Loss: Evaporator Water Pump 1 Relay",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 551,
     "name": "Comm Loss: Evaporator Water Pump 2 Relay",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 556,
     "name": "Comm Loss: Ext Chilled Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 557,
     "name": "External Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 558,
     "name": "Comm Loss: Ext Noise Reduction Request",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 559,
     "name": "Comm Loss: External Auto/Stop",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 560,
     "name": "Comm Loss: External Ckt Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 561,
     "name": "Comm Loss: External Ckt Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 562,
     "name": "Comm Loss: External Heat Recovery Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 563,
     "name": "Comm Loss: External Ice Building Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 564,
     "name": "Comm Loss: Fan Board 1 Relay 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 565,
     "name": "Comm Loss: Fan Board 1 Relay 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 566,
     "name": "Comm Loss: Fan Board 1 Relay 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 567,
     "name": "Comm Loss: Fan Board 1 Relay 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 568,
     "name": "Comm Loss: Fan Board 1 Relay 3",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 569,
     "name": "Comm Loss: Fan Board 1 Relay 3",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 570,
     "name": "Comm Loss: Fan Board 1 Relay 4",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 571,
     "name": "Comm Loss: Fan Board 1 Relay 4",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 572,
     "name": "Comm Loss: Fan Speed Select Board Relay 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 574,
     "name": "Comm Loss: Fan Speed Select Board Relay 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 577,
     "name": "Comm Loss: Fan Speed Select Board Relay 3",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 579,
     "name": "Comm Loss: Fan Speed Select Board Relay 4",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 582,
     "name": "Comm Loss: Fan Inv Spd Cmd, Shrd Ckt1&2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 585,
     "name": "Comm Loss: Fan Inverter Speed Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 586,
     "name": "Comm Loss: Fan Inverter Speed Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 590,
     "name": "Comm Loss: High Pressure Cutout Switch",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 591,
     "name": "Comm Loss: High Pressure Cutout Switch",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 596,
     "name": "Comm Loss: HR Entering Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 597,
     "name": "Comm Loss: HR Leaving Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 598,
     "name": "Comm Loss: HR Three Way Valve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 600,
     "name": "Comm Loss: Local BAS Interface",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 602,
     "name": "Comm Loss: Programmable Relay Board 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 603,
     "name": "Comm Loss: Outdoor Air Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 604,
     "name": "Comm Loss: Percent Capacity Output",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 605,
     "name": "Comm Loss: Phase Protection Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 606,
     "name": "Comm Loss: Programmable Relay Board 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 617,
     "name": "Comm Loss: Run Command Compressor A",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 618,
     "name": "Comm Loss: Run Command Compressor A",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 619,
     "name": "Comm Loss: Run Command Compressor B",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 620,
     "name": "Comm Loss: Run Command Compressor B",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 621,
     "name": "Comm Loss: Run Command Compressor C",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 622,
     "name": "Comm Loss: Run Command Compressor C",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 628,
     "name": "Comm Loss: Suction Rfgt Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 629,
     "name": "Comm Loss: Suction Rfgt Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 630,
     "name": "Comm Loss: Suction Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 631,
     "name": "Comm Loss: Suction Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 636,
     "name": "Compressor A Fault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 637,
     "name": "Compressor A Fault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 638,
     "name": "Compressor B Fault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 639,
     "name": "Compressor B Fault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 640,
     "name": "Compressor C Fault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 641,
     "name": "Compressor C Fault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 642,
     "name": "Compressor Fault Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 643,
     "name": "Compressor Fault Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 644,
     "name": "Compressor Fault Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 645,
     "name": "Compressor Fault Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 646,
     "name": "Compressor Fault Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 647,
     "name": "Compressor Fault Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 650,
     "name": "Discharge Pressure Transducer",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 651,
     "name": "Discharge Pressure Transducer",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 669,
     "name": "Emergency Stop",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 691,
     "name": "Evap Pump 1 Starts/Hours Modified",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 692,
     "name": "Evap Pump 2 Starts/Hours Modified",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 694,
     "name": "Evaporator Entering Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 696,
     "name": "Evaporator Leaving Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 698,
     "name": "Evaporator Pump 1 Fault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 699,
     "name": "Evaporator Pump 2 Fault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 700,
     "name": "Evaporator Water Flow Lost",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 701,
     "name": "Evaporator Water Flow Lost Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 702,
     "name": "Evaporator Water Flow Lost - Pump1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 703,
     "name": "Evaporator Water Flow Lost - Pump2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 704,
     "name": "Evaporator Water Flow Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 705,
     "name": "Evaporator Water Flow Overdue - Pump1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 706,
     "name": "Evaporator Water Flow Overdue - Pump2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 707,
     "name": "Evaporator Water Flow Too Low",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 708,
     "name": "External Chilled/Hot Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 711,
     "name": "Heat Recovery Entering Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 712,
     "name": "Heat Recovery Leaving Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 713,
     "name": "High Compressor Pressure Differential",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 714,
     "name": "High Compressor Pressure Differential",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 715,
     "name": "High Discharge Refrigerant Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 716,
     "name": "High Discharge Refrigerant Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 717,
     "name": "High Discharge Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 718,
     "name": "High Discharge Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 731,
     "name": "High Discharge Temperature Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 732,
     "name": "High Discharge Temperature Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 733,
     "name": "High Evaporator Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 746,
     "name": "High Pressure Cutout",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 747,
     "name": "High Pressure Cutout",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 748,
     "name": "High Suction Rfgt Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 768,
     "name": "Inverted Evaporator Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 769,
     "name": "Inverted Water Temp (Heating)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 770,
     "name": "LCI-C Software Mismatch: Use BAS Tool",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 771,
     "name": "Loss of Charge",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 772,
     "name": "Loss of Charge",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 775,
     "name": "Low Discharge Saturated Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 776,
     "name": "Low Discharge Saturated Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 777,
     "name": "Low Evaporator Water Temp (Unit Off)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 778,
     "name": "Low Evaporator Water Temp (Unit On)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 779,
     "name": "Low Suction Refrigerant Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 780,
     "name": "Low Suction Refrigerant Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 782,
     "name": "Low Suction Refrigerant Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 783,
     "name": "Low Refrigerant Pressure Ratio",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 784,
     "name": "Low Refrigerant Pressure Ratio",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 785,
     "name": "Low Suction Refrigerant Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 786,
     "name": "Low Suction Superheat",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 787,
     "name": "Low Suction Superheat",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 827,
     "name": "MP: Invalid Configuration",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 829,
     "name": "MP: Reset Has Occurred",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 832,
     "name": "Pumpdown Terminated By Time",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 833,
     "name": "Outdoor Air Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 834,
     "name": "Phase Protection Fault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 835,
     "name": "No Total Heat Recovery",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 838,
     "name": "Restart Inhibit Invoked - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 839,
     "name": "Restart Inhibit Invoked - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 840,
     "name": "Restart Inhibit Invoked - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 841,
     "name": "Restart Inhibit Invoked - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 842,
     "name": "Restart Inhibit Invoked - 1C",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 843,
     "name": "Restart Inhibit Invoked - 2C",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 848,
     "name": "Starts/Hours Modified 1C",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 849,
     "name": "Starts/Hours Modified 2A",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 850,
     "name": "Starts/Hours Modified 1B",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 851,
     "name": "Starts/Hours Modified 1A",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 852,
     "name": "Starts/Hours Modified 2B",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 853,
     "name": "Starts/Hours Modified 2C",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 856,
     "name": "Suction Pressure Transducer",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 857,
     "name": "Suction Pressure Transducer",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 858,
     "name": "Suction Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 859,
     "name": "Suction Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 860,
     "name": "Suction Temperature Too High",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 861,
     "name": "Suction Temperature Too High",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 862,
     "name": "Very Low Suction Pressure - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 863,
     "name": "Very Low Suction Pressure - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 864,
     "name": "Chiller Service Recommended",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 865,
     "name": "Pumpdown Terminated By Time",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 866,
     "name": "Comm Loss: Energy Meter Pulse Input",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 867,
     "name": "Comm Loss: Evap Pump Inverter 1 Speed",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 868,
     "name": "Comm Loss: Ext Demand Limit Stpt",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 869,
     "name": "Comm Loss: Heat Recovery Anti-Freeze Heater",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 871,
     "name": "Comm Loss: Evaporator Pump 1 Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 872,
     "name": "Comm Loss: Evaporator Pump 2 Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 873,
     "name": "Evap Water Pump 1 Svc Recommended",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 874,
     "name": "Evap Water Pump 2 Svc Recommended",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 875,
     "name": "Mfr Maintenance Recommended - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 876,
     "name": "Mfr Maintenance Recommended - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 877,
     "name": "Mfr Maintenance Recommended - 1C",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 878,
     "name": "Mfr Maintenance Recommended - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 879,
     "name": "Mfr Maintenance Recommended - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 880,
     "name": "Mfr Maintenance Recommended - 2C",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 881,
     "name": "BAS Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 882,
     "name": "BAS Failed to Establish Communication",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 883,
     "name": "Comm Loss: FC Entering Glycol Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 884,
     "name": "Comm Loss: FC Entering Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 885,
     "name": "Comm Loss: FC Leaving Glycol Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 886,
     "name": "Comm Loss: Free Cooling Pump",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 887,
     "name": "Comm Loss: Free Cooling Valve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 888,
     "name": "Free Cooling Entering Glycol Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 889,
     "name": "Free Cooling Entering Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 890,
     "name": "Free Cooling Glycol Temp Equalization Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 891,
     "name": "Free Cooling Leaving Glycol Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 892,
     "name": "Low Glycol Temperature Free Cooling",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 893,
     "name": "Comm Loss: External Heat Recovery Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 894,
     "name": "Comm Loss: Fan Board 2 Relay 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 895,
     "name": "Comm Loss: Fan Board 2 Relay 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 896,
     "name": "Comm Loss: Fan Board 2 Relay 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 897,
     "name": "Comm Loss: Fan Board 2 Relay 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 898,
     "name": "Comm Loss: Fan Board 2 Relay 3",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 899,
     "name": "Comm Loss: Fan Board 2 Relay 3",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 900,
     "name": "Comm Loss: Fan Board 2 Relay 4",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 901,
     "name": "Comm Loss: Fan Board 2 Relay 4",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 902,
     "name": "External Heat Recovery Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 903,
     "name": "Comm Loss: HR Refrigerant Bypass Valve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 904,
     "name": "Comm Loss: HR Refrigerant Bypass Valve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 905,
     "name": "Comm Loss: Reversing Valve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 906,
     "name": "Comm Loss: Reversing Valve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 907,
     "name": "Comm Loss: Hot Gas Bypass Valve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 908,
     "name": "Comm Loss: Dynamic Receiver Fill Valve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 909,
     "name": "Comm Loss: Hot Gas Bypass Valve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 910,
     "name": "Comm Loss: Dynamic Receiver Fill Valve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 912,
     "name": "Comm Loss: External Hot Water Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 913,
     "name": "Comm Loss: Supplemental Heater Relay 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 915,
     "name": "Comm Loss: Supplemental Heater Relay 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 916,
     "name": "Comm Loss: Supplemental Heater Relay 3",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 917,
     "name": "Comm Loss: Supplemental Heater Relay 4",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 918,
     "name": "Comm Loss: Liquid Line Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 919,
     "name": "Comm Loss: Liquid Line Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 920,
     "name": "Liquid Line Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 921,
     "name": "Liquid Line Pressure Transducer",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 922,
     "name": "Comm Loss: Liquid Line Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 923,
     "name": "Comm Loss: Liquid Line Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 924,
     "name": "Liquid Line Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 925,
     "name": "Liquid Line Pressure Transducer",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 926,
     "name": "Comm Loss: Shared V Coil Isolation Valve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 927,
     "name": "Comm Loss: Shared V Coil Isolation Valve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 928,
     "name": "Free Cooling Glycol Flow Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 929,
     "name": "Comm Loss: Free Cooling Glycol Flow Switch",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 930,
     "name": "Comm Loss: Free Cooling Glycol Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 931,
     "name": "Free Cooling Glycol Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 932,
     "name": "Low Glycol Pressure Free Cooling",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 933,
     "name": "Comm Loss: Free Cooling Glycol Pump Fault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 934,
     "name": "Free Cooling Glycol Pump Fault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 935,
     "name": "Free Cooling Glycol Flow Lost",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 936,
     "name": "SLHX Entering Temp Sensor - Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 937,
     "name": "Comm Loss: SLHX Valve - Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 938,
     "name": "Comm Loss: SLHX Entering Refrigerant Temp - Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 939,
     "name": "SLHX Entering Temp Sensor - Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 940,
     "name": "Comm Loss: SLHX Valve - Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 941,
     "name": "Comm Loss: SLHX Entering Refrigerant Temp - Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 942,
     "name": "Comm Loss: Sump Heater - Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 943,
     "name": "Comm Loss: Sump Heater - Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BV",
     "instance": 2,
     "name": "Reset Diagnostic",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 3,
     "name": "BAS Noise Reduction Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 4,
     "name": "BAS Heat Recovery Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 5,
     "name": "Clear Energy Consumption",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 6,
     "name": "BAS Circuit 1 Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 7,
     "name": "BAS Circuit 2 Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSI",
     "instance": 1,
     "name": "Chiller Running Status",
     "unit": null,
     "unitRaw": null,
     "note": "1=not running; 2=starting; 3= running; 4= stopping",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 2,
     "name": "Operating Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1=cool; 2= heat; 3=ice; 4=free cooling",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 3,
     "name": "Front Panel Chiller Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1=cool; 2= heat; 3=ice; 4=free cooling",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 4,
     "name": "Setpoint Source",
     "unit": null,
     "unitRaw": null,
     "note": "1=BAS/Ext/ FP; 2=Ext/FP; 3=front panel",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 5,
     "name": "Active Chilled Water Setpoint Source",
     "unit": null,
     "unitRaw": null,
     "note": "1=front panel; 2=external; 3= ice machine; 4=BAS",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 6,
     "name": "Active Demand Limit Setpoint Source",
     "unit": null,
     "unitRaw": null,
     "note": "1=front panel; 2=external; 3= ice machine; 4=BAS",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 7,
     "name": "External Auto Stop",
     "unit": null,
     "unitRaw": null,
     "note": "1=stop; 2= auto",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 8,
     "name": "Front Panel Auto/Stop",
     "unit": null,
     "unitRaw": null,
     "note": "1=stop; 2= auto",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 9,
     "name": "Active Hot Water Setpoint Source",
     "unit": null,
     "unitRaw": null,
     "note": "1=front panel; 2=external; 3= BAS",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 10,
     "name": "Capacity Control Mode Status Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "1=available; 3=cooling; 4=heating; 5=defrost; 6=not",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 11,
     "name": "Capacity Control Mode Status Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "1=availaavbaleil;a 3b=lecooling; 4=heating; 5=defrost; 6=not",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1,
     "name": "BAS Chiller Auto Stop Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 2,
     "name": "BAS Chiller Mode Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 3,
     "name": "BAS Free Cooling Auto Stop Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS026A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    }
   ],
   "referenceTables": [
    {
     "title": "Table 8. Unit weights",
     "kind": "dim",
     "page": 38,
     "source": "AC-PRC002K-EN_05162025.pdf",
     "rows": 16,
     "use": "설치·반입 참고"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 15,
    "unitModels": 3,
    "electricalRows": 0,
    "simulatorInputs": 41,
    "simulatorRequirementMappings": 14,
    "l3MappingPoints": 342,
    "referenceTables": 1
   }
  },
  "trane-symbio-800-agility-water-cooled-chillers-lontalk": {
   "id": "trane-symbio-800-agility-water-cooled-chillers-lontalk",
   "equipmentId": "e9",
   "templateProfileId": null,
   "vendor": "Trane",
   "model": "Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk)",
   "name": "Symbio™ 800 Agility™ Water-cooled Chillers",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "냉수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 출구온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`chilled-water`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "부하율",
     "objectType": "AI",
     "unit": "%",
     "grade": "필수",
     "role": "sensor",
     "tags": "`load`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "소비전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "권장",
     "role": "sensor",
     "tags": "`elec-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`compressor`✓ `elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "증발 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`evaporator`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condenser`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`chilled-water`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "알람 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "대수제어 순위",
     "objectType": "AV",
     "unit": "—",
     "grade": "권장",
     "role": "sp",
     "tags": "`stage`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "원격 기동 허용",
     "objectType": "BO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`enable`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Low Pressure • Always at negative pressure • Air leaks inward • Refrigerant lost: (# air leak in) x purge efficiency(a) • No refrigerant loss into equipment room",
     "label": "효율",
     "valueRange": "-1233 – 99.3",
     "unit": "",
     "condition": "Table 1. Operating pressure comparison at AHRI conditions",
     "evidence": "CTV-PRC021B-EN_06302022.pdf p9",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Inrush Current % LRA",
     "label": "돌입 전류",
     "valueRange": "13 – 33",
     "unit": "",
     "condition": "Table 3. Comparison of low-voltage starter and drive types",
     "evidence": "CTV-PRC021B-EN_06302022.pdf p18",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Inrush Current % LRA",
     "label": "돌입 전류",
     "valueRange": "13 – 100",
     "unit": "",
     "condition": "Table 4. Comparison of medium-voltage starter types",
     "evidence": "CTV-PRC021B-EN_06302022.pdf p22",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Cubic feet/min (cfm)",
     "label": "풍량",
     "valueRange": "0.000472 – 3",
     "unit": "",
     "condition": "Appendix G: Standard Conversions",
     "evidence": "CTV-PRC021B-EN_06302022.pdf p114",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Cubic feet/min (cfm)",
     "label": "풍량",
     "valueRange": "1.69884 – 3",
     "unit": "",
     "condition": "Appendix G: Standard Conversions",
     "evidence": "CTV-PRC021B-EN_06302022.pdf p114",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Cubic feet/min (cfm)",
     "label": "풍량",
     "valueRange": "0.000472 – 3",
     "unit": "",
     "condition": "Appendix C: Standard Conversions",
     "evidence": "HDWA-PRC004A-EN_05132021.pdf p29",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Cubic feet/min (cfm)",
     "label": "풍량",
     "valueRange": "1.69884 – 3",
     "unit": "",
     "condition": "Appendix C: Standard Conversions",
     "evidence": "HDWA-PRC004A-EN_05132021.pdf p29",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉동능력",
     "unit": "RT 또는 kW",
     "condition": "**조건 필수**: 냉수 12/7℃, 냉각수 32/37℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "압축기 형식",
     "unit": "—",
     "condition": "터보(원심)·스크류·스크롤·왕복동·흡수식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "COP / IPLV",
     "unit": "—",
     "condition": "부분부하 효율",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 입·출구온도",
     "unit": "℃",
     "condition": "설계치",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 유량",
     "unit": "LPM 또는 ㎥/h",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 입·출구온도",
     "unit": "℃",
     "condition": "수냉식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "증발기·응축기 압력손실",
     "unit": "kPa",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 전압·전류·소비전력",
     "unit": "V / A / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기동 방식",
     "unit": "—",
     "condition": "Y-Δ·리액터·인버터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R134a·R1234ze·R513A",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최소 부하율",
     "unit": "%",
     "condition": "언로딩 한계",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(흡수식) 열원·소비량",
     "unit": "— / N㎥/h·kg/h",
     "condition": "가스·중온수·증기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음",
     "unit": "dB(A)",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "NCI",
     "instance": 0,
     "name": "nciBaseLdgReq",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Relinquished Default for Base Loading Auto/On Request",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 1,
     "name": "nciBaseLdgSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Relinquished Default for Base Loading Setpoint Input",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 2,
     "name": "nciChillerType2",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT chiller type _ _",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 3,
     "name": "nciHtRcvyReq",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Relinquished Default for Heat Recovery Auto/On Request",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 4,
     "name": "nciHtRcvySetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Relinquished Default for Heat Recovery Setpoint Input",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 5,
     "name": "nciMfgLocation",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT manufacturing location _ _ · Chiller Manufacturing Location",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 7,
     "name": "nciRefrigerant",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT refrig type _ _ · Chiller Refrigerant Type",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 8,
     "name": "nciCapacityLim",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTCapacityLimit · Capacity Limit",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 9,
     "name": "nciChillerEnable",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTChillerEnable · Relinquished Default Value for nviChillerEnable",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 10,
     "name": "nciCoolsetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 11,
     "name": "nciDefaults",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 12,
     "name": "nciDevMajVer",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTdevMajVer · The major version number for the device",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 13,
     "name": "nciDevMinVer",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTdevMinVer · The minor version number for the device",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 14,
     "name": "nciHeatSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTheatSetpoint · Relinquished Default Value for nviHeatSetpt",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 15,
     "name": "nciLocation",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTlocation · Location Label",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 16,
     "name": "nciMinOutTm",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTminSendTime · Minimum Send Time",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 17,
     "name": "nciMode",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTHVACmode · Relinquished Default Value for nviMode",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 18,
     "name": "nciPwrup",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTpwrUpDelay",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 19,
     "name": "nciRcvHrtBt",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTmaxRcvTime · Receive Heartbeat Time",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 20,
     "name": "nciSndHrtBt",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime)",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 21,
     "name": "nciBuildNum",
     "unit": null,
     "unitRaw": null,
     "note": "U16",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 22,
     "name": "nciCRC",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT crc _ · CRC calculation result",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 23,
     "name": "nciDeviceConfig",
     "unit": null,
     "unitRaw": null,
     "note": "U16",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NV",
     "instance": 24,
     "name": "nviChillerEnable",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt x",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 25,
     "name": "nviCoolSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt x",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 26,
     "name": "nviCapacityLim",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt x",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 27,
     "name": "nviEntChwTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Accommodates Remote Temp Sensor input · 입력(Recv)",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 28,
     "name": "nviMode",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt x",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 29,
     "name": "nviHeatSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Heating Setpoint · 입력(Recv)",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 30,
     "name": "nviBaseLdgSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Base Loading Setpoint Input · 입력(Recv)",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 31,
     "name": "nviBaseLdgReq",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch (2-state) _ · Base Loading Auto/On Request · 입력(Recv)",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 33,
     "name": "nviHtRcvySetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Heat Recovery Setpoint Input · 입력(Recv)",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 34,
     "name": "nviHtRcvyReq",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch (2-state) _ · Heat Recovery Auto/On Request · 입력(Recv)",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 35,
     "name": "nviRequest",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT obj request _ _ · Status Request · 입력(Recv)",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 36,
     "name": "nviTraneVar2",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT c5c _ · Comm5 Status (obsolete) · 입력(Recv)",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 37,
     "name": "nvoOnOff",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 38,
     "name": "nvoActiveSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 39,
     "name": "nvoActualCapacity",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 40,
     "name": "nvoCapacityLim",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 41,
     "name": "nvoLvgCHWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 42,
     "name": "nvoEntCHWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 43,
     "name": "nvoEntCndWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Entering Condenser Water Temp · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 44,
     "name": "nvoLvgCndWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Leaving Condenser Water Temp · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 45,
     "name": "nvoAlarmDescr",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT str asc _ _ · Alarm annunciation text · 출력(Send)",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "NV",
     "instance": 46,
     "name": "nvoChillerstat",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 47,
     "name": "nvoStatusOutputs",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Status Outputs · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 48,
     "name": "nvoCprsrsRunning",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 49,
     "name": "nvoEvapWtrPump",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 50,
     "name": "nvoEvapWtrFlow",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 51,
     "name": "nvoCondWtrPump",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Condenser Water Pump Request · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 52,
     "name": "nvoCondWtrFlow",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Condenser Water Flow Status5 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 53,
     "name": "nvoOutdoorTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 54,
     "name": "nvoEvapWFlowRate",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT flow _ · Evaporator Water Flow Rate · 출력(Send)",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 55,
     "name": "nvoCondWFlowRate",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT flow _ · Condenser Water Flow Rate · 출력(Send)",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 56,
     "name": "nvoActiveBLSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Active Base Loading Setpoint · 출력(Send)",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 57,
     "name": "nvoCondControl",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Condenser Control Output · 출력(Send)",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 58,
     "name": "nvoEvapAprchTmp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 59,
     "name": "nvoCondAprchTmp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp diff p _ _ _ · Condenser Approach Temperature · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 62,
     "name": "nvoUnitVoltage",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 63,
     "name": "nvoUnitCurrent",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send)",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 64,
     "name": "nvoEvapRfgtPrsC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 66,
     "name": "nvoEvapRfgtTmpC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 68,
     "name": "nvoCondRfgtPrsC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 70,
     "name": "nvoCondRfgtTmpC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 94,
     "name": "nvoRfgtDischTmpA",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 100,
     "name": "nvoVoltageA",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send)",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 106,
     "name": "nvoCurrentA",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 112,
     "name": "nvoStartsRunTmA",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 118,
     "name": "nvoUnitPower",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 131,
     "name": "nvoHtRcvyCmdPct",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Heat Recovery Command Percent · 출력(Send)",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 132,
     "name": "nvoSuppHtPct",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Supplemental Heat Percent · 출력(Send)",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 133,
     "name": "nvoStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT obj status _ _ · Status Response · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 134,
     "name": "nvoFileDirectory",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT address _ · Address · 출력(Send)",
     "sourceFile": "BAS-PTS008A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "800-ton (2800-kW) Centrifugal Water-Cooled Chiller",
     "kind": "etc",
     "page": 21,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 3,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 10. Representative weights, 60 Hz chillers (lb)—CVHM, CVHE, CVHF, and CDHF chillers",
     "kind": "dim",
     "page": 55,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 8,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 10. Representative weights, 60 Hz chillers (lb)—CVHM, CVHE, CVHF, and CDHF chillers ",
     "kind": "dim",
     "page": 56,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 39,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 11. Representative weights, 60 Hz chillers (lb)",
     "kind": "dim",
     "page": 57,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 15,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 12. Representative weights, 50 Hz chillers (lb)—CVHE, CVHG, and CDHG chillers",
     "kind": "dim",
     "page": 57,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 6,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 12. Representative weights, 50 Hz chillers (lb)—CVHE, CVHG, and CDHG chillers (conti",
     "kind": "dim",
     "page": 58,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 42,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 14. Maximum weights, unit-mounted starters/Adaptive Frequency™Drives (AFDs) (lb)",
     "kind": "dim",
     "page": 59,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 5,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 17. Physical dimensions for 60 Hz compressor chillers (in.)—CVHE, CVHF, and CVHM chi",
     "kind": "dim",
     "page": 61,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 30,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 17. Physical dimensions for 60 Hz compressor chillers (in.)—CVHE, CVHF, and CVHM chi",
     "kind": "dim",
     "page": 62,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 7,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 18. Physical dimensions for 50 and 60 Hz single compressor chillers (in.)—CVHH chill",
     "kind": "dim",
     "page": 62,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 26,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 18. Physical dimensions for 50 and 60 Hz single compressor chillers (in.)—CVHH chill",
     "kind": "dim",
     "page": 63,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 19. Physical dimensions for 50 Hz compressor chillers (in.)—CVHE and CVHG chillers",
     "kind": "dim",
     "page": 63,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 12,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 19. Physical dimensions for 50 Hz compressor chillers (in.)—CVHE and CVHG chillers (",
     "kind": "dim",
     "page": 64,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 20,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 22. Physical dimensions dual 60 and 50 Hz compressor units (in.)—CDHF and CDHG chill",
     "kind": "dim",
     "page": 65,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 11,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 23. Physical dimensions for 60 and 50 Hz dual compressor chillers (in.)—CDHH chiller",
     "kind": "dim",
     "page": 65,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 6,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 23. Physical dimensions for 60 and 50 Hz dual compressor chillers (in.)—CDHH chiller",
     "kind": "dim",
     "page": 66,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 4,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 36. Maximum weights, unit-mounted starters/Adaptive Frequency™Drives (AFD) (kg)",
     "kind": "dim",
     "page": 79,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 5,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 39. Physical dimensions for 60 Hz compressor chillers (mm)—CVHM, CVHE, and CVHFchill",
     "kind": "dim",
     "page": 80,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 12,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 39. Physical dimensions for 60 Hz compressor chillers (mm)—CVHM, CVHE, and CVHFchill",
     "kind": "dim",
     "page": 81,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 25,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 40. Physical dimensions for 60 and 50 Hz single compressor chillers (mm)—CVHH chille",
     "kind": "dim",
     "page": 81,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 8,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 40. Physical dimensions for 60 and 50 Hz single compressor chillers (mm)—CVHH chille",
     "kind": "dim",
     "page": 82,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 20,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 41. Physical dimensions for 50 Hz compressor chillers (mm)—CVHE and CVHG chillers",
     "kind": "dim",
     "page": 82,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 14,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 41. Physical dimensions for 50 Hz compressor chillers (mm)—CVHE and CVHG chillers (c",
     "kind": "dim",
     "page": 83,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 18,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 45. Physical dimensions for 60 and 50 Hz dual compressor chillers (mm)—CDHH chillers",
     "kind": "dim",
     "page": 85,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 9,
     "use": "설치·반입 참고"
    },
    {
     "title": "Temperature Conversions",
     "kind": "perf",
     "page": 114,
     "source": "CTV-PRC021B-EN_06302022.pdf",
     "rows": 2,
     "use": "조건별 성능 조회"
    },
    {
     "title": "치수·중량 — HDWA-PRC004A-EN_05132021.pdf p20",
     "kind": "dim",
     "page": 20,
     "source": "HDWA-PRC004A-EN_05132021.pdf",
     "rows": 5,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — HDWA-PRC004A-EN_05132021.pdf p21",
     "kind": "dim",
     "page": 21,
     "source": "HDWA-PRC004A-EN_05132021.pdf",
     "rows": 5,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — HDWA-PRC004A-EN_05132021.pdf p21",
     "kind": "dim",
     "page": 21,
     "source": "HDWA-PRC004A-EN_05132021.pdf",
     "rows": 5,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 1. Agility chiller weights (lb)",
     "kind": "dim",
     "page": 22,
     "source": "HDWA-PRC004A-EN_05132021.pdf",
     "rows": 4,
     "use": "설치·반입 참고"
    },
    {
     "title": "Temperature Conversions",
     "kind": "perf",
     "page": 29,
     "source": "HDWA-PRC004A-EN_05132021.pdf",
     "rows": 2,
     "use": "조건별 성능 조회"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 15,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 7,
    "simulatorRequirementMappings": 14,
    "l3MappingPoints": 73,
    "referenceTables": 30
   }
  },
  "trane-symbio-800-ascend-model-acr-series-c-bacnet": {
   "id": "trane-symbio-800-ascend-model-acr-series-c-bacnet",
   "equipmentId": "e9",
   "templateProfileId": null,
   "vendor": "Trane",
   "model": "Symbio™ 800 — Ascend™ Model ACR Series C (BACnet)",
   "name": "Symbio™ 800 Ascend™ Model ACR Series C",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "냉수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 출구온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`chilled-water`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "부하율",
     "objectType": "AI",
     "unit": "%",
     "grade": "필수",
     "role": "sensor",
     "tags": "`load`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "소비전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "권장",
     "role": "sensor",
     "tags": "`elec-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`compressor`✓ `elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "증발 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`evaporator`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condenser`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`chilled-water`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "알람 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "대수제어 순위",
     "objectType": "AV",
     "unit": "—",
     "grade": "권장",
     "role": "sp",
     "tags": "`stage`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "원격 기동 허용",
     "objectType": "BO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`enable`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "Ascend 200 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "General Data",
     "sourcePage": 17,
     "sourceFile": "AC-PRC001G-EN_01302022.pdf",
     "capacityClass": "200 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Ascend 318 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "General Data",
     "sourcePage": 17,
     "sourceFile": "AC-PRC001G-EN_01302022.pdf",
     "capacityClass": "318 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Ascend 150 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "General Data",
     "sourcePage": 17,
     "sourceFile": "AC-PRC001G-EN_01302022.pdf",
     "capacityClass": "150 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Ascend 212 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "General Data",
     "sourcePage": 17,
     "sourceFile": "AC-PRC001G-EN_01302022.pdf",
     "capacityClass": "212 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Ascend 777 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "General Data",
     "sourcePage": 17,
     "sourceFile": "AC-PRC001G-EN_01302022.pdf",
     "capacityClass": "777 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Ascend 50 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "General Data",
     "sourcePage": 17,
     "sourceFile": "AC-PRC001G-EN_01302022.pdf",
     "capacityClass": "50 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Ascend 192 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "General Data",
     "sourcePage": 17,
     "sourceFile": "AC-PRC001G-EN_01302022.pdf",
     "capacityClass": "192 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "200 Tons",
     "unit": "",
     "condition": "형번 Ascend 200 Ton",
     "evidence": "AC-PRC001G-EN_01302022.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Ascend 200 Ton",
     "sourceTable": "General Data"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "318 Tons",
     "unit": "",
     "condition": "형번 Ascend 318 Ton",
     "evidence": "AC-PRC001G-EN_01302022.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Ascend 318 Ton",
     "sourceTable": "General Data"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "150 Tons",
     "unit": "",
     "condition": "형번 Ascend 150 Ton",
     "evidence": "AC-PRC001G-EN_01302022.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Ascend 150 Ton",
     "sourceTable": "General Data"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "212 Tons",
     "unit": "",
     "condition": "형번 Ascend 212 Ton",
     "evidence": "AC-PRC001G-EN_01302022.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Ascend 212 Ton",
     "sourceTable": "General Data"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "777 Tons",
     "unit": "",
     "condition": "형번 Ascend 777 Ton",
     "evidence": "AC-PRC001G-EN_01302022.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Ascend 777 Ton",
     "sourceTable": "General Data"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "50 Tons",
     "unit": "",
     "condition": "형번 Ascend 50 Ton",
     "evidence": "AC-PRC001G-EN_01302022.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Ascend 50 Ton",
     "sourceTable": "General Data"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "192 Tons",
     "unit": "",
     "condition": "형번 Ascend 192 Ton",
     "evidence": "AC-PRC001G-EN_01302022.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Ascend 192 Ton",
     "sourceTable": "General Data"
    },
    {
     "name": "Rated Voltage(b)",
     "label": "정격 전압",
     "valueRange": "200 – 575",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p30",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "kW",
     "label": "전력",
     "valueRange": "2.05",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p30",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "FLA(h)",
     "label": "전부하 전류 (FLA)",
     "valueRange": "2.7 – 3.3",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p30",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MCA(e)",
     "label": "최소 회선 용량 (MCA)",
     "valueRange": "220 – 773",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p30",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(f)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "300 – 1000",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p30",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(b)",
     "label": "정격 전압",
     "valueRange": "200 – 575",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p31",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "kW",
     "label": "전력",
     "valueRange": "2.05",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p31",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "FLA(h)",
     "label": "전부하 전류 (FLA)",
     "valueRange": "2.7 – 3.3",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p31",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MCA(e)",
     "label": "최소 회선 용량 (MCA)",
     "valueRange": "265 – 1096",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p31",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(f)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "350 – 1200",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p31",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(b)",
     "label": "정격 전압",
     "valueRange": "200 – 575",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p32",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "kW",
     "label": "전력",
     "valueRange": "2.05",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p32",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "FLA(h)",
     "label": "전부하 전류 (FLA)",
     "valueRange": "2.7 – 3.3",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p32",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MCA(e)",
     "label": "최소 회선 용량 (MCA)",
     "valueRange": "396 – 1176",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p32",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(f)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "500 – 1600",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p32",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(b)",
     "label": "정격 전압",
     "valueRange": "380 – 400",
     "unit": "",
     "condition": "Table 5. Electrical data - 150 to 300 tons, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p33",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "kW",
     "label": "전력",
     "valueRange": "2.05",
     "unit": "",
     "condition": "Table 5. Electrical data - 150 to 300 tons, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p33",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "FLA(h)",
     "label": "전부하 전류 (FLA)",
     "valueRange": "3.1 – 3.3",
     "unit": "",
     "condition": "Table 5. Electrical data - 150 to 300 tons, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p33",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MCA(e)",
     "label": "최소 회선 용량 (MCA)",
     "valueRange": "317 – 619",
     "unit": "",
     "condition": "Table 5. Electrical data - 150 to 300 tons, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p33",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(f)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "400 – 800",
     "unit": "",
     "condition": "Table 5. Electrical data - 150 to 300 tons, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p33",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MCA(f)",
     "label": "최소 회선 용량 (MCA)",
     "valueRange": "506 – 657",
     "unit": "",
     "condition": "Electrical",
     "evidence": "AC-PRC001G-EN_01302022.pdf p34",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "Control Power FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "3.2",
     "unit": "",
     "condition": "Electrical",
     "evidence": "AC-PRC001G-EN_01302022.pdf p34",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(b)",
     "label": "정격 전압",
     "valueRange": "460",
     "unit": "",
     "condition": "Electrical",
     "evidence": "AC-PRC001G-EN_01302022.pdf p34",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(b)",
     "label": "정격 전압",
     "valueRange": "380 – 575",
     "unit": "",
     "condition": "Table 7. Electrical data - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p35",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "YD Locked Rotor Amps(e)",
     "label": "구속 전류 (LRA)",
     "valueRange": "1 – 424",
     "unit": "",
     "condition": "Table 7. Electrical data - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p35",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(b)",
     "label": "정격 전압",
     "valueRange": "380 – 575",
     "unit": "",
     "condition": "Table 8. Electrical data, MCA and MOP - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p36",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(g)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "500 – 1000",
     "unit": "",
     "condition": "Table 8. Electrical data, MCA and MOP - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p36",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(g)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "350 – 1000",
     "unit": "",
     "condition": "Table 8. Electrical data, MCA and MOP - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p36",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(g)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "700 – 1600",
     "unit": "",
     "condition": "Table 8. Electrical data, MCA and MOP - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p36",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "200 – 575",
     "unit": "",
     "condition": "Table 11. Short circuit rating (kA) - 150 to 300 ton units, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p38",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "200 – 575",
     "unit": "",
     "condition": "Table 11. Short circuit rating (kA) - 150 to 300 ton units, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p39",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "200 – 575",
     "unit": "",
     "condition": "Table 11. Short circuit rating (kA) - 150 to 300 ton units, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p40",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "380 – 400",
     "unit": "",
     "condition": "Table 12. Short circuit rating (kA) - 150 to 300 ton units, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p40",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "380 – 400",
     "unit": "",
     "condition": "Table 12. Short circuit rating (kA) - 150 to 300 ton units, 50Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p41",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "380 – 575",
     "unit": "",
     "condition": "Table 13. Short circuit rating (kA) - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p41",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "380 – 400",
     "unit": "",
     "condition": "Table 14. Short circuit rating (kA) - units larger than 300 tons, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p42",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "2.05 – 1394",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p30",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "2.05 – 1434",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p31",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "2.05 – 1600",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p32",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "2.05 – 1434",
     "unit": "",
     "condition": "Table 5. Electrical data - 150 to 300 tons, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p33",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 575",
     "unit": "",
     "condition": "Table 7. Electrical data - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p35",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 1600",
     "unit": "",
     "condition": "Table 8. Electrical data, MCA and MOP - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p36",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉동능력",
     "unit": "RT 또는 kW",
     "condition": "**조건 필수**: 냉수 12/7℃, 냉각수 32/37℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "압축기 형식",
     "unit": "—",
     "condition": "터보(원심)·스크류·스크롤·왕복동·흡수식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "COP / IPLV",
     "unit": "—",
     "condition": "부분부하 효율",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 입·출구온도",
     "unit": "℃",
     "condition": "설계치",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 유량",
     "unit": "LPM 또는 ㎥/h",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 입·출구온도",
     "unit": "℃",
     "condition": "수냉식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "증발기·응축기 압력손실",
     "unit": "kPa",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 전압·전류·소비전력",
     "unit": "V / A / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기동 방식",
     "unit": "—",
     "condition": "Y-Δ·리액터·인버터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R134a·R1234ze·R513A",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최소 부하율",
     "unit": "%",
     "condition": "언로딩 한계",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(흡수식) 열원·소비량",
     "unit": "— / N㎥/h·kg/h",
     "condition": "가스·중온수·증기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음",
     "unit": "dB(A)",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 10100,
     "name": "Active Chilled Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the value of the active Chilled Water Setpoint actively being used by the chiller · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10101,
     "name": "Active Demand Limit Setpoint",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the demand limit setpoint value actively being used by the chiller when ice building is not installed · 조건: Ice Building not Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 10103,
     "name": "Evaporator Entering Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the current temperature of the water entering the evaporator · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10104,
     "name": "Evaporator Leaving Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the current temperature of the water leaving the evaporator · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10106,
     "name": "Unit Power Consumption",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "Indicates the measurement of the power being consumed by the Chiller · 조건: Power Monitor",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10107,
     "name": "Outdoor Air Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the current temperature of the outdoor air · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10110,
     "name": "Evaporator Refrigerant Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the current pressure of the refrigerant in the evaporator on circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10111,
     "name": "Condenser Refrigerant Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the current pressure of the refrigerant in the condenser on circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10112,
     "name": "Differential Refrigerant Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the pressure difference between the suction and discharge lines on circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10113,
     "name": "Evaporator Saturated Refrigerant Temperature Circuit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the saturated refrigerant temperature of the evaporator on circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10114,
     "name": "Condenser Saturated Refrigerant Temperature Circuit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the saturated refrigerant temperature of the condenser on circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10115,
     "name": "Evaporator Refrigerant Pressure Circuit 2",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the current pressure of the refrigerant in the evaporator on circuit 2 · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10116,
     "name": "Condenser Refrigerant Pressure Circuit 2",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the current pressure of the refrigerant in the condenser on circuit 2 · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
