     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10117,
     "name": "Differential Refrigerant Pressure Circuit 2",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the pressure difference between the suction and discharge lines on circuit 2 · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10118,
     "name": "Evaporator Saturated Refrigerant Temperature Circuit 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the saturated refrigerant temperature of the evaporator on circuit 2 · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10119,
     "name": "Condenser Saturated Refrigerant Temperature Circuit 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the saturated refrigerant temperature of the condenser on circuit 2 · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10120,
     "name": "Refrigerant Discharge Temperature - Compressor 1A",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the current temperature of the refrigerant being discharged from Compressor 1A · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10121,
     "name": "High Side Oil Pressure - Compressor 1A",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the pressure of the oil on the high pressure side of Compressor 1A · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10122,
     "name": "Refrigerant Discharge Temperature - Compressor 2A",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the current temperature of the refrigerant being discharged from Compressor 2A · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10123,
     "name": "High Side Oil Pressure - Compressor 2A",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the pressure of the oil on the high pressure side of Compressor 2A · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10124,
     "name": "Air Flow Percentage Circuit 1",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the approximate air flow percentage of Circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10125,
     "name": "Air Flow Percentage Circuit 2",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the approximate air flow percentage of Circuit 2 · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10126,
     "name": "Drive Motor Average Voltage Circuit 1",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the average voltage line to line at AFD for Compressor 1A · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10127,
     "name": "Drive Motor Current U Circuit 1",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the measurement of Line 1 current at AFD for Compressor 1A in terms of Amps · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10128,
     "name": "Drive Motor Current V Circuit 1",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the measurement of Line 2 current at AFD for Compressor 1A in terms of Amps · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10129,
     "name": "Drive Motor Current W Circuit 1",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the measurement of Line 3 current at AFD for Compressor 1A in terms of Amps · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10130,
     "name": "Drive Motor Current U RLA Circuit 1",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the measurement of Line 1 current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10131,
     "name": "Drive Motor Current V RLA Circuit 1",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the measurement of Line 2 current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10132,
     "name": "Drive Motor Current W RLA Circuit 1",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the measurement of Line 3 current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10133,
     "name": "Drive Motor Average Current RLA Circuit 1",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the average current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10134,
     "name": "Drive DC Bus Voltage Circuit 1",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the voltage of the DC Bus from the AFD for Compressor 1A · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10135,
     "name": "Drive Output Power Circuit 1",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "Indicates the power output from the AFD for Compressor 1A · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10136,
     "name": "AFD Transistor Temperature Circuit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the temperature of the transistor for the AFD for Compressor 1A · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10137,
     "name": "Motor Winding Temperature 1 Circuit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the first temperaure sensor of the windings on motor 1A · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10138,
     "name": "Motor Winding Temperature 2 Circuit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the second temperaure sensor of the windings on motor 1A · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10139,
     "name": "Drive Motor Average Voltage Circuit 2",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the average voltage line to line at AFD for Compressor 2A · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10140,
     "name": "Drive Motor Current U Circuit 2",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the measurement of Line 1 current at AFD for Compressor 2A in terms of Amps · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10141,
     "name": "Drive Motor Current V Circuit 2",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the measurement of V line current at AFD for Compressor 2A in terms of Amps · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10142,
     "name": "Drive Motor Current W Circuit 2",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the measurement of W line current at AFD for Compressor 2A in terms of Amps · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10143,
     "name": "Drive Motor Current U RLA Circuit 2",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the measurement of Line 1 current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10144,
     "name": "Drive Motor Current V RLA Circuit 2",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the measurement of Line 2 current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10145,
     "name": "Drive Motor Current W RLA Circuit 2",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the measurement of Line 3 current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10146,
     "name": "Drive Motor Average Current RLA Circuit 2",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the average current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10147,
     "name": "Drive DC Bus Voltage Circuit 2",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the voltage of the DC Bus from the AFD for Compressor 2A · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10148,
     "name": "Drive Output Power Circuit 2",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "Indicates the power output from the AFD for Compressor 2A · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10149,
     "name": "AFD Transistor Temperature Circuit 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the temperature of the transidtor for the AFD for Compressor 2A · 조건: PF755",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10150,
     "name": "Motor Winding Temperature 1 Circuit 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the first temperaure sensor of the windings on motor 2A · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10151,
     "name": "Motor Winding Temperature 2 Circuit 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the second temperaure sensor of the windings on motor 2A · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10152,
     "name": "Sub Cooled Liquid Temperature Circuit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the sub cooled liquid temperature of circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10153,
     "name": "Sub Cooled Liquid Temperature Circuit 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the sub cooled liquid temperature of circuit 2 · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10154,
     "name": "Evaporator Differential Water Pressure",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the differential water pressure of the evaporator · 조건: Variable Primary Flow",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10155,
     "name": "System Chilled Water Differential Pressure",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the differential water pressure of the chilled water system · 조건: Variable Primary Flow",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10158,
     "name": "Phase AB Voltage - Compressor 1B",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the measurement of voltage in Phase AB for Compressor 1B · 조건: Line Voltage Sensing",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10159,
     "name": "Line 1 Current - Compressor 1B",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the measurement of Line 1 current for Compressor 1B in terms of Amps · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10160,
     "name": "Line 2 Current - Compressor 1B",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the measurement of Line 2 current for Compressor 1B in terms of Amps · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10161,
     "name": "Line 3 Current - Compressor 1B",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the measurement of Line 3 current for Compressor 1B in terms of Amps · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10162,
     "name": "Line 1 Current RLA - Compressor 1B",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the measurement of Line 1 current for Compressor 1B in terms of % RLA · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10163,
     "name": "Line 2 Current RLA - Compressor 1B",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the measurement of Line 2 current for Compressor 1B in terms of % RLA · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10164,
     "name": "Line 3 Current RLA - Compressor 1B",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the measurement of Line 3 current for Compressor 1B in terms of % RLA · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10165,
     "name": "Phase AB Voltage - Compressor 2B",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the measurement of voltage in Phase AB for Compressor 2B · 조건: Line Voltage Sensing",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10166,
     "name": "Line 1 Current - Compressor 2B",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the measurement of Line 1 current for Compressor 2B in terms of Amps · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10167,
     "name": "Line 2 Current - Compressor 2B",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the measurement of Line 2 current for Compressor 2B in terms of Amps · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10168,
     "name": "Line 3 Current - Compressor 2B",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the measurement of Line 3 current for Compressor 2B in terms of Amps · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10169,
     "name": "Line 1 Current RLA - Compressor 2B",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the measurement of Line 1 current for Compressor 2B in terms of % RLA · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10170,
     "name": "Line 2 Current RLA - Compressor 2B",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the measurement of Line 2 current for Compressor 2B in terms of % RLA · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10171,
     "name": "Line 3 Current RLA - Compressor 2B",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the measurement of Line 3 current for Compressor 2B in terms of % RLA · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10173,
     "name": "Refrigerant Discharge Temperature - Compressor 1B",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the current temperature of the refrigerant being discharged from Compressor 1B · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10174,
     "name": "High Side Oil Pressure - Compressor 1B",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the pressure of the oil on the high pressure side of Compressor 1B · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10175,
     "name": "Refrigerant Discharge Temperature - Compressor 2B",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the current temperature of the refrigerant being discharged from Compressor 2B · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10176,
     "name": "High Side Oil Pressure - Compressor 2B",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the pressure of the oil on the high pressure side of Compressor 2B · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10177,
     "name": "Number of Circuits",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the number of refrigeration circuits in the chiller · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10178,
     "name": "Number of Compressors Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the number of compressors on circuit 1 of the chiller · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10179,
     "name": "Number of Compressors Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the number of compressors on circuit 2 of the chiller · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10180,
     "name": "Actual Running Capacity",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the measurement of the power being consumed by the Chiller · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10181,
     "name": "Free Cooling Capacity Status",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the % capacity of the free cooling being used · 조건: Free Cooling",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10182,
     "name": "Free Cooling Entering Water Temperature Active",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the entering water temperature of the free cooling circuit · 조건: Free Cooling",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10185,
     "name": "Evaporator Differential Water Pressure Setpoint Status",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the setpoint status of the evaporator differential water pressure · 조건: Variable Primary Flow",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10186,
     "name": "Energy Consumption Lifetime",
     "unit": null,
     "unitRaw": "Energy, Electrical",
     "note": "Indicates the total energy consumption of the chiller (for the lifetime of the chiller) · 조건: Power Monitor",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10187,
     "name": "Energy Consumption",
     "unit": null,
     "unitRaw": "Energy, Electrical",
     "note": "Indicates the total energy consumption of the chiller (since last accumulation reset) · 조건: Power Monitor",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10188,
     "name": "Starts - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the number of starts of Compressor 1A · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10189,
     "name": "Run Time - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the run time of Compressor 1A in seconds · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10190,
     "name": "Starts - Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the number of starts of Compressor 2A · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10191,
     "name": "Run Time - Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the run time of Compressor 2A in seconds · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10192,
     "name": "Starts - Compressor 1B",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the number of starts of Compressor 1B · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10193,
     "name": "Run Time - Compressor 1B",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the run time of Compressor 1B in seconds · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10194,
     "name": "Starts - Compressor 2B",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the number of starts of Compressor 2B · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10195,
     "name": "Run Time - Compressor 2B",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the run time of Compressor 2B in seconds · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10196,
     "name": "Chiller Design Capacity",
     "unit": null,
     "unitRaw": "Power, Cooling",
     "note": "Indicates the design capacity of chilller · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10198,
     "name": "Chilled Water Setpoint Status",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the chilled water setpoint temperature · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10199,
     "name": "Demand Limit Setpoint Status",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the % capacity of the demand limit being used · 조건: Ice Building",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 10200,
     "name": "Unit Source ID",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the last diagnostic of the chiller · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10201,
     "name": "Drive Input Voltage Calculated 1A",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the input voltage at the AFD for Compressor 1A · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10202,
     "name": "Drive Input Voltage Calculated 2A",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the input voltage at the AFD for Compressor 2A · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10203,
     "name": "Active Cool/Heat Setpoint Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the value of the active Chilled Water Setpoint actively being used by the chiller · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10204,
     "name": "Phase BC Voltage - Compressor 1B",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the measurement of voltage in Phase BC for Compressor 1B · 조건: Line Voltage Sensing",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10205,
     "name": "Phase CA Voltage - Compressor 1B",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the measurement of voltage in Phase CA for Compressor 1B · 조건: Line Voltage Sensing",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10206,
     "name": "Phase BC Voltage - Compressor 2B",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the measurement of voltage in Phase BC for Compressor 2B · 조건: Line Voltage Sensing",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10207,
     "name": "Phase CA Voltage - Compressor 2B",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the measurement of voltage in Phase CA for Compressor 2B · 조건: Line Voltage Sensing",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10208,
     "name": "Average Line Current Circuit 1",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the average current, reported in Circuit 1 · 조건: Two Energy Meters Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10209,
     "name": "Average Line Current Circuit 2",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the average current, reported in Circuit 2 · 조건: Two Energy Meters Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10210,
     "name": "Average Line Voltage Circuit 1",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the average voltage, line-to-line reported in Circuit 1 · 조건: Two Energy Meters Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10211,
     "name": "Average Line Voltage Circuit 2",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the average voltage, line-to-line reported in Circuit 2 · 조건: Two Energy Meters Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10212,
     "name": "Line Current L1 Circuit 1",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the current for line/leg 1 of Circuit 1 · 조건: Two Energy Meters Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10213,
     "name": "Line Current L2 Circuit 1",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the current for line/leg 2 of Circuit 1 · 조건: Two Energy Meters Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10214,
     "name": "Line Current L3 Circuit 1",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the current for line/leg 3 of Circuit 1 · 조건: Two Energy Meters Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10215,
     "name": "Line Current L1 Circuit 2",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the current for line/leg 1 of Circuit 2 · 조건: Two Energy Meters Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10216,
     "name": "Line Current L2 Circuit 2",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the current for line/leg 2 of Circuit 2 · 조건: Two Energy Meters Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10217,
     "name": "Line Current L3 Circuit 2",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the current for line/leg 3 of Circuit 2 · 조건: Two Energy Meters Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10218,
     "name": "Voltage L1-L2 Circuit 1",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the voltage between line/leg L1 and L2 of Circuit 1 · 조건: Two Energy Meters Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10219,
     "name": "Voltage L2-L3 Circuit 1",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the voltage between line/leg L2 and L3 of Circuit 1 · 조건: Two Energy Meters Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10220,
     "name": "Voltage L1-L3 Circuit 1",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the voltage between line/leg L1 and L3 of Circuit 1 · 조건: Two Energy Meters Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10221,
     "name": "Voltage L1-L2 Circuit 2",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the voltage between line/leg L1 and L2 of Circuit 2 · 조건: Two Energy Meters Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10222,
     "name": "Voltage L2-L1 Circuit 2",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the voltage between line/leg L2 and L3 of Circuit 2 · 조건: Two Energy Meters Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10223,
     "name": "Voltage L1-L3 Circuit 2",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the voltage between line/leg L1 and L3 of Circuit 2 · 조건: Two Energy Meters Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10224,
     "name": "Total Real Power",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "Indicates the total real power reported · 조건: Power Monitor",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10225,
     "name": "Line Frequency Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the estimated input frequency for Circuit 1 · 조건: Two Energy Meters Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10226,
     "name": "Line Frequency Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the estimated input frequency for Circuit 2 · 조건: Two Energy Meters Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10227,
     "name": "Power Factor Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the reported power factor for Circuit 1 · 조건: Two Energy Meters Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10228,
     "name": "Power Factor Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the reported power factor for Circuit 2 · 조건: Two Energy Meters Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10229,
     "name": "Power Demand Circuit 1",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "Indicates the reported power demand for Circuit 1 · 조건: Two Energy Meters Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10230,
     "name": "Power Demand Circuit 2",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "Indicates the reported power demand for Circuit 2 · 조건: Two Energy Meters Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10231,
     "name": "Evaporator Approach Temperature Circuit 1",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Indicates the evaporator approach temperature for circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10232,
     "name": "Evaporator Approach Temperature Circuit 2",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Indicates the evaporator approach temperature for circuit 2 · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10233,
     "name": "Discharge Superheat Compressor 1A",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Indicates the discharge superheat for compressor 1A · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10234,
     "name": "Discharge Superheat Compressor 1B",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Indicates the discharge superheat for compressor 1B · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10235,
     "name": "Discharge Superheat Compressor 2A",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Indicates the discharge superheat for compressor 2A · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10236,
     "name": "Discharge Superheat Compressor 2B",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Indicates the discharge superheat for compressor 2B · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10237,
     "name": "Evaporator Water Flow Rate",
     "unit": null,
     "unitRaw": "Flow, Fluidic",
     "note": "Indicates the approximate evaporator water flow rate · 조건: Evap Water Flow Measurement",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10238,
     "name": "Evaporator Differential Water Pressure",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the evaporator differential water pressure · 조건: Evap Water Flow Measurement Differential Pressure or Dual Pressure Sensors",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10239,
     "name": "Entering Evaporator Water Pressure",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the evaporator entering water pressure · 조건: Evap Water Flow Measurement Dual Pressure Sensors",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10240,
     "name": "Leaving Evaporator Water Pressure",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the evaporator leaving water pressure · 조건: Evap Water Flow Measurement Dual Pressure Sensors",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10241,
     "name": "Power Factor",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the unit power factor · 조건: One Energy Meter Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10242,
     "name": "Current L1",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the current for line/leg 1 · 조건: One Energy Meter Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10243,
     "name": "Current L2",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the current for line/leg 2 · 조건: One Energy Meter Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10244,
     "name": "Current L3",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the current for line/leg 3 · 조건: One Energy Meter Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10245,
     "name": "Average Current",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the average current reported · 조건: One Energy Meter Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10246,
     "name": "Voltage L1-L2",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the voltage between line/leg L1 and L2 · 조건: One Energy Meter Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10247,
     "name": "Voltage L2-L3",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the voltage between line/leg L2 and L3 · 조건: One Energy Meter Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10248,
     "name": "Voltage L1-L3",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the voltage between line/leg L1 and L3 · 조건: One Energy Meter Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10249,
     "name": "Average Voltage L-L",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the average voltage, line-to-line · 조건: One Energy Meter Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10250,
     "name": "Line Frequency",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the chiller line frequency · 조건: One Energy Meter Installed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10251,
     "name": "AFD Coolant Supply Temperature Compressor 1A",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the AFD cooling supply temperature for circuit 1 · 조건: PF755",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10253,
     "name": "AFD Coolant Supply Temperature Compressor 2A",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the AFD cooling supply temperature for circuit 2 · 조건: PF755",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10254,
     "name": "Evaporator Water Pump Speed Command",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the evaporator water pump speed command · 조건: Evap Pump Control - Variable Speed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10255,
     "name": "Evaporator Water Pump Speed Feedback",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the evaporator water pump speed Feedback · 조건: Evap Pump Control - Variable Speed",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10256,
     "name": "Evaporator Water Pump Speed Setpoint Active",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicatest the active evaporator water pump speed setpoint · 조건: Evap Pump Variable Speed Type - Direct Pump Speed Control",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10257,
     "name": "Evaporator Water Pump Flow Rate Setpoint Active",
     "unit": null,
     "unitRaw": "Flow, Fluidic",
     "note": "Indicatest the active evaporator water pump flow rate setpoint · 조건: Evap Pump Variable Speed Type - Water Flow Control",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10258,
     "name": "Free Cooling Dedicated Fans Airflow",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the free cooling dedicated fan air flow · 조건: Free Cooling Dedicated Fans",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10259,
     "name": "Drive Heat Sink Temperature Compressor 1A",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the heatsink temperature for the circuit 1A AFD · 조건: TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10260,
     "name": "Drive Heat Sink Temperature Compressor 2A",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the heatsink temperature for the circuit 2A AFD · 조건: TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10261,
     "name": "Compressor 1A Speed Status",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the percent speed status for compressor 1A · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10262,
     "name": "Compressor 2A Speed Status",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the percent speed status for compressor 2A · 조건: PF755 TR200",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10263,
     "name": "Calculated Chiller Capacity",
     "unit": null,
     "unitRaw": "Power, Cooling",
     "note": "Indicates the calculated chiller capacity · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10264,
     "name": "Free Cooling Target Offset",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Indicates the free cooling target offset · 조건: Free Cooling",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10265,
     "name": "Free Cooling Valve Position Status",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the free cooling valve percent open position · 조건: Free Cooling",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10266,
     "name": "Active Demand Limit Setpoint",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the demand limit setpoint value actively being used by the chiller when ice building is installed · 조건: Ice Building",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 10267,
     "name": "Evaporator Refrigerant Absolute Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10268,
     "name": "Condenser Refrigerant Absolute Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the current absolute pressure of the refrigerant in the condenser on circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10269,
     "name": "Evaporator Refrigerant Absolute Pressure Circuit 2",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 2 · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10270,
     "name": "Condenser Refrigerant Absolute Pressure Circuit 2",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the current absolute pressure of the refrigerant in the condenser on circuit 2 · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10271,
     "name": "High Side Oil Absolute Pressure - Compressor 1A",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the absolute pressure of the oil on the high pressure side of Compressor 1A · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10272,
     "name": "High Side Oil Absolute Pressure - Compressor 2A",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the absolute pressure of the oil on the high pressure side of Compressor 2A · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10273,
     "name": "High Side Oil Absolute Pressure - Compressor 1B",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the absolute pressure of the oil on the high pressure side of Compressor 1B · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10274,
     "name": "High Side Oil Absolute Pressure - Compressor 2B",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the absolute pressure of the oil on the high pressure side of Compressor 2B · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10275,
     "name": "Entering Evaporator Water Absolute Pressure",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the absolute pressure of the entering evaporator water · 조건: Evap Water Flow Measurement Dual Pressure Sensors",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10276,
     "name": "Leaving Evaporator Water Absolute Pressure",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the absolute pressure of the leaving evaporator water · 조건: Evap Water Flow Measurement Dual Pressure Sensors",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AV",
     "instance": 10100,
     "name": "Chilled Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "The value is normally provided by the BAS to send the Chilled Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10101,
     "name": "Demand Limit Setpoint",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "The value is normally provided by the BAS to send the Demand Limit Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10102,
     "name": "Evaporator Water Pump Flow Rate Setpt BAS",
     "unit": null,
     "unitRaw": "Flow, Fluidic",
     "note": "BAS Evap Water Flow Rate Setpt · 조건: Evap Variable Speed Pump Control - Water Flow Control",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10103,
     "name": "Evaporator Water Pump Speed Setpt BAS",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "BAS Evap Water Pump Speed Setpt · 조건: Evap Variable Speed Pump Control - Direct Pump Speed Control",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10100,
     "name": "Run Enable",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates that chiller is available to run or is currently running · 조건: Standard · 0 = Run Not Enabled 1 = Run Enabled",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10101,
     "name": "Local Setpoint Control",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the which setpoint is used for control purposes, Remote (BAS) or Local · 조건: Standard · 0 = Remote Control 1 = Local Control",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10102,
     "name": "Limit Mode Relay Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the chiller limit relay · 조건: Standard · 0 = Off 1 = On",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10103,
     "name": "Chiller Running State",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the chiller is on (currently doing either cooling) or is considered off(not currently doing cooling) · 조건: Standard · 0 = Off 1 = On",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10104,
     "name": "Maximum Capacity",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the maximum capacity relay · 조건: Standard · 0 = Off 1 = On",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10106,
     "name": "Manual Override Exists",
     "unit": null,
     "unitRaw": null,
     "note": "Indicated a manual override is present · 조건: Standard · 0 = Off 1 = On",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10107,
     "name": "Compressor 1A Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates running state of Compressor 1A · 조건: Standard · 0 = Off 1 = Running",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10108,
     "name": "Compressor 2A Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates running state of Compressor 2A · 조건: Standard · 0 = Off 1 = Running",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10109,
     "name": "Emergency Stop",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the emergency stop function of the chiller · 조건: Standard · 0 = Auto 1 = Emergency Stop - Manual Reset Required",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10110,
     "name": "Evaporator Water Pump Request",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates a request from the chiller to turn on the Evaporator Water Pump · 조건: Standard · 0 = Off 1 = On",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10111,
     "name": "Evaporator Water Flow Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the flow of water through evaporator · 조건: Standard · 0 = No Flow 1 = Flow",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10112,
     "name": "Compressor 1B Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates running state of Compressor 1B · 조건: Standard · 0 = Off 1 = Running",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10113,
     "name": "Compressor 2B Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates running state of Compressor 2B · 조건: Standard · 0 = Off 1 = Running",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10114,
     "name": "Free Cooling Active",
     "unit": null,
     "unitRaw": null,
     "note": "Indicated the free cooling mode is active · 조건: Free Cooling · 0 = Inactive 1 = Active",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10116,
     "name": "Diagnostic Present",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether diagnostic present · 조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10117,
     "name": "Diagnostic Shutdown Present",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates chiller is shut down due to diagnostics · 조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10118,
     "name": "Diagnostic: Manual Reset Required",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates when a diagnostic exists that requires manual reset · 조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10119,
     "name": "Diagnostic: Local Manual Reset Required",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates when a diagnostic exists that requires manual reset [Local only] · 조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10120,
     "name": "Diagnostic Present: Information",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether diagnostic present with Information Category · 조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10121,
     "name": "Diagnostic Present: Advisory",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether diagnostic present with Warning Category · 조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10122,
     "name": "Diagnostic Present: Critical",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether diagnostic present with Critical Category · 조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10123,
     "name": "Diagnostic Present: Service Required",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether diagnostic present with Service Required Category · 조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10124,
     "name": "External Auto Stop Input Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the externally-wired auto/stop input · 조건: Standard · 0 = Stop 1 = Auto",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10125,
     "name": "Front Panel Auto Stop",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the auto/stop status of the Front Panel · 조건: Standard · 0 = Stop 1 = Auto",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10126,
     "name": "Noise Reduction Request Active",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates wherther Noise Reduction active · 조건: Low Noise · 0 = Off 1 = On",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10127,
     "name": "Circuit 1 Lockout Front Panel",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the lockout state of Circuit 1 Comprosser from Front Panel · 조건: Standard · 0 = Normal 1 = Locked Out",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10128,
     "name": "Circuit 2 Lockout Front Panel",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the lockout state of Circuit 2 Comprosser from Front Panel · 조건: Standard · 0 = Normal 1 = Locked Out",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10129,
     "name": "Circuit 1 Lockout External",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the lockout state of Circuit 1 Comprosser from External · 조건: Standard · 0 = Normal 1 = Locked Out",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10130,
     "name": "Circuit 2 Lockout External",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the lockout state of Circuit 2 Comprosser from External · 조건: Standard · 0 = Normal 1 = Locked Out",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10131,
     "name": "Circuit 1 Lockout Active",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the lockout state of Circuit 1 · 조건: Standard · 0 = Normal 1 = Locked Out",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10132,
     "name": "Circuit 2 Lockout Active",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the lockout state of Circuit 2 · 조건: Standard · 0 = Normal 1 = Locked Out",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10133,
     "name": "Circuit 1 Available",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if circuit 1 is available to start · 조건: Standard · 0 = Unavailable 1 = Available",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10134,
     "name": "Circuit 2 Available",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if circuit 2 is available to start · 조건: Standard · 0 = Unavailable 1 = Available",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10135,
     "name": "Oil Sensor Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the circuit 1 oil sensor · 조건: Standard · 0 = Dry 1 = Wet",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10136,
     "name": "Oil Sensor Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the circuit 2 oil sensor · 조건: Standard · 0 = Dry 1 = Wet",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10137,
     "name": "Evaporator Water Pump 1 Inverter Running Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the running status of the evaporator water pump 1 inverter · 조건: Evap Pump Control Variable Speed · 0 = Off 1 = On",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10138,
     "name": "Evaporator Water Pump 1 Fault Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the fault status of the evaporator water pump 1 inverter · 조건: Evap Pump Control Variable Speed · 0 = Fault 1 = No Fault",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10139,
     "name": "Compressor 1B Lockout Active",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the lockout state of Compressor 1B · 조건: Standard · 0 = Normal 1 = Locked Out",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10140,
     "name": "Compressor 2B Lockout Active",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the lockout state of Compressor 2B · 조건: Standard · 0 = Normal 1 = Locked Out",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10141,
     "name": "Free Cooling Front Panel Command Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the front panel free cooling command · 조건: Free Cooling · 0 = Off 1 = Auto",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 11000,
     "name": "Diagnostic: AFD 1A Bus Over Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11001,
     "name": "Diagnostic: AFD 1A Bus Under Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11002,
     "name": "Diagnostic: AFD 1A Comm Loss: Main Processor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11003,
     "name": "Diagnostic: AFD 1A Customized Protection Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11004,
     "name": "Diagnostic: AFD 1A Gate Kill Active",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11005,
     "name": "Diagnostic: AFD 1A General Failure (PF755)",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11006,
     "name": "Diagnostic: AFD 1A General Failure (TR200)",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11007,
     "name": "Diagnostic: AFD 1A Ground Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11008,
     "name": "Diagnostic: AFD 1A Input Phase Loss",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11009,
     "name": "Diagnostic: AFD 1A Input Transf or Filter Over Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11010,
     "name": "Diagnostic: AFD 1A Loss Of Motor Control",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11011,
     "name": "Diagnostic: AFD 1A Low Rotor Flux Feedback",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11012,
     "name": "Diagnostic: AFD 1A Motor Current Overload",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11013,
     "name": "Diagnostic: AFD 1A Motor Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11014,
     "name": "Diagnostic: AFD 1A Motor Shorted",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11015,
     "name": "Diagnostic: AFD 1A Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11016,
     "name": "Diagnostic: AFD 1A Precharge Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11017,
     "name": "Diagnostic: AFD 2A Bus Over Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11018,
     "name": "Diagnostic: AFD 2A Bus Under Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11019,
     "name": "Diagnostic: AFD 2A Comm Loss: Main Processor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11020,
     "name": "Diagnostic: AFD 2A Customized Protection Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11021,
     "name": "Diagnostic: AFD 2A Gate Kill Active",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11022,
     "name": "Diagnostic: AFD 2A General Failure (PF755)",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11023,
     "name": "Diagnostic: AFD 2A General Failure (TR200)",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11024,
     "name": "Diagnostic: AFD 2A Ground Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11025,
     "name": "Diagnostic: AFD 2A Input Phase Loss",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11026,
     "name": "Diagnostic: AFD 2A Input Transf or Filter Over Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11027,
     "name": "Diagnostic: AFD 2A Loss Of Motor Control",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11028,
     "name": "Diagnostic: AFD 2A Low Rotor Flux Feedback",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11029,
     "name": "Diagnostic: AFD 2A Motor Current Overload",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11030,
     "name": "Diagnostic: AFD 2A Motor Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11031,
     "name": "Diagnostic: AFD 2A Motor Shorted",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11032,
     "name": "Diagnostic: AFD 2A Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11033,
     "name": "Diagnostic: AFD 2A Precharge Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11034,
     "name": "Diagnostic: AFD Bus Over Voltage - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11035,
     "name": "Diagnostic: AFD Bus Over Voltage - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11036,
     "name": "Diagnostic: AFD Bus Under Voltage - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11037,
     "name": "Diagnostic: AFD Bus Under Voltage - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11038,
     "name": "Diagnostic: AFD Comm Loss – 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11039,
     "name": "Diagnostic: AFD Comm Loss – 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11040,
     "name": "Diagnostic: AFD Comm Loss: Main Processor - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11041,
     "name": "Diagnostic: AFD Comm Loss: Main Processor - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11042,
     "name": "Diagnostic: AFD Failure to Arm or Start - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11043,
     "name": "Diagnostic: AFD Failure to Arm or Start - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11044,
     "name": "Diagnostic: AFD Fault Mains - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11045,
     "name": "Diagnostic: AFD Fault Mains - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11046,
     "name": "Diagnostic: AFD General Fault - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11047,
     "name": "Diagnostic: AFD General Fault - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11048,
     "name": "Diagnostic: AFD Ground Fault - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11049,
     "name": "Diagnostic: AFD Ground Fault - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11050,
     "name": "Diagnostic: AFD Harmonic Filter Over Temperature - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11051,
     "name": "Diagnostic: AFD Harmonic Filter Over Temperature - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11052,
     "name": "Diagnostic: AFD High Pressure Cutout - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11053,
     "name": "Diagnostic: AFD High Pressure Cutout - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11054,
     "name": "Diagnostic: AFD High Torque - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11055,
     "name": "Diagnostic: AFD High Torque - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11056,
     "name": "Diagnostic: AFD Initialized - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11057,
     "name": "Diagnostic: AFD Initialized - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11058,
     "name": "Diagnostic: AFD Internal Fault - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11059,
     "name": "Diagnostic: AFD Internal Fault - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11060,
     "name": "Diagnostic: AFD Interrupt Failure - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11061,
     "name": "Diagnostic: AFD Interrupt Failure - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11062,
     "name": "Diagnostic: AFD Interrupt Failure - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11063,
     "name": "Diagnostic: AFD Interrupt Failure - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11064,
     "name": "Diagnostic: AFD Inverter Heatsink Over Temperature - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11065,
     "name": "Diagnostic: AFD Inverter Heatsink Over Temperature - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11066,
     "name": "Diagnostic: AFD Locked Rotor - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11067,
     "name": "Diagnostic: AFD Locked Rotor - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11068,
     "name": "Diagnostic: AFD Mains Phase Loss - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11069,
     "name": "Diagnostic: AFD Mains Phase Loss - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11070,
     "name": "Diagnostic: AFD Missing Motor - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11071,
     "name": "Diagnostic: AFD Missing Motor - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11073,
     "name": "Diagnostic: AFD Motor Current Overload - 1A (TR200)",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11074,
     "name": "Diagnostic: AFD Motor Current Overload - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11076,
     "name": "Diagnostic: AFD Motor Current Overload - 2A (TR200)",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11077,
     "name": "Diagnostic: AFD Motor Current Overload - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11078,
     "name": "Diagnostic: AFD Motor Fault - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11079,
     "name": "Diagnostic: AFD Motor Fault - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11080,
     "name": "Diagnostic: AFD New Spare Parts - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11081,
     "name": "Diagnostic: AFD New Spare Parts - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11082,
     "name": "Diagnostic: AFD Option Configuration Change - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 11083,
     "name": "Diagnostic: AFD Option Configuration Change - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 11084,
     "name": "Diagnostic: AFD Output Phase U Loss - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11085,
     "name": "Diagnostic: AFD Output Phase U Loss - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11086,
     "name": "Diagnostic: AFD Output Phase V Loss - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11087,
     "name": "Diagnostic: AFD Output Phase V Loss - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11088,
     "name": "Diagnostic: AFD Output Phase W Loss - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11089,
     "name": "Diagnostic: AFD Output Phase W Loss - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11090,
     "name": "Diagnostic: AFD Over Temperature - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11091,
     "name": "Diagnostic: AFD Over Temperature - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11092,
     "name": "Diagnostic: AFD Short Circuit - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11093,
     "name": "Diagnostic: AFD Short Circuit - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11094,
     "name": "Diagnostic: AFD Unexpected Shutdown - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11095,
     "name": "Diagnostic: AFD Unexpected Shutdown - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11096,
     "name": "Diagnostic: Check Clock",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11097,
     "name": "Diagnostic: Chiller Service Recommended",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11098,
     "name": "Comm Loss: %RLA Indication Output(Vdc)",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11099,
     "name": "Comm Loss: AFD Fault Input 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11100,
     "name": "Comm Loss: AFD Fault Input 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11101,
     "name": "Comm Loss: AFD Fault Input 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11102,
     "name": "Comm Loss: AFD Fault Input 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11103,
     "name": "Comm Loss: Auxiliary Setpoint Command",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11104,
     "name": "Comm Loss: Cond Fan Enbl Shared Ckt 1&2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11105,
     "name": "Comm Loss: Cond Rfgt Tank Valve Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11106,
     "name": "Comm Loss: Cond Rfgt Tank Valve Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11107,
     "name": "Comm Loss: Condenser Fan Enable Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11108,
     "name": "Comm Loss: Condenser Fan Enable Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11109,
     "name": "Comm Loss: Condenser Rfgt Pressure Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11110,
     "name": "Comm Loss: Condenser Rfgt Pressure Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11111,
     "name": "Comm Loss: Cprsr Disch Rfgt Temp - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11112,
     "name": "Comm Loss: Cprsr Disch Rfgt Temp - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11113,
     "name": "Comm Loss: Cprsr Disch Rfgt Temp - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11114,
     "name": "Comm Loss: Cprsr Disch Rfgt Temp - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11115,
     "name": "Comm Loss: Drive Cooling Bypass Valve 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11116,
     "name": "Comm Loss: Drive Cooling Bypass Valve 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11117,
     "name": "Comm Loss: Drive Cooling Supply Temp 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11118,
     "name": "Comm Loss: Drive Cooling Supply Temp 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11119,
     "name": "Comm Loss: Economizer Disch Press - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11120,
     "name": "Comm Loss: Economizer Disch Press - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11121,
     "name": "Comm Loss: Economizer Disch Press - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11122,
     "name": "Comm Loss: Economizer Disch Press - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11123,
     "name": "Comm Loss: Economizer Disch Temp - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11124,
     "name": "Comm Loss: Economizer Disch Temp - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11125,
     "name": "Comm Loss: Economizer Disch Temp - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11126,
     "name": "Comm Loss: Economizer Disch Temp - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11127,
     "name": "Comm Loss: Economizer Valve - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11128,
     "name": "Comm Loss: Economizer Valve - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11129,
     "name": "Comm Loss: Economizer Valve - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11130,
     "name": "Comm Loss: Economizer Valve - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11131,
     "name": "Comm Loss: Electronic Expansion Valve 1 Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11132,
     "name": "Comm Loss: Electronic Expansion Valve 1 Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11133,
     "name": "Comm Loss: Electronic Expansion Valve 2 Compressor 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11134,
     "name": "Comm Loss: Electronic Expansion Valve 2 Compressor 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11135,
     "name": "Comm Loss: Emergency Stop Feedback Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11136,
     "name": "Comm Loss: Energy Meter 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11137,
     "name": "Comm Loss: Energy Meter 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11138,
     "name": "Comm Loss: Evap Diff Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11139,
     "name": "Comm Loss: Evap Entering Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11140,
     "name": "Comm Loss: Evap Iso Valve Close Switch Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11141,
     "name": "Comm Loss: Evap Iso Valve Close Switch Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11142,
     "name": "Comm Loss: Evap Iso Valve Open Switch Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11143,
     "name": "Comm Loss: Evap Iso Valve Open Switch Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11144,
     "name": "Comm Loss: Evap Isolation Valve Relay Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11145,
     "name": "Comm Loss: Evap Isolation Valve Relay Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11146,
     "name": "Comm Loss: Evap Leaving Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11147,
     "name": "Comm Loss: Evap Pump Inv1 Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11148,
     "name": "Comm Loss: Evap Pump Inv1 Run Command",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11149,
     "name": "Comm Loss: Evap Rfgt Pool Temp Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11150,
     "name": "Comm Loss: Evap Rfgt Pool Temp Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11151,
     "name": "Comm Loss: Evap Water Pump Inv Freq Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11152,
     "name": "Comm Loss: Evaporator Entering Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11153,
     "name": "Comm Loss: Evaporator Leaving Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11154,
     "name": "Comm Loss: Evaporator Oil Return Purge Valve - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11155,
     "name": "Comm Loss: Evaporator Oil Return Purge Valve - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11156,
     "name": "Comm Loss: Evaporator Pump 1 Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11157,
     "name": "Comm Loss: Evaporator Pump 2 Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11158,
     "name": "Comm Loss: Evaporator Pump Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11159,
     "name": "Comm Loss: Evaporator Pump Inverter Running Status",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11160,
     "name": "Comm Loss: Evaporator Pump Speed Command",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11161,
     "name": "Comm Loss: Evaporator Pump Speed Feedback",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11162,
     "name": "Comm Loss: Evaporator Water Flow Switch",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11163,
     "name": "Comm Loss: Evaporator Water Pump 1 Relay",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11164,
     "name": "Comm Loss: Evaporator Water Pump 2 Relay",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11165,
     "name": "Comm Loss: Evaporator Water Pump Relay",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11166,
     "name": "Comm Loss: Ext Chilled Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11167,
     "name": "Comm Loss: Ext Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11168,
     "name": "Comm Loss: Ext Noise Reduction Request",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11169,
     "name": "Comm Loss: External Auto/Stop",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11170,
     "name": "Comm Loss: External Ckt Lockout Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11171,
     "name": "Comm Loss: External Ckt Lockout Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11172,
     "name": "Comm Loss: External Heat Recovery Command",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11173,
     "name": "Comm Loss: External Heat Recovery Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11174,
     "name": "Comm Loss: External Ice Building Command",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 11175,
     "name": "Comm Loss: Fan Board 1 Relay 1 Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11176,
     "name": "Comm Loss: Fan Board 1 Relay 1 Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11177,
     "name": "Comm Loss: Fan Board 1 Relay 2 Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11178,
     "name": "Comm Loss: Fan Board 1 Relay 2 Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11179,
     "name": "Comm Loss: Fan Board 1 Relay 3 Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11180,
     "name": "Comm Loss: Fan Board 1 Relay 3 Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11181,
     "name": "Comm Loss: Fan Board 1 Relay 4 Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11182,
     "name": "Comm Loss: Fan Board 1 Relay 4 Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11183,
     "name": "Comm Loss: Fan Board 2 Relay 1 Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11184,
     "name": "Comm Loss: Fan Board 2 Relay 1 Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11185,
     "name": "Comm Loss: Fan Board 2 Relay 2 Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11186,
     "name": "Comm Loss: Fan Board 2 Relay 2 Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11187,
     "name": "Comm Loss: Fan Board 2 Relay 3 Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11188,
     "name": "Comm Loss: Fan Board 2 Relay 3 Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11189,
     "name": "Comm Loss: Fan Board 2 Relay 4 Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11190,
     "name": "Comm Loss: Fan Board 2 Relay 4 Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11191,
     "name": "Comm Loss: Fan Inv Spd Cmd, Shrd Circuit 1 & 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11192,
     "name": "Comm Loss: Fan Inverter Fault Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11193,
     "name": "Comm Loss: Fan Inverter Fault Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11194,
     "name": "Comm Loss: Fan Inverter Speed Command Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11195,
     "name": "Comm Loss: Fan Inverter Speed Command Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11196,
     "name": "Comm Loss: FC Entering Glycol Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11197,
     "name": "Comm Loss: FC Entering Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11198,
     "name": "Comm Loss: FC Leaving Glycol Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11199,
     "name": "Comm Loss: Free Cooling Bypass Valve",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11200,
     "name": "Comm Loss: Free Cooling Dedicated Fan Enable",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11201,
     "name": "Comm Loss: Free Cooling Dedicated Fan Inverter Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11202,
     "name": "Comm Loss: Free Cooling Dedicated Fan Inverter Speed Command",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11203,
     "name": "Comm Loss: Free Cooling Glycol Flow Switch",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11204,
     "name": "Comm Loss: Free Cooling Glycol Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11205,
     "name": "Comm Loss: Free Cooling Glycol Pump Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11206,
     "name": "Comm Loss: Free Cooling Pump",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11207,
     "name": "Comm Loss: Free Cooling Valve",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11208,
     "name": "Comm Loss: Heat Recovery Mode Valve Command - Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11209,
     "name": "Comm Loss: Heat Recovery Mode Valve Command - Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11210,
     "name": "Comm Loss: Heat Recovery Water Flow Cmd",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11211,
     "name": "Comm Loss: Heat Recovery Water Pump Relay",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11212,
     "name": "Comm Loss: Heat Recovery Water Flow Switch",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11213,
     "name": "Comm Loss: High Pressure Cutout Sw - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11214,
     "name": "Comm Loss: High Pressure Cutout Sw - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11215,
     "name": "Comm Loss: High Pressure Cutout Sw - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11216,
     "name": "Comm Loss: High Pressure Cutout Sw - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11217,
     "name": "Comm Loss: Hot Gas Oil Return Valve - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11218,
     "name": "Comm Loss: Hot Gas Oil Return Valve - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11219,
     "name": "Comm Loss: HR Entering Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11220,
     "name": "Comm Loss: HR Leaving Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11221,
     "name": "Comm Loss: Liquid Line Pressure Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11222,
     "name": "Comm Loss: Liquid Line Pressure Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11223,
     "name": "Comm Loss: Liquid Line Temperature Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11224,
     "name": "Comm Loss: Liquid Line Temperature Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11225,
     "name": "Comm Loss: Motor Winding Tstat Cprsr1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11226,
     "name": "Comm Loss: Motor Winding Tstat Cprsr2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11227,
     "name": "Comm Loss: Off-cycle Freeze Prot Relay",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11228,
     "name": "Comm Loss: Oil Loss Level Sensor Input Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11229,
     "name": "Comm Loss: Oil Loss Level Sensor Input Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11230,
     "name": "Comm Loss: Oil Pressure - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11231,
     "name": "Comm Loss: Oil Pressure - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11232,
     "name": "Comm Loss: Oil Pressure - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11233,
     "name": "Comm Loss: Oil Pressure - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11234,
     "name": "Comm Loss: Oil Return Solenoid Valve - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11235,
     "name": "Comm Loss: Oil Return Solenoid Valve - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11236,
     "name": "Comm Loss: Oil Return Valve - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11237,
     "name": "Comm Loss: Oil Return Valve - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11238,
     "name": "Comm Loss: Oil Supply Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11239,
     "name": "Comm Loss: Oil Supply Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11240,
     "name": "Comm Loss: Oil Temperature - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11241,
     "name": "Comm Loss: Oil Temperature - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11242,
     "name": "Comm Loss: Oil Temperature - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11243,
     "name": "Comm Loss: Oil Temperature - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11244,
     "name": "Comm Loss: Outdoor Air Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11245,
     "name": "Comm Loss: Programmable Relay Board 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11246,
     "name": "Comm Loss: Programmable Relay Board 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11247,
     "name": "Comm Loss: Slide Valve Load - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11248,
     "name": "Comm Loss: Slide Valve Load - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11249,
     "name": "Comm Loss: Slide Valve Load - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11250,
     "name": "Comm Loss: Slide Valve Load - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11251,
     "name": "Comm Loss: Slide Valve Unload - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11252,
     "name": "Comm Loss: Slide Valve Unload - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11253,
     "name": "Comm Loss: Slide Valve Unload - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11254,
     "name": "Comm Loss: Slide Valve Unload - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11255,
     "name": "Comm Loss: Starter 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11256,
     "name": "Comm Loss: Starter 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11257,
     "name": "Comm Loss: Starter 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11258,
     "name": "Comm Loss: Starter 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11259,
     "name": "Comm Loss: Step Load - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11260,
     "name": "Comm Loss: Step Load - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11261,
     "name": "Comm Loss: Step Load - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11262,
     "name": "Comm Loss: Step Load - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11263,
     "name": "Comm Loss: Suction Rfgt Pressure - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11264,
     "name": "Comm Loss: Suction Rfgt Pressure - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11265,
     "name": "Comm Loss: Suction Rfgt Pressure - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11266,
     "name": "Comm Loss: Suction Rfgt Pressure - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11267,
     "name": "Comm Loss: Var Vi Valve – Cprsr1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11268,
     "name": "Comm Loss: Var Vi Valve – Cprsr2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11269,
     "name": "Comm Loss: Winding Temp 1, Cprsr1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11270,
     "name": "Comm Loss: Winding Temp 1, Cprsr2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11271,
     "name": "Comm Loss: Winding Temp 2, Cprsr1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11272,
     "name": "Comm Loss: Winding Temp 2, Cprsr2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11273,
     "name": "Diagnostic: Condenser Rfgt Pressure Sensor Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11274,
     "name": "Diagnostic: Condenser Rfgt Pressure Sensor Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11275,
     "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11276,
     "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11277,
     "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11278,
     "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11279,
     "name": "Diagnostic: Cprsr Did Not Accel: Transition - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11280,
     "name": "Diagnostic: Cprsr Did Not Accel: Transition - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11281,
     "name": "Diagnostic: Cprsr Did Not Accel: Transition - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11282,
     "name": "Diagnostic: Cprsr Did Not Accel: Transition - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11283,
     "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11284,
     "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11285,
     "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11286,
     "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11287,
     "name": "Diagnostic: Drive Cooling Supply Temp Sensor - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11288,
     "name": "Diagnostic: Drive Cooling Supply Temp Sensor - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11289,
     "name": "Diagnostic: Economizer Disch Press Sensor - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11290,
     "name": "Diagnostic: Economizer Disch Press Sensor - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11291,
     "name": "Diagnostic: Economizer Disch Press Sensor - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11292,
     "name": "Diagnostic: Economizer Disch Press Sensor - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11293,
     "name": "Diagnostic: Economizer Disch Temp Sensor - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11294,
     "name": "Diagnostic: Economizer Disch Temp Sensor - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11295,
     "name": "Diagnostic: Economizer Disch Temp Sensor - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11296,
     "name": "Diagnostic: Economizer Disch Temp Sensor - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11297,
     "name": "Diagnostic: Emergency Stop Feedback Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11298,
     "name": "Diagnostic: Evap Iso Valve Illegal Switch State Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11299,
     "name": "Diagnostic: Evap Iso Valve Illegal Switch State Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11300,
     "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11301,
     "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11302,
     "name": "Diagnostic: Evap Isolation Valve Failed To Close Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11303,
     "name": "Diagnostic: Evap Isolation Valve Failed To Close Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11304,
     "name": "Diagnostic: Evap Isolation Valve Failed To Open Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11305,
     "name": "Diagnostic: Evap Isolation Valve Failed To Open Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11306,
     "name": "Diagnostic: Evap Isolation Valve Open Switch Failure Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11307,
     "name": "Diagnostic: Evap Isolation Valve Open Switch Failure Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11308,
     "name": "Diagnostic: Evap Pump 1 Starts Run time Written",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11309,
     "name": "Diagnostic: Evap Pump 2 Starts Run time Written",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11310,
     "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11311,
     "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11312,
     "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error - Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11313,
     "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error - Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11314,
     "name": "Diagnostic: Evap Water Pump 1 Svc Recommended",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11315,
     "name": "Diagnostic: Evap Water Pump 2 Svc Recommended",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11316,
     "name": "Diagnostic: Evaporator Approach Error Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11317,
     "name": "Diagnostic: Evaporator Approach Error Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11318,
     "name": "Diagnostic: Evaporator Diff Water Pressure Xdcr",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11319,
     "name": "Diagnostic: Evaporator Entering Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11320,
     "name": "Diagnostic: Evaporator Entering Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11321,
     "name": "Diagnostic: Evaporator Leaving Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11322,
     "name": "Diagnostic: Evaporator Leaving Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11323,
     "name": "Diagnostic: Evaporator Pump 1 Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11324,
     "name": "Diagnostic: Evaporator Pump 2 Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11325,
     "name": "Diagnostic: Evaporator Water Flow Lost",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11326,
     "name": "Diagnostic: Evaporator Water Flow Lost - Pump1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11327,
     "name": "Diagnostic: Evaporator Water Flow Lost - Pump2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11328,
     "name": "Diagnostic: Evaporator Water Flow Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11329,
     "name": "Diagnostic: Evaporator Water Flow Overdue - Pump1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11330,
     "name": "Diagnostic: Evaporator Water Flow Overdue - Pump2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11331,
     "name": "Diagnostic: Evaporator Water Pump Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11332,
     "name": "Diagnostic: Evaporator Water Pump Speed Feedback",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11333,
     "name": "Diagnostic: Excessive Condenser Pressure Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11334,
     "name": "Diagnostic: Excessive Condenser Pressure Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11335,
     "name": "Diagnostic: External Chilled Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11336,
     "name": "Diagnostic: External Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11337,
     "name": "Diagnostic: External Heat Recovery Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11338,
     "name": "Diagnostic: Fan Inverter Fault Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11339,
     "name": "Diagnostic: Fan Inverter Fault Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11340,
     "name": "Diagnostic: Free Cooling Dedicated Fan Inverter Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11341,
     "name": "Diagnostic: Free Cooling Entering Glycol Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11342,
     "name": "Diagnostic: Free Cooling Entering Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11343,
     "name": "Diagnostic: Free Cooling Glycol Flow Lost",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11344,
     "name": "Diagnostic: Free Cooling Glycol Flow Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11345,
     "name": "Diagnostic: Free Cooling Glycol Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11346,
     "name": "Diagnostic: Free Cooling Glycol Pump Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11347,
     "name": "Diagnostic: Free Cooling Glycol Temperature Equalization Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11348,
     "name": "Diagnostic: Free Cooling Leaving Glycol Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11349,
     "name": "Diagnostic: Heat Recovery Entering Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11350,
     "name": "Diagnostic: Heat Recovery Leaving Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11351,
     "name": "Diagnostic: Heat Recovery Water Flow Lost",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11352,
     "name": "Diagnostic: Heat Recovery Water Flow Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11353,
     "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11354,
     "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11355,
     "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11356,
     "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11357,
     "name": "Diagnostic: High Differential Rfgt Pressure - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11358,
     "name": "Diagnostic: High Differential Rfgt Pressure - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11359,
     "name": "Diagnostic: High Differential Rfgt Pressure - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11360,
     "name": "Diagnostic: High Differential Rfgt Pressure - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11361,
     "name": "Diagnostic: High Evaporator Refrigerant Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11362,
     "name": "Diagnostic: High Evaporator Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11363,
     "name": "Diagnostic: High Motor Winding Temperature - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11364,
     "name": "Diagnostic: High Motor Winding Temperature - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11365,
     "name": "Diagnostic: High Oil Temperature - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11366,
     "name": "Diagnostic: High Oil Temperature - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11367,
     "name": "Diagnostic: High Oil Temperature - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11368,
     "name": "Diagnostic: High Oil Temperature - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11369,
     "name": "Diagnostic: High Pressure Cutout - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11370,
     "name": "Diagnostic: High Pressure Cutout - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11371,
     "name": "Diagnostic: High Pressure Cutout - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11372,
     "name": "Diagnostic: High Pressure Cutout - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11373,
     "name": "Diagnostic: High Refrigerant Pressure Ratio - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11374,
     "name": "Diagnostic: High Refrigerant Pressure Ratio - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11375,
     "name": "Diagnostic: High Refrigerant Pressure Ratio - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11376,
     "name": "Diagnostic: High Refrigerant Pressure Ratio - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11377,
     "name": "Diagnostic: Inverted Evaporator Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11378,
     "name": "Diagnostic: Liquid Line Pressure Sensor Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11379,
     "name": "Diagnostic: Liquid Line Pressure Sensor Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11380,
     "name": "Diagnostic: Liquid Line Temp Sensor Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11381,
     "name": "Diagnostic: Liquid Line Temp Sensor Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11382,
     "name": "Diagnostic: Loss of Oil for Compressor (Running) Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11383,
     "name": "Diagnostic: Loss of Oil for Compressor (Running) Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11384,
     "name": "Diagnostic: Loss of Oil for Compressor (Stopped) Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11385,
     "name": "Diagnostic: Loss of Oil for Compressor (Stopped) Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11386,
     "name": "Diagnostic: Low Differential Rfgt Pressure - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11387,
     "name": "Diagnostic: Low Differential Rfgt Pressure - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11388,
     "name": "Diagnostic: Low Differential Rfgt Pressure - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11389,
     "name": "Diagnostic: Low Differential Rfgt Pressure - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11390,
     "name": "Diagnostic: Low Discharge Superheat - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11391,
     "name": "Diagnostic: Low Discharge Superheat - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11392,
     "name": "Diagnostic: Low Discharge Superheat - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11393,
     "name": "Diagnostic: Low Discharge Superheat - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11394,
     "name": "Diagnostic: Low Drive Cooling Supply Temperature - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11395,
     "name": "Diagnostic: Low Drive Cooling Supply Temperature - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11396,
     "name": "Diagnostic: Low Evaporator Entering Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11397,
     "name": "Diagnostic: Low Evaporator Leaving Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11398,
     "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 1: Unit Off",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11399,
     "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 2: Unit Off",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11400,
     "name": "Diagnostic: Low Evaporator Water Flow",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11401,
     "name": "Diagnostic: Low Evaporator Water Temp (Unit Off)",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11402,
     "name": "Diagnostic: Low Evaporator Water Temp (Unit On)",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11403,
     "name": "Diagnostic: Low Glycol Pressure Free Cooling",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11404,
     "name": "Diagnostic: Low Glycol Temp Free Cooling",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11405,
     "name": "Diagnostic: Low Oil Flow - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11406,
     "name": "Diagnostic: Low Oil Flow - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11407,
     "name": "Diagnostic: Low Oil Flow - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11408,
     "name": "Diagnostic: Low Oil Flow - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11409,
     "name": "Diagnostic: Low Refrigerant Temperature Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11410,
     "name": "Diagnostic: Low Refrigerant Temperature Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11411,
     "name": "Diagnostic: Low Suction Refrigerant Pressure - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11412,
     "name": "Diagnostic: Low Suction Refrigerant Pressure - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11413,
     "name": "Diagnostic: Low Suction Refrigerant Pressure - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11414,
     "name": "Diagnostic: Low Suction Refrigerant Pressure - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11415,
     "name": "Diagnostic: Mfr Maintenance Recommended - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11416,
     "name": "Diagnostic: Mfr Maintenance Recommended - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11417,
     "name": "Diagnostic: Mfr Maintenance Recommended - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11418,
     "name": "Diagnostic: Mfr Maintenance Recommended - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11419,
     "name": "Diagnostic: Momentary Power Loss Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11420,
     "name": "Diagnostic: Momentary Power Loss Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11421,
     "name": "Diagnostic: Motor Current Overload - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11422,
     "name": "Diagnostic: Motor Current Overload - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11423,
     "name": "Diagnostic: Motor Current Overload - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11424,
     "name": "Diagnostic: Motor Current Overload - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11425,
     "name": "Diagnostic: Motor Winding Temp Sensor - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11426,
     "name": "Diagnostic: Motor Winding Temp Sensor - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11427,
     "name": "Diagnostic: MP: Invalid Configuration",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 11428,
     "name": "Diagnostic: MP: Reset Has Occurred",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11429,
     "name": "Diagnostic: No Differential Rfgt Pressure - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11430,
     "name": "Diagnostic: No Differential Rfgt Pressure - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11431,
     "name": "Diagnostic: No Differential Rfgt Pressure - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11432,
     "name": "Diagnostic: No Differential Rfgt Pressure - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11433,
     "name": "Diagnostic: Oil Filter Change Recommended - Cprsr1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11434,
     "name": "Diagnostic: Oil Filter Change Recommended - Cprsr2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11435,
     "name": "Diagnostic: Oil Flow Protection Fault - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11436,
     "name": "Diagnostic: Oil Flow Protection Fault - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11437,
     "name": "Diagnostic: Oil Flow Protection Fault - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11438,
     "name": "Diagnostic: Oil Flow Protection Fault - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11439,
     "name": "Diagnostic: Oil Pressure Sensor - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11440,
     "name": "Diagnostic: Oil Pressure Sensor - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11441,
     "name": "Diagnostic: Oil Pressure Sensor - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11442,
     "name": "Diagnostic: Oil Pressure Sensor - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11443,
     "name": "Diagnostic: Oil Supply Temp Sensor Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11444,
     "name": "Diagnostic: Oil Supply Temp Sensor Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11445,
     "name": "Diagnostic: Oil Temperature Sensor - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11446,
     "name": "Diagnostic: Oil Temperature Sensor - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11447,
     "name": "Diagnostic: Oil Temperature Sensor - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11448,
     "name": "Diagnostic: Oil Temperature Sensor - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11449,
     "name": "Diagnostic: Outdoor Air Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11450,
     "name": "Diagnostic: Over Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11451,
     "name": "Diagnostic: Phase Loss - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11452,
     "name": "Diagnostic: Phase Loss - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11453,
     "name": "Diagnostic: Phase Loss - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11454,
     "name": "Diagnostic: Phase Loss - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11455,
     "name": "Diagnostic: Phase Reversal - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11456,
     "name": "Diagnostic: Phase Reversal - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11457,
     "name": "Diagnostic: Phase Reversal - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11458,
     "name": "Diagnostic: Phase Reversal - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11459,
     "name": "Diagnostic: Power Loss - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11460,
     "name": "Diagnostic: Power Loss - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11461,
     "name": "Diagnostic: Power Loss - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11462,
     "name": "Diagnostic: Power Loss - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11463,
     "name": "Diagnostic: Pumpdown Terminated By Time Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11464,
     "name": "Diagnostic: Pumpdown Terminated By Time Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11465,
     "name": "Diagnostic: Restart Inhibit Invoked - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11466,
     "name": "Diagnostic: Restart Inhibit Invoked - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11467,
     "name": "Diagnostic: Restart Inhibit Invoked - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11468,
     "name": "Diagnostic: Restart Inhibit Invoked - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11469,
     "name": "Diagnostic: Severe Current Imbalance - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11470,
     "name": "Diagnostic: Severe Current Imbalance - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11471,
     "name": "Diagnostic: Severe Current Imbalance - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11472,
     "name": "Diagnostic: Severe Current Imbalance - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11473,
     "name": "Diagnostic: Software Error 1001: Call Trane Service",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11474,
     "name": "Diagnostic: Software Error 1002: Call Trane Service",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11475,
     "name": "Diagnostic: Software Error 1003: Call Trane Service",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11476,
     "name": "Diagnostic: Starter Comm Loss: Main Processor - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11477,
     "name": "Diagnostic: Starter Comm Loss: Main Processor - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11478,
     "name": "Diagnostic: Starter Comm Loss: Main Processor - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11479,
     "name": "Diagnostic: Starter Comm Loss: Main Processor - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11480,
     "name": "Diagnostic: Starter Contactor Interrupt Failure - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11481,
     "name": "Diagnostic: Starter Contactor Interrupt Failure - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11482,
     "name": "Diagnostic: Starter Contactor Interrupt Failure - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11483,
     "name": "Diagnostic: Starter Contactor Interrupt Failure - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11484,
     "name": "Diagnostic: Starter Did Not Fully Accelerate",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11485,
     "name": "Diagnostic: Starter Did Not Transition - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11486,
     "name": "Diagnostic: Starter Did Not Transition - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11487,
     "name": "Diagnostic: Starter Did Not Transition - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11488,
     "name": "Diagnostic: Starter Did Not Fully Accelerate Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11489,
     "name": "Diagnostic: Starter Did Not Transition - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11490,
     "name": "Diagnostic: Starter Dry Run Test - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11491,
     "name": "Diagnostic: Starter Dry Run Test - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11492,
     "name": "Diagnostic: Starter Dry Run Test - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11493,
     "name": "Diagnostic: Starter Dry Run Test - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11494,
     "name": "Diagnostic: Starter Failed to Arm/Start - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11495,
     "name": "Diagnostic: Starter Failed to Arm/Start - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11496,
     "name": "Diagnostic: Starter Failed to Arm/Start - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11497,
     "name": "Diagnostic: Starter Failed to Arm/Start - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11498,
     "name": "Diagnostic: Starter Fault Type I - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11499,
     "name": "Diagnostic: Starter Fault Type I - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11500,
     "name": "Diagnostic: Starter Fault Type I - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11501,
     "name": "Diagnostic: Starter Fault Type I - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11502,
     "name": "Diagnostic: Starter Fault Type II - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11503,
     "name": "Diagnostic: Starter Fault Type II - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11504,
     "name": "Diagnostic: Starter Fault Type II - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11505,
     "name": "Diagnostic: Starter Fault Type II - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11506,
     "name": "Diagnostic: Starter Fault Type III - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11507,
     "name": "Diagnostic: Starter Fault Type III - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11508,
     "name": "Diagnostic: Starter Fault Type III - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11509,
     "name": "Diagnostic: Starter Fault Type III - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11510,
     "name": "Diagnostic: Starter Module Memory Error Type 1 - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
