     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34479,
     "name": "Diagnostic: Starter Comm Loss: Main Processor - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34480,
     "name": "Diagnostic: Starter Comm Loss: Main Processor - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34481,
     "name": "Diagnostic: Starter Contactor Interrupt Failure - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34482,
     "name": "Diagnostic: Starter Contactor Interrupt Failure - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34483,
     "name": "Diagnostic: Starter Contactor Interrupt Failure - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34484,
     "name": "Diagnostic: Starter Contactor Interrupt Failure - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34485,
     "name": "Diagnostic: Starter Did Not Fully Accelerate",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34486,
     "name": "Diagnostic: Starter Did Not Transition - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34487,
     "name": "Diagnostic: Starter Did Not Transition - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34488,
     "name": "Diagnostic: Starter Did Not Transition - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34489,
     "name": "Diagnostic: Starter Did Not Fully Accelerate Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34490,
     "name": "Diagnostic: Starter Did Not Transition - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34491,
     "name": "Diagnostic: Starter Dry Run Test - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34492,
     "name": "Diagnostic: Starter Dry Run Test - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34493,
     "name": "Diagnostic: Starter Dry Run Test - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34494,
     "name": "Diagnostic: Starter Dry Run Test - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34495,
     "name": "Diagnostic: Starter Failed to Arm/Start - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34496,
     "name": "Diagnostic: Starter Failed to Arm/Start - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34497,
     "name": "Diagnostic: Starter Failed to Arm/Start - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34498,
     "name": "Diagnostic: Starter Failed to Arm/Start - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34499,
     "name": "Diagnostic: Starter Fault Type I - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34500,
     "name": "Diagnostic: Starter Fault Type I - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34501,
     "name": "Diagnostic: Starter Fault Type I - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34502,
     "name": "Diagnostic: Starter Fault Type I - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34503,
     "name": "Diagnostic: Starter Fault Type II - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34504,
     "name": "Diagnostic: Starter Fault Type II - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34505,
     "name": "Diagnostic: Starter Fault Type II - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34506,
     "name": "Diagnostic: Starter Fault Type II - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34507,
     "name": "Diagnostic: Starter Fault Type III - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34508,
     "name": "Diagnostic: Starter Fault Type III - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34509,
     "name": "Diagnostic: Starter Fault Type III - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34510,
     "name": "Diagnostic: Starter Fault Type III - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34511,
     "name": "Diagnostic: Starter Module Memory Error Type 1 - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34512,
     "name": "Diagnostic: Starter Module Memory Error Type 1 - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34513,
     "name": "Diagnostic: Starter Module Memory Error Type 1 - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34514,
     "name": "Diagnostic: Starter Module Memory Error Type 1 - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34515,
     "name": "Diagnostic: Starter Module Memory Error Type 2 - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34516,
     "name": "Diagnostic: Starter Module Memory Error Type 2 - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34517,
     "name": "Diagnostic: Starter Module Memory Error Type 2 - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34518,
     "name": "Diagnostic: Starter Module Memory Error Type 2 - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34519,
     "name": "Diagnostic: Starts/Hours Modified 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34520,
     "name": "Diagnostic: Starts/Hours Modified 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34521,
     "name": "Diagnostic: Starts/Hours Modified 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34522,
     "name": "Diagnostic: Starts/Hours Modified 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34523,
     "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34524,
     "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34525,
     "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34526,
     "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34527,
     "name": "Diagnostic: Transition Complete Input Opened - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34528,
     "name": "Diagnostic: Transition Complete Input Opened - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34529,
     "name": "Diagnostic: Transition Complete Input Opened - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34530,
     "name": "Diagnostic: Transition Complete Input Opened - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34531,
     "name": "Diagnostic: Transition Complete Input Shorted - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34532,
     "name": "Diagnostic: Transition Complete Input Shorted - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34533,
     "name": "Diagnostic: Transition Complete Input Shorted - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34534,
     "name": "Diagnostic: Transition Complete Input Shorted - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34535,
     "name": "Diagnostic: Under Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34536,
     "name": "Diagnostic: Unexpected Starter Shutdown - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34537,
     "name": "Diagnostic: Unexpected Starter Shutdown - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34538,
     "name": "Diagnostic: Unexpected Starter Shutdown - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34539,
     "name": "Diagnostic: Unexpected Starter Shutdown - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34540,
     "name": "Diagnostic: Very Low Evap Rfgt Pressure - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34541,
     "name": "Diagnostic: Very Low Evap Rfgt Pressure - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34542,
     "name": "Diagnostic: Very Low Evap Rfgt Pressure - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34543,
     "name": "Diagnostic: Very Low Evap Rfgt Pressure - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34544,
     "name": "Diagnostic: Write Command Failure Energy Meter 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34545,
     "name": "Diagnostic: Write Command Failure Energy Meter 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34546,
     "name": "Comm Loss: Ice Building Status Relay",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 40011,
     "name": "Chilled Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "The value is normally provided by the BAS to send the Chilled Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Standard · Modbus reg 40011",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40013,
     "name": "Demand Limit Setpoint",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "The value is normally provided by the BAS to send the Demand Limit Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Standard · Modbus reg 40013",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40015,
     "name": "Evaporator Water Pump Flow Rate Setpoint BA",
     "unit": null,
     "unitRaw": "Flow, Fluidic",
     "note": "The value is normally provided by the BAS to send the evaporator water flow S rate setpoint · 조건: Evap Variable Speed Pump Control - Water Flow Control · Modbus reg 40015",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40017,
     "name": "Evaporator Water Pump Speed Setpoint BAS",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "The value is normally provided by the BAS to send the evaporator water pump percent speed setpoint · 조건: Evap Variable Speed Pump Control - Direct Pump Speed Control · Modbus reg 40017",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 42011,
     "name": "Chiller Mode Command BAS",
     "unit": null,
     "unitRaw": null,
     "note": "Normally used by the BMS to command the chiller Mode · 조건: Standard · Modbus reg 42011 · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 81,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 43011,
     "name": "Reset Diagnostic",
     "unit": null,
     "unitRaw": null,
     "note": "BAS Diagnostic Reset · 0 = Normal 1 = Reset · 조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 43012,
     "name": "Noise Reduction Request BAS",
     "unit": null,
     "unitRaw": null,
     "note": "BAS Noise Reduction Command · 0 = Normal 1 = Reduce Noise · 조건: Low Noise",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 43013,
     "name": "Circuit 1 Lockout BAS",
     "unit": null,
     "unitRaw": null,
     "note": "BAS Circuit 1 Lockout · 0 = Normal 1 = Locked Out · 조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 43014,
     "name": "Circuit 2 Lockout BAS",
     "unit": null,
     "unitRaw": null,
     "note": "BAS Circuit 2 Lockout · 0 = Normal 1 = Locked Out · 조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 43018,
     "name": "Energy Consumption Reset",
     "unit": null,
     "unitRaw": null,
     "note": "Energy Consumption Reset · 0 = Accumulating 1 = Reset · 조건: Power Monitor",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 43019,
     "name": "Chiller Auto Stop Command BAS",
     "unit": null,
     "unitRaw": null,
     "note": "BAS Chiller Auto Stop Command · 0 = Stop 1 = Auto · 조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 43020,
     "name": "Free Cooling Auto Stop Command BAS",
     "unit": null,
     "unitRaw": null,
     "note": "BAS Free Cooling Auto Stop Command · 0 = Stop 1 = Auto · 조건: Free Cooling",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 43021,
     "name": "Free Cooling Compressor Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "BAS Free Cooling Compressor Lockout · 0 = Nornal 1 = Locked Out · 조건: Free Cooling",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 43022,
     "name": "Compressor 1B Lockout BAS",
     "unit": null,
     "unitRaw": null,
     "note": "BAS Compressor 1B Lockout · 0 = Nornal 1 = Locked Out · 조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 43023,
     "name": "Compressor 2B Lockout BAS",
     "unit": null,
     "unitRaw": null,
     "note": "BAS Compressor 2B Lockout · 0 = Nornal 1 = Locked Out · 조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSI",
     "instance": 10100,
     "name": "Running Mode",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the running state of the chiller · 1 = Chiller Off 2 = Chiller In Start Mode 3= Chiller In Run Mode 4= Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10101,
     "name": "Operating Mode",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the operating mode of the chiller · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10102,
     "name": "Refrigerant Type",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the chiller refrigerant type · 1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234ze(E) · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10103,
     "name": "Cooling Type",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the cooling Type of chiller · 1 = Water Cooled 2 = Air Cooled · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10104,
     "name": "Manufacture Location",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the location that the chiller was manufactured · 1 = Field Applied 2 = La Crosse 3= Pueblo 4= Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curi",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MSI",
     "instance": 10105,
     "name": "Model Information [GEN2]",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the model information of chiller · 1 = CVHF 31 = HSWA 2 = CVGF 32 = ACRA 3= CVHS 33 = RTEG 4= RTAE 34 = ACXA 5 = RTAF 35 = CMAF 6 = RTHA 36 = ACRB Large 7 = RTHB 37 = ACRB Small 8 = RTHC 38 = CVHE 9 = RTHD 39 = CVHG 10 = RTWE 40 =",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10106,
     "name": "Chiller Setpoint Source",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the selected setpoint source for control purpose · 1 = BAS 2 = External 3 = Front Panel · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 10100,
     "name": "Chiller Mode Command BAS",
     "unit": null,
     "unitRaw": null,
     "note": "Normally used by the BMS to command the chiller Mode · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard",
     "sourceFile": "BAS-PTS021A-EN_11152024.pdf",
     "sourcePage": 40,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    }
   ],
   "referenceTables": [
    {
     "title": "General Information",
     "kind": "perf",
     "page": 18,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "General Information",
     "kind": "etc",
     "page": 20,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 13,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "General Information",
     "kind": "etc",
     "page": 23,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 7,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 15. Customer wire selection - 150 to 300 tons, 60Hz",
     "kind": "etc",
     "page": 43,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 7,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 15. Customer wire selection - 150 to 300 tons, 60Hz (continued)",
     "kind": "etc",
     "page": 44,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 7,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 15. Customer wire selection - 150 to 300 tons, 60Hz (continued)",
     "kind": "etc",
     "page": 45,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 2,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 16. Customer wire selection - 150 to 300 tons, 50Hz",
     "kind": "etc",
     "page": 46,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 15,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 17. Customer wire selection - units larger than 300 tons, 60Hz",
     "kind": "etc",
     "page": 47,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 20,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 17. Customer wire selection - units larger than 300 tons, 60Hz (continued)",
     "kind": "etc",
     "page": 48,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 4,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 18. Customer wire selection - units larger than 300 tons, 50Hz",
     "kind": "etc",
     "page": 48,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 12,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 19. Weights — 150 to 275 ton units",
     "kind": "dim",
     "page": 54,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 39,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 19. Weights — 150 to 275 ton units (continued)",
     "kind": "dim",
     "page": 55,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 19,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 20. Weights — 300 ton units",
     "kind": "dim",
     "page": 55,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 15,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 21. Weights — units larger than 300 tons",
     "kind": "dim",
     "page": 56,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 15,
     "use": "설치·반입 참고"
    },
    {
     "title": "Dimensions and Weights",
     "kind": "dim",
     "page": 61,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 16,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 24. Dimensions — 300 ton units, standard length, with seismic option",
     "kind": "dim",
     "page": 62,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 25,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 25. Water connection dimensions — 150 to 300 ton units, standard length, without fre",
     "kind": "perf",
     "page": 63,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 9,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Dimensions and Weights",
     "kind": "dim",
     "page": 66,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 16,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 30. Water connection dimensions — 150 to 300 ton units with free-cooling (no pump pa",
     "kind": "perf",
     "page": 70,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 18,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 31. Water connection inlet dimensions — 300 ton unit with pump package option",
     "kind": "dim",
     "page": 71,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 8,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 32. Water connection outlet dimensions — 300 ton unit with pump package option",
     "kind": "perf",
     "page": 71,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 33. Dimensions — units larger than 300 tons",
     "kind": "dim",
     "page": 73,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 18,
     "use": "설치·반입 참고"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 15,
    "unitModels": 7,
    "electricalRows": 0,
    "simulatorInputs": 49,
    "simulatorRequirementMappings": 14,
    "l3MappingPoints": 1537,
    "referenceTables": 22
   }
  },
  "trane-symbio-800-ascend-model-acr-series-c-lontalk": {
   "id": "trane-symbio-800-ascend-model-acr-series-c-lontalk",
   "equipmentId": "e9",
   "templateProfileId": null,
   "vendor": "Trane",
   "model": "Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk)",
   "name": "Symbio™ 800 Ascend™ Model ACR Series C",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "냉수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 출구온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`chilled-water`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "부하율",
     "objectType": "AI",
     "unit": "%",
     "grade": "필수",
     "role": "sensor",
     "tags": "`load`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "소비전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "권장",
     "role": "sensor",
     "tags": "`elec-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`compressor`✓ `elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "증발 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`evaporator`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condenser`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`chilled-water`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "알람 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "대수제어 순위",
     "objectType": "AV",
     "unit": "—",
     "grade": "권장",
     "role": "sp",
     "tags": "`stage`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "원격 기동 허용",
     "objectType": "BO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`enable`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "Ascend 200 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "General Data",
     "sourcePage": 17,
     "sourceFile": "AC-PRC001G-EN_01302022.pdf",
     "capacityClass": "200 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Ascend 318 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "General Data",
     "sourcePage": 17,
     "sourceFile": "AC-PRC001G-EN_01302022.pdf",
     "capacityClass": "318 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Ascend 150 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "General Data",
     "sourcePage": 17,
     "sourceFile": "AC-PRC001G-EN_01302022.pdf",
     "capacityClass": "150 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Ascend 212 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "General Data",
     "sourcePage": 17,
     "sourceFile": "AC-PRC001G-EN_01302022.pdf",
     "capacityClass": "212 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Ascend 777 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "General Data",
     "sourcePage": 17,
     "sourceFile": "AC-PRC001G-EN_01302022.pdf",
     "capacityClass": "777 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Ascend 50 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "General Data",
     "sourcePage": 17,
     "sourceFile": "AC-PRC001G-EN_01302022.pdf",
     "capacityClass": "50 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Ascend 192 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "General Data",
     "sourcePage": 17,
     "sourceFile": "AC-PRC001G-EN_01302022.pdf",
     "capacityClass": "192 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "200 Tons",
     "unit": "",
     "condition": "형번 Ascend 200 Ton",
     "evidence": "AC-PRC001G-EN_01302022.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Ascend 200 Ton",
     "sourceTable": "General Data"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "318 Tons",
     "unit": "",
     "condition": "형번 Ascend 318 Ton",
     "evidence": "AC-PRC001G-EN_01302022.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Ascend 318 Ton",
     "sourceTable": "General Data"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "150 Tons",
     "unit": "",
     "condition": "형번 Ascend 150 Ton",
     "evidence": "AC-PRC001G-EN_01302022.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Ascend 150 Ton",
     "sourceTable": "General Data"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "212 Tons",
     "unit": "",
     "condition": "형번 Ascend 212 Ton",
     "evidence": "AC-PRC001G-EN_01302022.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Ascend 212 Ton",
     "sourceTable": "General Data"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "777 Tons",
     "unit": "",
     "condition": "형번 Ascend 777 Ton",
     "evidence": "AC-PRC001G-EN_01302022.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Ascend 777 Ton",
     "sourceTable": "General Data"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "50 Tons",
     "unit": "",
     "condition": "형번 Ascend 50 Ton",
     "evidence": "AC-PRC001G-EN_01302022.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Ascend 50 Ton",
     "sourceTable": "General Data"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "192 Tons",
     "unit": "",
     "condition": "형번 Ascend 192 Ton",
     "evidence": "AC-PRC001G-EN_01302022.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Ascend 192 Ton",
     "sourceTable": "General Data"
    },
    {
     "name": "Rated Voltage(b)",
     "label": "정격 전압",
     "valueRange": "200 – 575",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p30",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "kW",
     "label": "전력",
     "valueRange": "2.05",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p30",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "FLA(h)",
     "label": "전부하 전류 (FLA)",
     "valueRange": "2.7 – 3.3",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p30",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MCA(e)",
     "label": "최소 회선 용량 (MCA)",
     "valueRange": "220 – 773",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p30",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(f)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "300 – 1000",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p30",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(b)",
     "label": "정격 전압",
     "valueRange": "200 – 575",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p31",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "kW",
     "label": "전력",
     "valueRange": "2.05",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p31",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "FLA(h)",
     "label": "전부하 전류 (FLA)",
     "valueRange": "2.7 – 3.3",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p31",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MCA(e)",
     "label": "최소 회선 용량 (MCA)",
     "valueRange": "265 – 1096",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p31",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(f)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "350 – 1200",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p31",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(b)",
     "label": "정격 전압",
     "valueRange": "200 – 575",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p32",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "kW",
     "label": "전력",
     "valueRange": "2.05",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p32",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "FLA(h)",
     "label": "전부하 전류 (FLA)",
     "valueRange": "2.7 – 3.3",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p32",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MCA(e)",
     "label": "최소 회선 용량 (MCA)",
     "valueRange": "396 – 1176",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p32",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(f)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "500 – 1600",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p32",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(b)",
     "label": "정격 전압",
     "valueRange": "380 – 400",
     "unit": "",
     "condition": "Table 5. Electrical data - 150 to 300 tons, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p33",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "kW",
     "label": "전력",
     "valueRange": "2.05",
     "unit": "",
     "condition": "Table 5. Electrical data - 150 to 300 tons, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p33",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "FLA(h)",
     "label": "전부하 전류 (FLA)",
     "valueRange": "3.1 – 3.3",
     "unit": "",
     "condition": "Table 5. Electrical data - 150 to 300 tons, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p33",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MCA(e)",
     "label": "최소 회선 용량 (MCA)",
     "valueRange": "317 – 619",
     "unit": "",
     "condition": "Table 5. Electrical data - 150 to 300 tons, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p33",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(f)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "400 – 800",
     "unit": "",
     "condition": "Table 5. Electrical data - 150 to 300 tons, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p33",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MCA(f)",
     "label": "최소 회선 용량 (MCA)",
     "valueRange": "506 – 657",
     "unit": "",
     "condition": "Electrical",
     "evidence": "AC-PRC001G-EN_01302022.pdf p34",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "Control Power FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "3.2",
     "unit": "",
     "condition": "Electrical",
     "evidence": "AC-PRC001G-EN_01302022.pdf p34",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(b)",
     "label": "정격 전압",
     "valueRange": "460",
     "unit": "",
     "condition": "Electrical",
     "evidence": "AC-PRC001G-EN_01302022.pdf p34",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(b)",
     "label": "정격 전압",
     "valueRange": "380 – 575",
     "unit": "",
     "condition": "Table 7. Electrical data - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p35",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "YD Locked Rotor Amps(e)",
     "label": "구속 전류 (LRA)",
     "valueRange": "1 – 424",
     "unit": "",
     "condition": "Table 7. Electrical data - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p35",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(b)",
     "label": "정격 전압",
     "valueRange": "380 – 575",
     "unit": "",
     "condition": "Table 8. Electrical data, MCA and MOP - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p36",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(g)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "500 – 1000",
     "unit": "",
     "condition": "Table 8. Electrical data, MCA and MOP - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p36",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(g)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "350 – 1000",
     "unit": "",
     "condition": "Table 8. Electrical data, MCA and MOP - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p36",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(g)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "700 – 1600",
     "unit": "",
     "condition": "Table 8. Electrical data, MCA and MOP - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p36",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "200 – 575",
     "unit": "",
     "condition": "Table 11. Short circuit rating (kA) - 150 to 300 ton units, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p38",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "200 – 575",
     "unit": "",
     "condition": "Table 11. Short circuit rating (kA) - 150 to 300 ton units, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p39",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "200 – 575",
     "unit": "",
     "condition": "Table 11. Short circuit rating (kA) - 150 to 300 ton units, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p40",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "380 – 400",
     "unit": "",
     "condition": "Table 12. Short circuit rating (kA) - 150 to 300 ton units, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p40",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "380 – 400",
     "unit": "",
     "condition": "Table 12. Short circuit rating (kA) - 150 to 300 ton units, 50Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p41",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "380 – 575",
     "unit": "",
     "condition": "Table 13. Short circuit rating (kA) - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p41",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "380 – 400",
     "unit": "",
     "condition": "Table 14. Short circuit rating (kA) - units larger than 300 tons, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p42",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "2.05 – 1394",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p30",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "2.05 – 1434",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p31",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "2.05 – 1600",
     "unit": "",
     "condition": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
     "evidence": "AC-PRC001G-EN_01302022.pdf p32",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "2.05 – 1434",
     "unit": "",
     "condition": "Table 5. Electrical data - 150 to 300 tons, 50Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p33",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 575",
     "unit": "",
     "condition": "Table 7. Electrical data - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p35",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 1600",
     "unit": "",
     "condition": "Table 8. Electrical data, MCA and MOP - units larger than 300 tons, 60Hz",
     "evidence": "AC-PRC001G-EN_01302022.pdf p36",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉동능력",
     "unit": "RT 또는 kW",
     "condition": "**조건 필수**: 냉수 12/7℃, 냉각수 32/37℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "압축기 형식",
     "unit": "—",
     "condition": "터보(원심)·스크류·스크롤·왕복동·흡수식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "COP / IPLV",
     "unit": "—",
     "condition": "부분부하 효율",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 입·출구온도",
     "unit": "℃",
     "condition": "설계치",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 유량",
     "unit": "LPM 또는 ㎥/h",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 입·출구온도",
     "unit": "℃",
     "condition": "수냉식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "증발기·응축기 압력손실",
     "unit": "kPa",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 전압·전류·소비전력",
     "unit": "V / A / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기동 방식",
     "unit": "—",
     "condition": "Y-Δ·리액터·인버터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R134a·R1234ze·R513A",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최소 부하율",
     "unit": "%",
     "condition": "언로딩 한계",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(흡수식) 열원·소비량",
     "unit": "— / N㎥/h·kg/h",
     "condition": "가스·중온수·증기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음",
     "unit": "dB(A)",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "NCI",
     "instance": 2,
     "name": "nciChillerType",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT chiller type _ _ · Chiller Information",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 5,
     "name": "nciMfgLocation",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT manufacturing location _ _ · Chiller Manufacturing Location",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 6,
     "name": "nciNoiseRdcnReq",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Default for Noise Reduction Auto/On Request",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 7,
     "name": "nciRefrigerant",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT refrig type _ _ · Chiller Refrigerant Type",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 8,
     "name": "nciCapacityLim",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTCapacityLimit · Capacity Limit",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 9,
     "name": "nciChillerEnable",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTChillerEnable · Default Value for nviChillerEnable",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 10,
     "name": "nciCoolsetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTCoolSetpoint · Default Value for nviCoolSetpt",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 11,
     "name": "nciDefaults",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTDefaultBehavior · power up and communications failure, stated default",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 12,
     "name": "nciDevMajVer",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTdevMajVer · The major version number for the device",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 13,
     "name": "nciDevMinVer",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTdevMinVer · The minor version number for the device",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 15,
     "name": "nciLocation",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTlocation · Location Label",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 16,
     "name": "nciMinOutTm",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTminSendTime · Minimum Send Time",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 17,
     "name": "nciMode",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTHVACmode · Default Value for nviMode",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 18,
     "name": "nciPwrup",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTpwrUpDelay · Power Up Delay",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 19,
     "name": "nciRcvHrtBt",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTmaxRcvTime · Receive Heartbeat Time",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 20,
     "name": "nciSndHrtBt",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime)",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 21,
     "name": "nciBuildNum",
     "unit": null,
     "unitRaw": null,
     "note": "U16 · Device Build Number",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 22,
     "name": "nciCRC",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT crc _ · CRC calculation result",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 23,
     "name": "nciDeviceConfig",
     "unit": null,
     "unitRaw": null,
     "note": "U16 · Device Configuration Choices",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NV",
     "instance": 24,
     "name": "nviChillerEnable",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 25,
     "name": "nviCoolSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 26,
     "name": "nviCapacityLim",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 28,
     "name": "nviMode",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 32,
     "name": "nviNoiseRdcnReq",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch (2-state) _ · Noise Reduction Auto/On Request · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 35,
     "name": "nviRequest",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT obj request _ _ · Status Request · 입력(Recv)",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 36,
     "name": "nviTraneVar2",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT c5c _ · Comm5 Status · 입력(Recv)",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 37,
     "name": "nvoOnOff",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 38,
     "name": "nvoActiveSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 39,
     "name": "nvoActualCap",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 40,
     "name": "nvoCapacityLim",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 41,
     "name": "nvoLvgCHWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 42,
     "name": "nvoEntCHWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 44,
     "name": "nvoAlarmDescr",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT str asc _ _ · Alarm annunciation text · 출력(Send)",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "NV",
     "instance": 45,
     "name": "nvoChillerstat",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 46,
     "name": "nvoStatusOutputs",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Status Outputs · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 48,
     "name": "nvoCprsrsRunning",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 49,
     "name": "nvoEvapWtrPump",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 50,
     "name": "nvoEvapWtrFlow",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 53,
     "name": "nvoOutdoorTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 58,
     "name": "nvoEvapAprchTmp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 62,
     "name": "nvoUnitVoltage",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 64,
     "name": "nvoEvapRfgtPrsC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 65,
     "name": "nvoEvapRfgtPrsC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 66,
     "name": "nvoEvapRfgtTmpC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 67,
     "name": "nvoEvapRfgtTmpC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 68,
     "name": "nvoCondRfgtPrsC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 69,
     "name": "nvoCondRfgtPrsC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 70,
     "name": "nvoCondRfgtTmpC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 71,
     "name": "nvoCondRfgtTmpC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 72,
     "name": "nvoAirFlowPctC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Air Flow Percent – Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 73,
     "name": "nvoAirFlowPctC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Air Flow Percent – Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 76,
     "name": "nvoHiSideOilPrsA",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · High Side Oil Pressure - Compressor A · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 77,
     "name": "nvoHiSideOilPrsB",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · High Side Oil Pressure - Compressor B · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 79,
     "name": "nvoHiSideOilPrsD",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · High Side Oil Pressure - Compressor D · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 94,
     "name": "nvoRfgtDischTmpA",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 95,
     "name": "nvoRfgtDischTmpB",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor B · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 97,
     "name": "nvoRfgtDischTmpD",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor D · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 100,
     "name": "nvoVoltageB",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor B · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 107,
     "name": "nvoCurrentB",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase current _ _ · Current Per Line – Compressor B · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 112,
     "name": "nvoStartsRunTmA",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 113,
     "name": "nvoStartsRunTmB",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor B · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 115,
     "name": "nvoStartsRunTmD",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor D · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 118,
     "name": "nvoUnitPower",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 133,
     "name": "nvoStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT obj status _ _ · Status Response · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 134,
     "name": "nvoTraneVar9",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT c5s _ · Trane Comm 5 Status Output · 출력(Send)",
     "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "General Information",
     "kind": "perf",
     "page": 18,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "General Information",
     "kind": "etc",
     "page": 20,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 13,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "General Information",
     "kind": "etc",
     "page": 23,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 7,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 15. Customer wire selection - 150 to 300 tons, 60Hz",
     "kind": "etc",
     "page": 43,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 7,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 15. Customer wire selection - 150 to 300 tons, 60Hz (continued)",
     "kind": "etc",
     "page": 44,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 7,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 15. Customer wire selection - 150 to 300 tons, 60Hz (continued)",
     "kind": "etc",
     "page": 45,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 2,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 16. Customer wire selection - 150 to 300 tons, 50Hz",
     "kind": "etc",
     "page": 46,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 15,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 17. Customer wire selection - units larger than 300 tons, 60Hz",
     "kind": "etc",
     "page": 47,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 20,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 17. Customer wire selection - units larger than 300 tons, 60Hz (continued)",
     "kind": "etc",
     "page": 48,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 4,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 18. Customer wire selection - units larger than 300 tons, 50Hz",
     "kind": "etc",
     "page": 48,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 12,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 19. Weights — 150 to 275 ton units",
     "kind": "dim",
     "page": 54,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 39,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 19. Weights — 150 to 275 ton units (continued)",
     "kind": "dim",
     "page": 55,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 19,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 20. Weights — 300 ton units",
     "kind": "dim",
     "page": 55,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 15,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 21. Weights — units larger than 300 tons",
     "kind": "dim",
     "page": 56,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 15,
     "use": "설치·반입 참고"
    },
    {
     "title": "Dimensions and Weights",
     "kind": "dim",
     "page": 61,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 16,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 24. Dimensions — 300 ton units, standard length, with seismic option",
     "kind": "dim",
     "page": 62,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 25,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 25. Water connection dimensions — 150 to 300 ton units, standard length, without fre",
     "kind": "perf",
     "page": 63,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 9,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Dimensions and Weights",
     "kind": "dim",
     "page": 66,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 16,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 30. Water connection dimensions — 150 to 300 ton units with free-cooling (no pump pa",
     "kind": "perf",
     "page": 70,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 18,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 31. Water connection inlet dimensions — 300 ton unit with pump package option",
     "kind": "dim",
     "page": 71,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 8,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 32. Water connection outlet dimensions — 300 ton unit with pump package option",
     "kind": "perf",
     "page": 71,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 8,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 33. Dimensions — units larger than 300 tons",
     "kind": "dim",
     "page": 73,
     "source": "AC-PRC001G-EN_01302022.pdf",
     "rows": 18,
     "use": "설치·반입 참고"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 15,
    "unitModels": 7,
    "electricalRows": 0,
    "simulatorInputs": 49,
    "simulatorRequirementMappings": 14,
    "l3MappingPoints": 65,
    "referenceTables": 22
   }
  },
  "trane-symbio-800-ascend-models-acs-and-acx-bacnet": {
   "id": "trane-symbio-800-ascend-models-acs-and-acx-bacnet",
   "equipmentId": "e9",
   "templateProfileId": null,
   "vendor": "Trane",
   "model": "Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet)",
   "name": "Symbio™ 800 Ascend™ Models ACS and ACX",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "냉수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 출구온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`chilled-water`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "부하율",
     "objectType": "AI",
     "unit": "%",
     "grade": "필수",
     "role": "sensor",
     "tags": "`load`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "소비전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "권장",
     "role": "sensor",
     "tags": "`elec-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`compressor`✓ `elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "증발 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`evaporator`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condenser`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`chilled-water`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "알람 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "대수제어 순위",
     "objectType": "AV",
     "unit": "—",
     "grade": "권장",
     "role": "sp",
     "tags": "`stage`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "원격 기동 허용",
     "objectType": "BO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`enable`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "140 R-454B",
     "unitNumberKind": "modelNumber",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM"
     },
     "sourceTable": "Table 1. General data – ACS (IP)",
     "sourcePage": 16,
     "sourceFile": "AC-PRC002K-EN_05162025.pdf",
     "capacityClass": "—",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "820",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "080 R-454B",
     "unitNumberKind": "modelNumber",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "fanMotorRpm": "RPM"
     },
     "sourceTable": "Table 3. General data – ACX (I-P)",
     "sourcePage": 19,
     "sourceFile": "AC-PRC002K-EN_05162025.pdf",
     "capacityClass": "—",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "820",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Ascend 43 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 2. General data – ACS (SI) (continued)",
     "sourcePage": 18,
     "sourceFile": "AC-PRC002K-EN_05162025.pdf",
     "capacityClass": "43 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "820",
     "unit": "RPM",
     "condition": "형번 140 R-454B",
     "evidence": "AC-PRC002K-EN_05162025.pdf p16",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "140 R-454B",
     "sourceTable": "Table 1. General data – ACS (IP)"
    },
    {
     "name": "fanMotorRpm",
     "fieldId": "fanMotorRpm",
     "label": "팬 회전수",
     "value": "820",
     "unit": "RPM",
     "condition": "형번 080 R-454B",
     "evidence": "AC-PRC002K-EN_05162025.pdf p19",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "080 R-454B",
     "sourceTable": "Table 3. General data – ACX (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "43 Tons",
     "unit": "",
     "condition": "형번 Ascend 43 Ton",
     "evidence": "AC-PRC002K-EN_05162025.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Ascend 43 Ton",
     "sourceTable": "Table 2. General data – ACS (SI) (continued)"
    },
    {
     "name": "Min. flow(b)",
     "label": "최소 유량",
     "valueRange": "168 – 276",
     "unit": "",
     "condition": "Table 1. General data – ACS (IP)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p16",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "EC Motor RPM",
     "label": "회전수",
     "valueRange": "820",
     "unit": "",
     "condition": "Table 1. General data – ACS (IP)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "PHR EC Motor RPM",
     "label": "회전수",
     "valueRange": "905",
     "unit": "",
     "condition": "Table 1. General data – ACS (IP)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "AC Motor RPM",
     "label": "회전수",
     "valueRange": "840",
     "unit": "",
     "condition": "Table 1. General data – ACS (IP)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Refrigerant circuits",
     "label": "냉매",
     "valueRange": "2",
     "unit": "",
     "condition": "Table 1. General data – ACS (IP)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p16",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Capacity steps",
     "label": "능력",
     "valueRange": "14 – 100",
     "unit": "",
     "condition": "Table 1. General data – ACS (IP)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Min. flow(b)",
     "label": "최소 유량",
     "valueRange": "10.6 – 17.4",
     "unit": "",
     "condition": "Table 2. General data – ACS (SI)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p17",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "EC Motor RPM",
     "label": "회전수",
     "valueRange": "820",
     "unit": "",
     "condition": "Table 2. General data – ACS (SI)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p17",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "PHR EC Motor RPM",
     "label": "회전수",
     "valueRange": "905",
     "unit": "",
     "condition": "Table 2. General data – ACS (SI)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p17",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Min. flow(b) Cooling",
     "label": "최소 유량",
     "valueRange": "96 – 276",
     "unit": "",
     "condition": "Table 3. General data – ACX (I-P)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p19",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Min. flow Heating",
     "label": "최소 유량",
     "valueRange": "66 – 276",
     "unit": "",
     "condition": "Table 3. General data – ACX (I-P)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p19",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow per fan - cooling mode",
     "label": "풍량",
     "valueRange": "12288",
     "unit": "",
     "condition": "Table 3. General data – ACX (I-P)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow per fan - heating mode",
     "label": "풍량",
     "valueRange": "10510",
     "unit": "",
     "condition": "Table 3. General data – ACX (I-P)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM - cooling mode",
     "label": "회전수",
     "valueRange": "820",
     "unit": "",
     "condition": "Table 3. General data – ACX (I-P)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM - heating mode",
     "label": "회전수",
     "valueRange": "740",
     "unit": "",
     "condition": "Table 3. General data – ACX (I-P)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Capacity steps",
     "label": "능력",
     "valueRange": "14 – 100",
     "unit": "",
     "condition": "Table 3. General data – ACX (I-P)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Min. flow(b) Cooling",
     "label": "최소 유량",
     "valueRange": "6.1 – 17.4",
     "unit": "",
     "condition": "Table 4. General data – ACX (SI)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p21",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Min. flow Heating",
     "label": "최소 유량",
     "valueRange": "4.2 – 17.4",
     "unit": "",
     "condition": "Table 4. General data – ACX (SI)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p21",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow per fan - cooling mode",
     "label": "풍량",
     "valueRange": "3 – 20877",
     "unit": "",
     "condition": "Table 4. General data – ACX (SI)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p21",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow per fan - heating mode",
     "label": "풍량",
     "valueRange": "3 – 17856",
     "unit": "",
     "condition": "Table 4. General data – ACX (SI)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p21",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM - cooling mode",
     "label": "회전수",
     "valueRange": "820",
     "unit": "",
     "condition": "Table 4. General data – ACX (SI)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p21",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM - heating mode",
     "label": "회전수",
     "valueRange": "740",
     "unit": "",
     "condition": "Table 4. General data – ACX (SI)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p21",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Refrigerant circuits",
     "label": "냉매",
     "valueRange": "2",
     "unit": "",
     "condition": "Table 4. General data – ACX (SI)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p21",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Capacity steps",
     "label": "능력",
     "valueRange": "14 – 100",
     "unit": "",
     "condition": "Table 4. General data – ACX (SI)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p21",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(a)",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 5. Electrical data — RLA and LRA information",
     "evidence": "AC-PRC002K-EN_05162025.pdf p28",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RLA Compressor (Circuit 1)",
     "label": "정격 운전 전류 (RLA)",
     "valueRange": "1 – 150",
     "unit": "",
     "condition": "Table 5. Electrical data — RLA and LRA information",
     "evidence": "AC-PRC002K-EN_05162025.pdf p28",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA Compressor (Circuit 1)",
     "label": "구속 전류 (LRA)",
     "valueRange": "1 – 761",
     "unit": "",
     "condition": "Table 5. Electrical data — RLA and LRA information",
     "evidence": "AC-PRC002K-EN_05162025.pdf p28",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(a)",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 5. Electrical data — RLA and LRA information (continued)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p29",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RLA Compressor (Circuit 1)",
     "label": "정격 운전 전류 (RLA)",
     "valueRange": "1 – 150",
     "unit": "",
     "condition": "Table 5. Electrical data — RLA and LRA information (continued)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p29",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA Compressor (Circuit 1)",
     "label": "구속 전류 (LRA)",
     "valueRange": "1 – 761",
     "unit": "",
     "condition": "Table 5. Electrical data — RLA and LRA information (continued)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p29",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(a)",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 6. Electrical data — condenser fan information, MCA and MOP values",
     "evidence": "AC-PRC002K-EN_05162025.pdf p29",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(a)",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 6. Electrical data — condenser fan information, MCA and MOP values (continued)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p30",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 761",
     "unit": "",
     "condition": "Table 5. Electrical data — RLA and LRA information",
     "evidence": "AC-PRC002K-EN_05162025.pdf p28",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 761",
     "unit": "",
     "condition": "Table 5. Electrical data — RLA and LRA information (continued)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p29",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1.8 – 800",
     "unit": "",
     "condition": "Table 6. Electrical data — condenser fan information, MCA and MOP values",
     "evidence": "AC-PRC002K-EN_05162025.pdf p29",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1.8 – 1200",
     "unit": "",
     "condition": "Table 6. Electrical data — condenser fan information, MCA and MOP values (continued)",
     "evidence": "AC-PRC002K-EN_05162025.pdf p30",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0 – 600",
     "unit": "",
     "condition": "Electrical Data",
     "evidence": "AC-PRC002K-EN_05162025.pdf p31",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0 – 600",
     "unit": "",
     "condition": "Electrical Data",
     "evidence": "AC-PRC002K-EN_05162025.pdf p32",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉동능력",
     "unit": "RT 또는 kW",
     "condition": "**조건 필수**: 냉수 12/7℃, 냉각수 32/37℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "압축기 형식",
     "unit": "—",
     "condition": "터보(원심)·스크류·스크롤·왕복동·흡수식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "COP / IPLV",
     "unit": "—",
     "condition": "부분부하 효율",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 입·출구온도",
     "unit": "℃",
     "condition": "설계치",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 유량",
     "unit": "LPM 또는 ㎥/h",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 입·출구온도",
     "unit": "℃",
     "condition": "수냉식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "증발기·응축기 압력손실",
     "unit": "kPa",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 전압·전류·소비전력",
     "unit": "V / A / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기동 방식",
     "unit": "—",
     "condition": "Y-Δ·리액터·인버터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R134a·R1234ze·R513A",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최소 부하율",
     "unit": "%",
     "condition": "언로딩 한계",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(흡수식) 열원·소비량",
     "unit": "— / N㎥/h·kg/h",
     "condition": "가스·중온수·증기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음",
     "unit": "dB(A)",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 10100,
     "name": "Active Cool/Heat Setpoint Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10101,
     "name": "Evaporator Leaving Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10102,
     "name": "Evaporator Entering Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10103,
     "name": "Active Demand Limit Setpoint",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Ice Building = Not Installed",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 10104,
     "name": "Unit Power Consumption",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10105,
     "name": "Outdoor Air Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10106,
     "name": "Evaporator Refrigerant Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10107,
     "name": "Condenser Refrigerant Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10108,
     "name": "Differential Refrigerant Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10109,
     "name": "Evaporator Saturated Rfgt Temp Circuit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10110,
     "name": "Condenser Saturated Rfgt Temp Circuit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10111,
     "name": "Evaporator Refrigerant Pressure Circuit 2",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10112,
     "name": "Condenser Refrigerant Pressure Circuit 2",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10113,
     "name": "Differential Refrigerant Pressure Circuit 2",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10114,
     "name": "Evaporator Saturated Rfgt Temp Circuit 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10115,
     "name": "Condenser Saturated Rfgt Temp Circuit 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10116,
     "name": "Actual Running Capacity",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10117,
     "name": "Active Heat Recovery Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Total Heat Recovery",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10118,
     "name": "Active Hot Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Hot Water Control (Heat Pump)",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10119,
     "name": "Air Flow Circuit 1",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10120,
     "name": "Air Flow Circuit 2",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10121,
     "name": "Starts Cprsr1A",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10122,
     "name": "Running Time Cprsr1A",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10123,
     "name": "Starts Cprsr2A",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10124,
     "name": "Running Time Cprsr2A",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10125,
     "name": "Heat Recovery Entering Water Temp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Total Heat Recovery Partial Heat Recovery",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10126,
     "name": "Heat Recovery Leaving Water Temp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Total Heat Recovery Partial Heat Recovery",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10127,
     "name": "Chiller Design Capacity",
     "unit": null,
     "unitRaw": "Power, Cooling",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10128,
     "name": "Starts Cprsr1B",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10129,
     "name": "Running Time Cprsr1B",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10130,
     "name": "Starts Cprsr2B",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10131,
     "name": "Running Time Cprsr2B",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10132,
     "name": "Number Of Circuits",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10133,
     "name": "Number of Compressors for Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10134,
     "name": "Number of Compressors for Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10135,
     "name": "Free Cooling Capacity",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Free Cooling",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10136,
     "name": "Free Cooling Entering Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Free Cooling",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10137,
     "name": "Free Cooling Entering Glycol Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Free Cooling",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10138,
     "name": "Free Cooling Leaving Glycol Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Free Cooling",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10139,
     "name": "Energy Consumption NonReset",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10140,
     "name": "Energy Consumption Resettable",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10141,
     "name": "Starts Cprsr1C",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Circuit 1 = 3 compressors",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10142,
     "name": "Running Time Cprsr1C",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Circuit 1 = 3 compressors",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10143,
     "name": "Starts Cprsr2C",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Circuit 2 = 3 compressors",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10144,
     "name": "Running Time Cprsr2C",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Circuit 2 = 3 compressors",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10145,
     "name": "Estimated Discharge Temperature Circuit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Discharge Temp Sensor = Not Installed",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10146,
     "name": "Estimated Discharge Temperature Circuit 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Discharge Temp Sensor = Not Installed",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10147,
     "name": "Compressor Discharge Temperature Circuit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Discharge Temp Sensor = Installed",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10148,
     "name": "Compressor Discharge Temperature Circuit 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Discharge Temp Sensor = Installed",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10149,
     "name": "Free Cooling Glycol Pressure",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Free Cooling",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10150,
     "name": "Last Logged Diagnostic",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10151,
     "name": "Unit Load Command",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10152,
     "name": "Average Line Current",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: Energy Meter - Schneider Modbus",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10153,
     "name": "Average Line Voltage",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: Energy Meter - Schneider Modbus",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10154,
     "name": "Current L1",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: Energy Meter - Schneider Modbus",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10155,
     "name": "Current L2",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: Energy Meter - Schneider Modbus",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10156,
     "name": "Current L3",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: Energy Meter - Schneider Modbus",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10157,
     "name": "Voltage L1-L2",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: Energy Meter - Schneider Modbus",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10158,
     "name": "Voltage L2-L3",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: Energy Meter - Schneider Modbus",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10159,
     "name": "Voltage L1-L3",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: Energy Meter - Schneider Modbus",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10160,
     "name": "Total Real Power",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10161,
     "name": "Line Frequency",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Energy Meter - Schneider Modbus",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10162,
     "name": "Power Factor",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Energy Meter - Schneider Modbus",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10163,
     "name": "Heat Recovery Valve Position",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Total Heat Recovery",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10164,
     "name": "Evaporator Refrigerant Absolute Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10165,
     "name": "Condenser Refrigerant Absolute Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10166,
     "name": "Evaporator Refrigerant Absolute Pressure Circuit 2",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10167,
     "name": "Condenser Refrigerant Absolute Pressure Circuit 2",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10168,
     "name": "Free Cooling Glycol Absolute Pressure",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Free Cooling",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10169,
     "name": "Supplemental Heater Status",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Supplemental Heater",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10170,
     "name": "Evaporator Approach Temperature Circuit 1 (Cooling Mode Only)",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10171,
     "name": "Evaporator Approach Temperature Circuit 2 (Cooling Mode Only)",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10172,
     "name": "Condenser Approach Temperature Circuit 1 (Heating Mode Only)",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10173,
     "name": "Condenser Approach Temperature Circuit 2 (Heating Mode Only)",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10174,
     "name": "Active Chilled Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10175,
     "name": "Chilled Water Setpoint Status",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10176,
     "name": "Hot Water Setpoint Status",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Hot Water Control (Heat Pump)",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10177,
     "name": "Demand Limit Setpoint Status",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Ice Building",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 10178,
     "name": "Active Demand Limit Setpoint",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Ice Building",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 10100,
     "name": "Chilled Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10101,
     "name": "Demand Limit Setpoint",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10102,
     "name": "BAS Hot Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Hot Water Control (Heat Pump)",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10103,
     "name": "BAS Heat Recovery Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Total Heat Recovery Partial Heat Recovery",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10104,
     "name": "Evaporator Water Pump Speed Setpoint",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Variable Speed Evaporator Pump",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10100,
     "name": "Limit Mode Relay Status",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Auto 1 = On · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10101,
     "name": "Emergency Stop",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Auto 1 = Emergency Stop - Manual Reset Required · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10102,
     "name": "Manual Override Exists",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = On · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10103,
     "name": "Run Enable",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Run Not Enabled 1 = Run Enabled · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10104,
     "name": "Local Setpoint Control",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Remote control 1 = Local control · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10105,
     "name": "Maximum Capacity Relay",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = On · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10106,
     "name": "Running Status Cprsr1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = Running · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10107,
     "name": "Running Status Cprsr2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = Running · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10108,
     "name": "Running Status Cprsr1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = Running · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10109,
     "name": "Running Status Cprsr2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = Running · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10110,
     "name": "Chiller Running State",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = On · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10111,
     "name": "Running Status Cprsr1C",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = Running · 조건: Circuit 1 = 3 compressors",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10112,
     "name": "Running Status Cprsr2C",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = Running · 조건: Circuit 2 = 3 compressors",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10113,
     "name": "Free Cooling Active",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Inactive 1 = Active · 조건: Free Cooling",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10114,
     "name": "Heat Recovery Active",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Inactive 1 = Active · 조건: Total Heat Recovery",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10115,
     "name": "Front Panel Auto/Stop",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Stop 1 = Auto · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10116,
     "name": "Circuit Manual Reset Indicator (CMR) Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10117,
     "name": "Circuit Manual Reset Indicator (CMR) Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10118,
     "name": "Circuit Auto Reset Indicator (CAR) Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10119,
     "name": "Circuit Auto Reset Indicator (CAR) Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10120,
     "name": "Evaporator Water Pump Command",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10121,
     "name": "Evaporator Water Flow Status",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10122,
     "name": "Diagnostic Present: Information",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10123,
     "name": "Diagnostic Present: Advisory",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10124,
     "name": "Diagnostic Present: Critical",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10125,
     "name": "Diagnostic Present: Service Required",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10126,
     "name": "Diagnostic Present",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10127,
     "name": "Diagnostic Shutdown Present",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10128,
     "name": "Diagnostic: Manual Reset Required",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10129,
     "name": "Diagnostic: Local Manual Reset Required",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10130,
     "name": "External Auto Stop",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Stop 1 = Auto · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10131,
     "name": "Noise Reduction Request Active",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = On · 조건: Noise Reduction",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10132,
     "name": "Heat Recovery Request Active",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = On · 조건: Total Heat Recovery",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10133,
     "name": "Evaporator Water Pump Status",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = On · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10134,
     "name": "Circuit 1 Defrost Delay Status",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = On · 조건: Hot Water Control (Heat Pump)",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10135,
     "name": "Circuit 2 Defrost Delay Status",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = On · 조건: Hot Water Control (Heat Pump)",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10136,
     "name": "In Defrost",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Not in Defrost 1 = Defrost · 조건: Hot Water Control (Heat Pump)",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10137,
     "name": "Circuit 1 Defrost Status",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Inactive 1 = Active · 조건: Hot Water Control (Heat Pump)",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10138,
     "name": "Circuit 2 Defrost Status",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Inactive 1 = Active · 조건: Hot Water Control (Heat Pump)",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10139,
     "name": "Circuit 1 Running Status",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = On · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10140,
     "name": "Circuit 2 Running Status",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = On · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10141,
     "name": "Low Ambient Lockout Status",
     "unit": null,
     "unitRaw": null,
     "note": "0 = No Lockout 1 = Lockout Present · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10142,
     "name": "Circuit 1 Lockout Front Panel",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = Locked Out · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10143,
     "name": "Circuit 2 Lockout Front Panel",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = Locked Out · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10144,
     "name": "Circuit 1 Lockout External",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = Locked Out · 조건: External Circuit Lockout",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10145,
     "name": "Circuit 2 Lockout External",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = Locked Out · 조건: External Circuit Lockout",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10146,
     "name": "Circuit 1 Lockout Active",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = Locked Out · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10147,
     "name": "Circuit 2 Lockout Active",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = Locked Out · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11000,
     "name": "Comm Loss: Percent Capacity Output",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11001,
     "name": "Comm Loss: Supplemental Heater Relay 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11002,
     "name": "Comm Loss: Supplemental Heater Relay 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11003,
     "name": "Comm Loss: Supplemental Heater Relay 3",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11004,
     "name": "Comm Loss: Supplemental Heater Relay 4",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11005,
     "name": "Comm Loss: Energy Meter",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11006,
     "name": "Comm Loss: Outdoor Air Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11007,
     "name": "Comm Loss: Phase Protection Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11008,
     "name": "Diagnostic: Energy Meter Write Command Failure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11009,
     "name": "Diagnostic: Outdoor Air Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11010,
     "name": "Diagnostic: Phase Protection Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11011,
     "name": "Diagnostic: Software Error 1003: Call Trane Service",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11012,
     "name": "Diagnostic: Pumpdown Terminated By Time - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11013,
     "name": "Diagnostic: Pumpdown Terminated By Time - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11014,
     "name": "Comm Loss: Discharge Pressure Transducer - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11015,
     "name": "Comm Loss: Discharge Pressure Transducer - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11016,
     "name": "Comm Loss: Discharge Temperature Sensor - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11017,
     "name": "Comm Loss: Discharge Temperature Sensor - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11018,
     "name": "Comm Loss: External Circuit 2 Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11019,
     "name": "Comm Loss: External Circuit 1 Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11020,
     "name": "Comm Loss: Reversing Valve - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11021,
     "name": "Comm Loss: Reversing Valve - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11022,
     "name": "Comm Loss: Suction Pressure Transducer - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11023,
     "name": "Comm Loss: Suction Pressure Transducer - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11024,
     "name": "Comm Loss: Suction Temperature - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11025,
     "name": "Comm Loss: Suction Temperature - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11026,
     "name": "Diagnostic: Discharge Pressure Transducer - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11027,
     "name": "Diagnostic: Discharge Pressure Transducer - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11028,
     "name": "Diagnostic: Discharge Temperature Sensor - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11029,
     "name": "Diagnostic: Discharge Temperature Sensor - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11030,
     "name": "Diagnostic: Suction Pressure Transducer - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11031,
     "name": "Diagnostic: Suction Pressure Transducer - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11032,
     "name": "Diagnostic: Suction Temperature Sensor - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11033,
     "name": "Diagnostic: Suction Temperature Sensor - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11034,
     "name": "Comm Loss: Sump Heater - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11035,
     "name": "Comm Loss: Sump Heater - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11036,
     "name": "Diagnostic: High Compressor Pressure Differential - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11037,
     "name": "Diagnostic: High Compressor Pressure Differential - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11038,
     "name": "Diagnostic: High Discharge Refrigerant Pressure - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11039,
     "name": "Diagnostic: High Discharge Refrigerant Pressure - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11040,
     "name": "Diagnostic: High Discharge Temperature - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11041,
     "name": "Diagnostic: High Discharge Temperature - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11042,
     "name": "Diagnostic: High Discharge Temperature Lockout - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11043,
     "name": "Diagnostic: High Discharge Temperature Lockout - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11044,
     "name": "Diagnostic: Loss of Charge - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11045,
     "name": "Diagnostic: Loss of Charge - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11046,
     "name": "Diagnostic: Low Discharge Saturated Temperature - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11047,
     "name": "Diagnostic: Low Discharge Saturated Temperature - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11048,
     "name": "Diagnostic: Low Refrigerant Pressure Ratio - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11049,
     "name": "Diagnostic: Low Refrigerant Pressure Ratio - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11050,
     "name": "Diagnostic: Low Refrigerant Temperature - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11051,
     "name": "Diagnostic: Low Refrigerant Temperature - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11052,
     "name": "Diagnostic: Low Suction Refrigerant Pressure - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11053,
     "name": "Diagnostic: Low Suction Refrigerant Pressure - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11054,
     "name": "Diagnostic: Low Suction Superheat - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11055,
     "name": "Diagnostic: Low Suction Superheat - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11056,
     "name": "Diagnostic: Suction Temperature Too High - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11057,
     "name": "Diagnostic: Suction Temperature Too High - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11058,
     "name": "Diagnostic: Very Low Suction Pressure - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11059,
     "name": "Diagnostic: Very Low Suction Pressure - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11060,
     "name": "Comm Loss: Compressor 1C Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11061,
     "name": "Comm Loss: Compressor 1B Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11062,
     "name": "Comm Loss: Compressor 1A Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11063,
     "name": "Diagnostic: Compressor 1A Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11064,
     "name": "Diagnostic: Compressor 1B Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11065,
     "name": "Diagnostic: Compressor 1C Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11066,
     "name": "Diagnostic: Compressor 1C Fault Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11067,
     "name": "Diagnostic: Compressor 1B Fault Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11068,
     "name": "Diagnostic: Compressor 1A Fault Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11069,
     "name": "Diagnostic: Starts/Hours Modified 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11070,
     "name": "Diagnostic: Starts/Hours Modified 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11071,
     "name": "Diagnostic: Starts/Hours Modified 1C",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11072,
     "name": "Comm Loss: Compressor 2C Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11073,
     "name": "Comm Loss: Compressor 2B Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11074,
     "name": "Comm Loss: Compressor 2A Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11075,
     "name": "Diagnostic: Compressor 2A Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11076,
     "name": "Diagnostic: Compressor 2B Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11077,
     "name": "Diagnostic: Compressor 2C Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11078,
     "name": "Diagnostic: Compressor 2C Fault Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11079,
     "name": "Diagnostic: Compressor 2B Fault Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11080,
     "name": "Diagnostic: Compressor 2A Fault Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11081,
     "name": "Diagnostic: Starts/Hours Modified 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11082,
     "name": "Diagnostic: Starts/Hours Modified 2C",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11083,
     "name": "Diagnostic: Starts/Hours Modified 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11084,
     "name": "Comm Loss: High Pressure Cutout Switch - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11085,
     "name": "Comm Loss: High Pressure Cutout Switch - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11086,
     "name": "Diagnostic: High Pressure Cutout - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11087,
     "name": "Diagnostic: High Pressure Cutout - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11088,
     "name": "Comm Loss: Shared V Coil Isolating Valve - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11089,
     "name": "Comm Loss: Shared V Coil Isolating Valve - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11090,
     "name": "Comm Loss: Dynamic Receiver Fill Valve - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11091,
     "name": "Comm Loss: Dynamic Receiver Fill Valve - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11092,
     "name": "Comm Loss: Hot Gas Bypass Valve - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11093,
     "name": "Comm Loss: Hot Gas Bypass Valve - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11094,
     "name": "Comm Loss: Liquid Line Pressure - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11095,
     "name": "Comm Loss: Liquid Line Pressure - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11096,
     "name": "Comm Loss: Liquid Line Temperature - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11097,
     "name": "Comm Loss: Liquid Line Temperature - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11098,
     "name": "Diagnostic: Liquid Line Pressure Transducer - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11099,
     "name": "Diagnostic: Liquid Line Pressure Transducer - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11100,
     "name": "Diagnostic: Liquid Line Temperature Sensor - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11101,
     "name": "Diagnostic: Liquid Line Temperature Sensor - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11102,
     "name": "Comm Loss:Evaporator Antifreeze Heater",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11103,
     "name": "Comm Loss:Heat Recovery Antifreeze Heater",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11104,
     "name": "Diagnostic: Evaporator Water Flow Lost",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11105,
     "name": "Diagnostic: Evaporator Water Flow Lost Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11106,
     "name": "Diagnostic: Evaporator Water Flow Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11107,
     "name": "Diagnostic: High Evaporator Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11108,
     "name": "Diagnostic: High Suction Rfgt Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11109,
     "name": "Diagnostic: Inverted Evaporator Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11110,
     "name": "Diagnostic: Inverted Water Temp (Heating)",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11111,
     "name": "Diagnostic: Low Evaporator Water Temp (Unit On)",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11112,
     "name": "Diagnostic: Low Evaporator Water Temp (Unit Off)",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11113,
     "name": "Comm Loss: Evap Entering Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11114,
     "name": "Comm Loss: Evap Leaving Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11115,
     "name": "Comm Loss: Evaporator Water Flow Switch",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11116,
     "name": "Diagnostic: Evaporator Entering Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11117,
     "name": "Diagnostic: Evaporator Leaving Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11118,
     "name": "Comm Loss: Cooling EXV - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11119,
     "name": "Comm Loss: Cooling EXV - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11120,
     "name": "Comm Loss: Electronic Expansion Valve - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11121,
     "name": "Comm Loss: Electronic Expansion Valve - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11122,
     "name": "Comm Loss: Heating EXV - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11123,
     "name": "Comm Loss: Heating EXV - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11124,
     "name": "Comm Loss: Auxiliary Setpoint Command",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11125,
     "name": "Comm Loss: Emergency Stop Feedback Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11126,
     "name": "Comm Loss: Ext Chilled/Hot Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11127,
     "name": "Comm Loss: Ext Noise Reduction Request",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11128,
     "name": "Comm Loss: External Auto/Stop",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11129,
     "name": "Comm Loss: Ext Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11130,
     "name": "Comm Loss: External Hot Water Command",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11131,
     "name": "Comm Loss: Programmable Relay Board 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11132,
     "name": "Comm Loss: Programmable Relay Board 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11133,
     "name": "Diagnostic: Emergency Stop Feedback Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11134,
     "name": "Diagnostic: External Chilled/Hot Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11135,
     "name": "Diagnostic: External Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11136,
     "name": "Comm Loss: Condenser Fan Enable - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11137,
     "name": "Comm Loss: Condenser Fan Enable - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11138,
     "name": "Comm Loss: Cond Fan Enbl Shared Ckt 1&2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11139,
     "name": "Comm Loss: Condenser Fan Fault - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11140,
     "name": "Comm Loss: Condenser Fan Fault - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11141,
     "name": "Comm Loss: Fan Board 1 Relay 1 - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11142,
     "name": "Comm Loss: Fan Board 1 Relay 1 - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11143,
     "name": "Comm Loss: Fan Board 1 Relay 2 - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11144,
     "name": "Comm Loss: Fan Board 1 Relay 2 - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11145,
     "name": "Comm Loss: Fan Board 1 Relay 3 - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11146,
     "name": "Comm Loss: Fan Board 1 Relay 3 - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11147,
     "name": "Comm Loss: Fan Board 1 Relay 4 - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11148,
     "name": "Comm Loss: Fan Board 1 Relay 4 - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11149,
     "name": "Comm Loss: Fan Board 2 Relay 1 - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11150,
     "name": "Comm Loss: Fan Board 2 Relay 1 - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11151,
     "name": "Comm Loss: Fan Board 2 Relay 2 - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11152,
     "name": "Comm Loss: Fan Board 2 Relay 2 - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11153,
     "name": "Comm Loss: Fan Board 2 Relay 3 - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11154,
     "name": "Comm Loss: Fan Board 2 Relay 3 - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11155,
     "name": "Comm Loss: Fan Board 2 Relay 4 - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11156,
     "name": "Comm Loss: Fan Board 2 Relay 4 - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11157,
     "name": "Comm Loss: Fan Inverter Speed Command - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11158,
     "name": "Comm Loss: Fan Inverter Speed Command - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11159,
     "name": "Comm Loss: Fan Inv Spd Cmd, Shrd Circuit 1&2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11160,
     "name": "Comm Loss: Fan Speed Select Board Relay 1 - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11161,
     "name": "Comm Loss: Fan Speed Select Board Relay 2 - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11162,
     "name": "Comm Loss: Fan Speed Select Board Relay 3 - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11163,
     "name": "Comm Loss: Fan Speed Select Board Relay 4 - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11164,
     "name": "Diagnostic: Condenser Fan Fault - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11165,
     "name": "Diagnostic: Condenser Fan Fault - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11166,
     "name": "Comm Loss: FC Entering Glycol Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11167,
     "name": "Comm Loss: FC Entering Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11168,
     "name": "Comm Loss: FC Leaving Glycol Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11169,
     "name": "Comm Loss: Free Cooling Glycol Flow Switch",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11170,
     "name": "Comm Loss: Free Cooling Glycol Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11171,
     "name": "Comm Loss: Free Cooling Glycol Pump Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11172,
     "name": "Comm Loss: Free Cooling Pump",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11173,
     "name": "Comm Loss: Free Cooling Valve",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11174,
     "name": "Diagnostic: Free Cooling Entering Glycol Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11175,
     "name": "Diagnostic: Free Cooling Entering Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11176,
     "name": "Diagnostic: Free Cooling Glycol Flow Lost",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11177,
     "name": "Diagnostic: Free Cooling Glycol Flow Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11178,
     "name": "Diagnostic: Free Cooling Glycol Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11179,
     "name": "Diagnostic: Free Cooling Glycol Temperature Equalization Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11180,
     "name": "Diagnostic: Free Cooling Leaving Glycol Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11181,
     "name": "Diagnostic: Free Cooling Glycol Pump Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11182,
     "name": "Diagnostic: Low Glycol Pressure Free Cooling",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11183,
     "name": "Diagnostic: Low Glycol Temp Free Cooling",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11184,
     "name": "Comm Loss: External Heat Recovery Command",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11185,
     "name": "Comm Loss: External Heat Recovery Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11186,
     "name": "Comm Loss: Heat Rec Rfgt Bypass Valve Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11187,
     "name": "Comm Loss: Heat Rec Rfgt Bypass Valve Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11188,
     "name": "Comm Loss: HR Entering Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11189,
     "name": "Comm Loss: HR Leaving Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11190,
     "name": "Comm Loss: Heat Recovery Three Way Valve",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11191,
     "name": "Diagnostic: External Heat Recovery Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11192,
     "name": "Diagnostic: Heat Recovery Entering Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11193,
     "name": "Diagnostic: Heat Recovery Leaving Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11194,
     "name": "Diagnostic: No Heat Recovery",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11195,
     "name": "Comm Loss: External Ice Building Command",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 11196,
     "name": "Diagnostic: Restart Inhibit Invoked - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11197,
     "name": "Diagnostic: Restart Inhibit Invoked - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11198,
     "name": "Diagnostic: Restart Inhibit Invoked - 1C",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11199,
     "name": "Diagnostic: Restart Inhibit Invoked - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11200,
     "name": "Diagnostic: Restart Inhibit Invoked - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11201,
     "name": "Diagnostic: Restart Inhibit Invoked - 2C",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11202,
     "name": "Comm Loss: Energy Meter Pulse Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11203,
     "name": "Comm Loss: Run Command Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11204,
     "name": "Comm Loss: Run Command Compressor 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11205,
     "name": "Comm Loss: Run Command Compressor 1C",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11206,
     "name": "Comm Loss: Run Command Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11207,
     "name": "Comm Loss: Run Command Compressor 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11208,
     "name": "Comm Loss: Run Command Compressor 2C",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11209,
     "name": "Diagnostic: MP: Invalid Configuration",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 11210,
     "name": "Diagnostic: MP: Reset Has Occurred",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11211,
     "name": "Comm Loss: Evap Pump Inv1 Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11212,
     "name": "Comm Loss: Evap Pump Inv1 Freq Feedback",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11213,
     "name": "Comm Loss: Evap Pump Inv1 Run Command",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11214,
     "name": "Comm Loss: Evaporator Pump 2 Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11215,
     "name": "Comm Loss: Evaporator Water Pump 1 Relay",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11216,
     "name": "Comm Loss: Evaporator Water Pump 2 Relay",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11217,
     "name": "Comm Loss: Evaporator Pump 1 Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11218,
     "name": "Diagnostic: Evap Pump 1 Starts Run time Written",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11219,
     "name": "Diagnostic: Evap Pump 2 Starts Run time Written",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11220,
     "name": "Diagnostic: Evaporator Pump 1 Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11221,
     "name": "Diagnostic: Evaporator Pump 2 Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11222,
     "name": "Diagnostic: Evaporator Water Flow Lost - Pump1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11223,
     "name": "Diagnostic: Evaporator Water Flow Lost - Pump2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11224,
     "name": "Diagnostic: Evaporator Water Flow Overdue - Pump1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11225,
     "name": "Diagnostic: Evaporator Water Flow Overdue - Pump2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11226,
     "name": "Comm Loss: SLHX Entering Refrigerant Temp - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11227,
     "name": "Comm Loss: SLHX Entering Refrigerant Temp - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11228,
     "name": "Comm Loss: SLHX Valve - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11229,
     "name": "Comm Loss: SLHX Valve - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11230,
     "name": "Diagnostic: SLHX Entering Temp Sensor - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11231,
     "name": "Diagnostic: SLHX Entering Temp Sensor - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11232,
     "name": "Diagnostic: Chiller Service Recommended",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11233,
     "name": "Diagnostic: Evap Water Pump 1 Svc Recommended",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11234,
     "name": "Diagnostic: Evap Water Pump 2 Svc Recommended",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11235,
     "name": "Diagnostic: Mfr Maintenance Recommended - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11236,
     "name": "Diagnostic: Mfr Maintenance Recommended - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11237,
     "name": "Diagnostic: Mfr Maintenance Recommended - 1C",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11238,
     "name": "Diagnostic: Mfr Maintenance Recommended - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11239,
     "name": "Diagnostic: Mfr Maintenance Recommended - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11240,
     "name": "Diagnostic: Mfr Maintenance Recommended - 2C",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11241,
     "name": "Diagnostic: Evaporator Water Flow Too Low",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11242,
     "name": "Comm Loss: Evap Water Pump Inverter Speed",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11243,
     "name": "Energy Meter Write Value Failure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 10100,
     "name": "Reset Diagnostic",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = Reset · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 10101,
     "name": "BAS Noise Reduction Request",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = Reduce Noise · 조건: Noise Reduction",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 10102,
     "name": "BAS Heat Recovery Command",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = On · 조건: Total Heat Recovery Partial Heat Recovery",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 10103,
     "name": "Energy Consumption Reset",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Accumulating 1 = Reset · 조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 10104,
     "name": "BAS Circuit 1 Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = Locked Out · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 10105,
     "name": "BAS Circuit 2 Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = Locked Out · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 10106,
     "name": "BAS Free Cooling Auto Stop Command",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Stop 1 = Auto · 조건: Free Cooling",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 10107,
     "name": "BAS Chiller Auto Stop Command",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Stop 1 = Auto · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 10108,
     "name": "Evaporator Water Pump Request BAS",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Auto 1 = On · 조건: Standard",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 10109,
     "name": "Defrost Delay Request BAS",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = On · 조건: Hot Water Control (Heat Pump)",
     "sourceFile": "BAS-PTS011A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30011,
     "name": "Active Cool/Heat Setpoint Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30013,
     "name": "Evaporator Leaving Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30015,
     "name": "Evaporator Entering Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30017,
     "name": "Active Demand Limit Setpoint",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Ice Building = Not Installed",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 30019,
     "name": "Unit Power Consumption",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30021,
     "name": "Outdoor Air Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30023,
     "name": "Evaporator Refrigerant Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30025,
     "name": "Condenser Refrigerant Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30027,
     "name": "Differential Refrigerant Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30029,
     "name": "Evaporator Saturated Rfgt Temp Circuit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30031,
     "name": "Condenser Saturated Rfgt Temp Circuit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30033,
     "name": "Evaporator Refrigerant Pressure Circuit 2",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30035,
     "name": "Condenser Refrigerant Pressure Circuit 2",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30037,
     "name": "Differential Refrigerant Pressure Circuit 2",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30039,
     "name": "Evaporator Saturated Rfgt Temp Circuit 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30041,
     "name": "Condenser Saturated Rfgt Temp Circuit 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30043,
     "name": "Actual Running Capacity",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30045,
     "name": "Active Heat Recovery Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Total Heat Recovery",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30047,
     "name": "Active Hot Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Hot Water Control (Heat Pump)",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30049,
     "name": "Air Flow Circuit 1",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30051,
     "name": "Air Flow Circuit 2",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30053,
     "name": "Starts Cprsr1A",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30055,
     "name": "Running Time Cprsr1A",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30057,
     "name": "Starts Cprsr2A",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30059,
     "name": "Running Time Cprsr2A",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30061,
     "name": "Heat Recovery Entering Water Temp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Total Heat Recovery Partial Heat Recovery",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30063,
     "name": "Heat Recovery Leaving Water Temp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Total Heat Recovery Partial Heat Recovery",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30065,
     "name": "Chiller Design Capacity",
     "unit": null,
     "unitRaw": "Power, Cooling",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30067,
     "name": "Starts Cprsr1B",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30069,
     "name": "Running Time Cprsr1B",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30071,
     "name": "Starts Cprsr2B",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30073,
     "name": "Running Time Cprsr2B",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30075,
     "name": "Number Of Circuits",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30077,
     "name": "Number of Compressors for Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30079,
     "name": "Number of Compressors for Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30081,
     "name": "Free Cooling Capacity",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Free Cooling",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30083,
     "name": "Free Cooling Entering Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Free Cooling",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30085,
     "name": "Free Cooling Entering Glycol Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Free Cooling",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30087,
     "name": "Free Cooling Leaving Glycol Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Free Cooling",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30089,
     "name": "Energy Consumption NonReset",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30091,
     "name": "Energy Consumption Resettable",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30093,
     "name": "Starts Cprsr1C",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Circuit 1 = 3 compressors",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30095,
     "name": "Running Time Cprsr1C",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Circuit 1 = 3 compressors",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30097,
     "name": "Starts Cprsr2C",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Circuit 2 = 3 compressors",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30099,
     "name": "Running Time Cprsr2C",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Circuit 2 = 3 compressors",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30101,
     "name": "Estimated Discharge Temperature Circuit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Discharge Temp Sensor = Not Installed",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30103,
     "name": "Estimated Discharge Temperature Circuit 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Discharge Temp Sensor = Not Installed",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30105,
     "name": "Compressor Discharge Temperature Circuit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Discharge Temp Sensor = Installed",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30107,
     "name": "Compressor Discharge Temperature Circuit 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Discharge Temp Sensor = Installed",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30109,
     "name": "Free Cooling Glycol Pressure",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Free Cooling",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30111,
     "name": "Unit Source ID",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30113,
     "name": "Unit Load Command",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30115,
     "name": "Average Line Current Meter 1",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: Energy Meter - Schneider Modbus",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30117,
     "name": "Average Line Voltage Meter 1",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: Energy Meter - Schneider Modbus",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30119,
     "name": "Meter Line Current L1",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: Energy Meter - Schneider Modbus",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30121,
     "name": "Meter Line Current L2",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: Energy Meter - Schneider Modbus",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30123,
     "name": "Meter Line Current L3",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: Energy Meter - Schneider Modbus",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30125,
     "name": "Meter Line Voltage L1-L2",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: Energy Meter - Schneider Modbus",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30127,
     "name": "Meter Line Voltage L2-L3",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: Energy Meter - Schneider Modbus",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30129,
     "name": "Meter Line Voltage L1-L3",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: Energy Meter - Schneider Modbus",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30131,
     "name": "Chiller Power Demand",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30133,
     "name": "Unit Line Frequency",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Energy Meter - Schneider Modbus",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30135,
     "name": "Unit Power Factor",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Energy Meter - Schneider Modbus",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30137,
     "name": "Heat Recovery Valve Position",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Total Heat Recovery",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30139,
     "name": "Evaporator Refrigerant Absolute Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30141,
     "name": "Condenser Refrigerant Absolute Pressure Circuit 1",
