     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30083,
     "name": "Run Time - Compressor 2A",
     "unit": null,
     "unitRaw": "None",
     "note": "조건: Circuit 2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30085,
     "name": "Starts - Compressor 2B",
     "unit": null,
     "unitRaw": "None",
     "note": "조건: Circuit 2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30087,
     "name": "Run Time - Compressor 2B",
     "unit": null,
     "unitRaw": "None",
     "note": "조건: Circuit 2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30089,
     "name": "Starts - Compressor 2C",
     "unit": null,
     "unitRaw": "None",
     "note": "조건: Compressor 2C",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30091,
     "name": "Run Time - Compressor 2C",
     "unit": null,
     "unitRaw": "None",
     "note": "조건: Compressor 2C",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30093,
     "name": "Heat Recovery Leaving Water Temperature Setpoint Active",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Partial Heat Recovery",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30095,
     "name": "Heat Recovery Entering Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Heat Recovery Water Temps",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30097,
     "name": "Heat Recovery Leaving Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Heat Recovery Water Temps",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30099,
     "name": "Chiller Design Capacity",
     "unit": null,
     "unitRaw": "Power, Cooling",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30101,
     "name": "Number of Circuits",
     "unit": null,
     "unitRaw": "None",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30103,
     "name": "Number of Compressors Circuit 1",
     "unit": null,
     "unitRaw": "None",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30105,
     "name": "Number of Compressors Circuit 2",
     "unit": null,
     "unitRaw": "None",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30107,
     "name": "Refrigerant Discharge Temperature Estimate Circuit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30109,
     "name": "Refrigerant Discharge Temperature Estimate Circuit 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Circuit 2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30111,
     "name": "Refrigerant Discharge Temperature Circuit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Discharge Temp",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30113,
     "name": "Refrigerant Discharge Temperature Circuit 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Discharge Temp, Circuit 2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30115,
     "name": "Unit Source ID (Last Diagnostic Code)",
     "unit": null,
     "unitRaw": "None",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30119,
     "name": "Energy Consumption Lifetime",
     "unit": null,
     "unitRaw": "Energy, Electrical",
     "note": "조건: Energy Meter",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30121,
     "name": "Energy Consumption",
     "unit": null,
     "unitRaw": "Energy, Electrical",
     "note": "조건: Energy Meter",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30123,
     "name": "Average Current",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: Energy Meter",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30125,
     "name": "Average Voltage L-L",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: Energy Meter",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30127,
     "name": "Current L1",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: Energy Meter",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30129,
     "name": "Current L2",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: Energy Meter",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30131,
     "name": "Current L3",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: Energy Meter",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30133,
     "name": "Voltage L1-L2",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: Energy Meter",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30135,
     "name": "Voltage L2-L3",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: Energy Meter",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30137,
     "name": "Voltage L1-L3",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: Energy Meter",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30139,
     "name": "Unit Power Demand",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "조건: Energy Meter",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30141,
     "name": "Line Frequency",
     "unit": null,
     "unitRaw": "None",
     "note": "조건: Energy Meter",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30143,
     "name": "Power Factor",
     "unit": null,
     "unitRaw": "None",
     "note": "조건: Energy Meter",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30147,
     "name": "Supplemental Heat Status",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Supplemental Heater",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30149,
     "name": "Evaporator Approach Temperature Circuit 1",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30151,
     "name": "Condenser Approach Temperature Circuit 1",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "조건: Hot Water Control",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30153,
     "name": "Evaporator Approach Temperature Circuit 2",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "조건: Circuit 2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30155,
     "name": "Condenser Approach Temperature Circuit 2",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "조건: Hot Water Control, Circuit 2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30157,
     "name": "Compressor Suction Superheat Ckt1",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30159,
     "name": "Compressor Suction Superheat Ckt2",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "조건: Circuit 2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 32011,
     "name": "Running Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 32012,
     "name": "Operating Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 32013,
     "name": "Chiller Setpoint Source",
     "unit": null,
     "unitRaw": null,
     "note": "1 = BAS 2 = External 3 = Front Panel · 조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 32014,
     "name": "Refrigerant Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234ze(E) 17 = R-454B 18 = R-515B · 조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 32015,
     "name": "Cooling Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Water Cooled 2 = Air Cooled · 조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 32016,
     "name": "Manufacture Location",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Field Applied",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 32017,
     "name": "Model Information [GEN2]",
     "unit": null,
     "unitRaw": null,
     "note": "1 = CVHF · 조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33011,
     "name": "Limit Mode Relay Status",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33012,
     "name": "Emergency Stop",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 33013,
     "name": "Manual Override Exists",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 33014,
     "name": "Front Panel Auto Stop Status",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33015,
     "name": "External Auto Stop Input Status",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33016,
     "name": "Run Enabled",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 33017,
     "name": "Local Setpoint Control",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 33018,
     "name": "Maximum Capacity",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33019,
     "name": "Compressor 1A Status",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33020,
     "name": "Compressor 1B Status",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33021,
     "name": "Compressor 1C Status",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Compressor 1C",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33022,
     "name": "Compressor 2A Status",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Circuit 2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33023,
     "name": "Compressor 2B Status",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Circuit 2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33024,
     "name": "Compressor 2C Status",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Compressor 2C",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33025,
     "name": "Chiller Running State",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33026,
     "name": "Heat Recovery Control Active Status",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Partial Heat Recovery",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33027,
     "name": "Heat Recovery Request Active",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Partial Heat Recovery",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 33028,
     "name": "Evaporator Water Pump Request",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 33029,
     "name": "Evaporator Water Flow Status",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33030,
     "name": "Diagnostic Present: Information",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33031,
     "name": "Diagnostic Present: Advisory",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33032,
     "name": "Diagnostic Present: Critical",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33033,
     "name": "Diagnostic Present: Service Required",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33034,
     "name": "Diagnostic Present",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33035,
     "name": "Diagnostic Shutdown Present",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33036,
     "name": "Diagnostic: Manual Reset Required",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33037,
     "name": "Diagnostic: Local Manual Reset Required",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33038,
     "name": "Noise Reduction Request Active",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Noise Reduction",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 33039,
     "name": "In Defrost",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Hot Water Control",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33040,
     "name": "Circuit 1 Lockout Front Panel",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 33041,
     "name": "Circuit 2 Lockout Front Panel",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Circuit 2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 33042,
     "name": "Circuit 1 Lockout External",
     "unit": null,
     "unitRaw": null,
     "note": "조건: External Circuit Lockout",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 33043,
     "name": "Circuit 2 Lockout External",
     "unit": null,
     "unitRaw": null,
     "note": "조건: External Circuit Lockout",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 33044,
     "name": "Circuit 1 Lockout Active",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 33045,
     "name": "Circuit 2 Lockout Active",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Circuit 2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 33046,
     "name": "Circuit 1 Available",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33047,
     "name": "Circuit 2 Available",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Circuit 2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33048,
     "name": "Circuit 1 Running Status",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33049,
     "name": "Circuit 2 Running Status",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Circuit 2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40011,
     "name": "Chilled Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40013,
     "name": "Demand Limit Setpoint",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40015,
     "name": "Hot Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Hot Water Control",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40017,
     "name": "Heat Recovery Leaving Water Temperature Setpoint BAS",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Partial Heat Recovery",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 42011,
     "name": "Chiller Mode Command BAS",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 43011,
     "name": "Reset Diagnostic",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = Reset · 조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 43012,
     "name": "Noise Reduction Request BAS",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = Reduce Noise · 조건: Noise Reduction",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 43013,
     "name": "Heat Recovery Request",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = On · 조건: Partial Heat Recovery",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 43014,
     "name": "Energy Consumption Reset",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Accumulating 1 = Reset · 조건: Energy Meter",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 43015,
     "name": "Circuit 1 Lockout BAS",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = Locked Out · 조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 43016,
     "name": "Circuit 2 Lockout BAS",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = Locked Out · 조건: Circuit 2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 43017,
     "name": "Chiller Auto Stop Command BAS",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Stop 1 = Auto · 조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 10100,
     "name": "Running Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard",
     "sourceFile": "BAS-PTS019A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10101,
     "name": "Operating Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard",
     "sourceFile": "BAS-PTS019A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10102,
     "name": "Chiller Setpoint Source",
     "unit": null,
     "unitRaw": null,
     "note": "1 = BAS 2 = External 3 = Front Panel · 조건: Standard",
     "sourceFile": "BAS-PTS019A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 10103,
     "name": "Refrigerant Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(e) 15 = R-514A 16 = R-1234ze(e) 17 = R-454B 18 = R-515B · 조건: Standard",
     "sourceFile": "BAS-PTS019A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10104,
     "name": "Cooling Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Water Cooled 2 = Air Cooled · 조건: Standard",
     "sourceFile": "BAS-PTS019A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10105,
     "name": "Manufacturing Location",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Field Applied 2= La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Taicang 16 = Taiwan 17 = Epinal 18 = Golbey 19 =",
     "sourceFile": "BAS-PTS019A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MSI",
     "instance": 10106,
     "name": "Model Information GEN2",
     "unit": null,
     "unitRaw": null,
     "note": "1 = CVHF 2 = CVGF 3= CVHS 4= RTAE 5 = RTAF 6 = RTHA 7 = RTHB 8 = RTHC 9 = RTHD 10 = RTWE 11 = CTVD 12 = CVR 13 = CVHH · 조건: Standard",
     "sourceFile": "BAS-PTS019A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 10100,
     "name": "Chiller Mode Command BAS",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    }
   ],
   "referenceTables": [
    {
     "title": "Table 4. Lug size range",
     "kind": "perf",
     "page": 26,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 40,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 4. Lug size range (continued)",
     "kind": "perf",
     "page": 27,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 30,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 5. Dimensions, 20 to 35 ton units, no options",
     "kind": "dim",
     "page": 28,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 6. Dimensions, 40 to 70 ton units, no options",
     "kind": "perf",
     "page": 29,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 3,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 7. Dimensions, 80 to 120 ton units, no options",
     "kind": "perf",
     "page": 29,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 8. Dimensions, 20 to 35 ton units with options",
     "kind": "dim",
     "page": 30,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 9. Dimensions, 40 to 70 ton units with options",
     "kind": "dim",
     "page": 31,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 10. Dimensions, 80 to 120 ton units with options",
     "kind": "dim",
     "page": 31,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 11. Water connection dimensions – 20 to 35 ton units with options",
     "kind": "dim",
     "page": 34,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 12. Water connection dimensions – 40 to 70 ton units with options",
     "kind": "dim",
     "page": 35,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "PUMP PACKAGE (with or without BUFFER TANK)",
     "kind": "dim",
     "page": 35,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 13. Water connection dimensions, 80 to 130 ton units with options",
     "kind": "dim",
     "page": 35,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 4,
     "use": "설치·반입 참고"
    },
    {
     "title": "성능표 (조건별 조회) — CG-PRC017AA-EN_04302026.pdf p36",
     "kind": "perf",
     "page": 36,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 3,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 18. Option weights",
     "kind": "etc",
     "page": 44,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 15,
     "use": "부속·배선·호환 참고"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 15,
    "unitModels": 14,
    "electricalRows": 0,
    "simulatorInputs": 43,
    "simulatorRequirementMappings": 14,
    "l3MappingPoints": 432,
    "referenceTables": 14
   }
  },
  "trane-symbio-800-cgam-ch530-bacnet": {
   "id": "trane-symbio-800-cgam-ch530-bacnet",
   "equipmentId": "e9",
   "templateProfileId": null,
   "vendor": "Trane",
   "model": "Symbio™ 800 — CGAM (CH530) (BACnet)",
   "name": "Symbio™ 800 CGAM (CH530)",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "냉수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 출구온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`chilled-water`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "부하율",
     "objectType": "AI",
     "unit": "%",
     "grade": "필수",
     "role": "sensor",
     "tags": "`load`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "소비전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "권장",
     "role": "sensor",
     "tags": "`elec-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`compressor`✓ `elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "증발 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`evaporator`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condenser`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`chilled-water`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "알람 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "대수제어 순위",
     "objectType": "AV",
     "unit": "—",
     "grade": "권장",
     "role": "sp",
     "tags": "`stage`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "원격 기동 허용",
     "objectType": "BO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`enable`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "CGAM 20 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "20 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 26 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "26 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 30 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "30 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 35 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "35 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 40 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "40 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 52 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "52 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 60 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "60 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 70 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "70 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 80 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "80 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 90 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "90 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 100 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "100 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 110 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "110 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 120 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "120 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 130 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "130 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "20 Tons",
     "unit": "",
     "condition": "형번 CGAM 20 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 20 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "26 Tons",
     "unit": "",
     "condition": "형번 CGAM 26 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 26 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "30 Tons",
     "unit": "",
     "condition": "형번 CGAM 30 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 30 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "35 Tons",
     "unit": "",
     "condition": "형번 CGAM 35 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 35 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "40 Tons",
     "unit": "",
     "condition": "형번 CGAM 40 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 40 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "52 Tons",
     "unit": "",
     "condition": "형번 CGAM 52 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 52 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "60 Tons",
     "unit": "",
     "condition": "형번 CGAM 60 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 60 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "70 Tons",
     "unit": "",
     "condition": "형번 CGAM 70 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 70 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "80 Tons",
     "unit": "",
     "condition": "형번 CGAM 80 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 80 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "90 Tons",
     "unit": "",
     "condition": "형번 CGAM 90 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 90 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "100 Tons",
     "unit": "",
     "condition": "형번 CGAM 100 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 100 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "110 Tons",
     "unit": "",
     "condition": "형번 CGAM 110 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 110 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "120 Tons",
     "unit": "",
     "condition": "형번 CGAM 120 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 120 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "130 Tons",
     "unit": "",
     "condition": "형번 CGAM 130 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 130 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "Min. flow(a) (LWT ≥42°F)",
     "label": "입·출구 수온",
     "valueRange": "23.2 – 146.9",
     "unit": "",
     "condition": "Table 1. General data, 60 Hz (I-P)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Min. flow(a) (LWT 40 to 41.9°F)",
     "label": "입·출구 수온",
     "valueRange": "29.1 – 183.7",
     "unit": "",
     "condition": "Table 1. General data, 60 Hz (I-P)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Max. Water Temperature",
     "label": "유체 온도 범위",
     "valueRange": "105",
     "unit": "",
     "condition": "Table 1. General data, 60 Hz (I-P)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow per Fan",
     "label": "풍량",
     "valueRange": "9094 – 9472",
     "unit": "",
     "condition": "Table 1. General data, 60 Hz (I-P)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM",
     "label": "회전수",
     "valueRange": "840",
     "unit": "",
     "condition": "Table 1. General data, 60 Hz (I-P)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Capacity Steps",
     "label": "능력",
     "valueRange": "15 – 100",
     "unit": "",
     "condition": "Table 1. General data, 60 Hz (I-P)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Min. flow(a) (LWT ≥5.56°C)",
     "label": "입·출구 수온",
     "valueRange": "1.5 – 9.3",
     "unit": "",
     "condition": "Table 2. General data, 60 Hz (SI)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Min. flow(a) (LWT 4.44 to 5.55°C)",
     "label": "입·출구 수온",
     "valueRange": "1.8 – 11.6",
     "unit": "",
     "condition": "Table 2. General data, 60 Hz (SI)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Max. Water Temperature",
     "label": "유체 온도 범위",
     "valueRange": "40.5",
     "unit": "",
     "condition": "Table 2. General data, 60 Hz (SI)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p16",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow per Fan",
     "label": "풍량",
     "valueRange": "15451 – 16093",
     "unit": "",
     "condition": "Table 2. General data, 60 Hz (SI)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM",
     "label": "회전수",
     "valueRange": "840",
     "unit": "",
     "condition": "Table 2. General data, 60 Hz (SI)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Capacity Steps",
     "label": "능력",
     "valueRange": "15 – 100",
     "unit": "",
     "condition": "Table 2. General data, 60 Hz (SI)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Cond Fan FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "2.8 – 7",
     "unit": "",
     "condition": "Table 3. Electrical data",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p23",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Pump FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "4.9 – 13.6",
     "unit": "",
     "condition": "Table 3. Electrical data",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p23",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(b)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "60 – 300",
     "unit": "",
     "condition": "Table 3. Electrical data",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p23",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(b)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "70 – 350",
     "unit": "",
     "condition": "Table 3. Electrical data",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p23",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Cond Fan FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "2.8 – 7",
     "unit": "",
     "condition": "Table 3. Electrical data (continued)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p24",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Pump FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "7.2 – 26.5",
     "unit": "",
     "condition": "Table 3. Electrical data (continued)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p24",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(b)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "150 – 600",
     "unit": "",
     "condition": "Table 3. Electrical data (continued)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p24",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(b)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "150 – 600",
     "unit": "",
     "condition": "Table 3. Electrical data (continued)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p24",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Cond Fan FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "2.8 – 7",
     "unit": "",
     "condition": "Table 3. Electrical data (continued)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p25",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Pump FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "9.6 – 26.5",
     "unit": "",
     "condition": "Table 3. Electrical data (continued)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p25",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(b)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "225 – 700",
     "unit": "",
     "condition": "Table 3. Electrical data (continued)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p25",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(b)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "250 – 700",
     "unit": "",
     "condition": "Table 3. Electrical data (continued)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p25",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Unit Size (tons)",
     "label": "냉동 능력 (톤)",
     "valueRange": "20 – 35",
     "unit": "",
     "condition": "Table 14. Mounting locations, 20 to 35 ton units without wind load option",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p37",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Unit Size (tons)",
     "label": "냉동 능력 (톤)",
     "valueRange": "80 – 120",
     "unit": "",
     "condition": "Table 15. Mounting locations, 80 to 120 ton units without wind load option",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p40",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 575",
     "unit": "",
     "condition": "Table 3. Electrical data",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p23",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "2 – 600",
     "unit": "",
     "condition": "Table 3. Electrical data (continued)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p24",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "2 – 700",
     "unit": "",
     "condition": "Table 3. Electrical data (continued)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p25",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉동능력",
     "unit": "RT 또는 kW",
     "condition": "**조건 필수**: 냉수 12/7℃, 냉각수 32/37℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "압축기 형식",
     "unit": "—",
     "condition": "터보(원심)·스크류·스크롤·왕복동·흡수식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "COP / IPLV",
     "unit": "—",
     "condition": "부분부하 효율",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 입·출구온도",
     "unit": "℃",
     "condition": "설계치",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 유량",
     "unit": "LPM 또는 ㎥/h",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 입·출구온도",
     "unit": "℃",
     "condition": "수냉식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "증발기·응축기 압력손실",
     "unit": "kPa",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 전압·전류·소비전력",
     "unit": "V / A / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기동 방식",
     "unit": "—",
     "condition": "Y-Δ·리액터·인버터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R134a·R1234ze·R513A",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최소 부하율",
     "unit": "%",
     "condition": "언로딩 한계",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(흡수식) 열원·소비량",
     "unit": "— / N㎥/h·kg/h",
     "condition": "가스·중온수·증기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음",
     "unit": "dB(A)",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 1,
     "name": "Active Cool/Heat Setpoint Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Active chiller water or hot water setpoint.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 3,
     "name": "Active Demand Limit Setpoint",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Active demand limit setpoint.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 5,
     "name": "Actual Running Capacity",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Level of capacity that the chiller is currently running at.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 8,
     "name": "Suction Pressure- Ckt 1",
     "unit": "kPa",
     "unitRaw": "kPa",
     "note": "Circuit 1 suction pressure.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 11,
     "name": "Suction Pressure- Ckt 2",
     "unit": "kPa",
     "unitRaw": "kPa",
     "note": "Circuit 2 suction pressure.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 13,
     "name": "Suction Saturated Refrigerant Temperature- Ckt 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Circuit 1 suction refrigerant temperature.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 15,
     "name": "Suction Saturated Refrigerant Temperature- Ckt 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Circuit 2 suction refrigerant temperature.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 17,
     "name": "Discharge Pressure- Ckt 1",
     "unit": "kPa",
     "unitRaw": "kPa",
     "note": "Circuit 1 discharge pressure.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 19,
     "name": "Discharge Pressure- Ckt 2",
     "unit": "kPa",
     "unitRaw": "kPa",
     "note": "Circuit 2 discharge pressure.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 21,
     "name": "Discharge Saturated Refrigerant Temperature- Ckt 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Circuit 1 discharge refrigerant temperature.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 23,
     "name": "Discharge Saturated Refrigerant Temperature- Ckt 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Circuit 2 discharge refrigerant temperature.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 25,
     "name": "Local Atmospheric Pressure",
     "unit": "kPa",
     "unitRaw": "kPa",
     "note": "Local atmospheric pressure.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 26,
     "name": "Starts- Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Number of starts for compressor 1A.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 27,
     "name": "Starts- Compressor 1B",
     "unit": null,
     "unitRaw": null,
     "note": "Number of starts for compressor 1B.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 30,
     "name": "Starts- Compressor 1C",
     "unit": null,
     "unitRaw": null,
     "note": "Number of starts for compressor 1C.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 31,
     "name": "Starts- Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "Number of starts for compressor 2A.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 32,
     "name": "Starts- Compressor 2B",
     "unit": null,
     "unitRaw": null,
     "note": "Number of starts for compressor 2B.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 33,
     "name": "Starts- Compressor 2C",
     "unit": null,
     "unitRaw": null,
     "note": "Number of starts for compressor 2C.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 34,
     "name": "Run Time- Compressor 1A",
     "unit": "h",
     "unitRaw": "h",
     "note": "Total run time of compressor 1A.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 35,
     "name": "Run Time- Compressor 1B",
     "unit": "h",
     "unitRaw": "h",
     "note": "Total run time of compressor 1B.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 38,
     "name": "Run Time- Compressor 1C",
     "unit": "h",
     "unitRaw": "h",
     "note": "Total run time of compressor 1C.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 39,
     "name": "Run Time- Compressor 2A",
     "unit": "h",
     "unitRaw": "h",
     "note": "Total run time of compressor 2A.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 40,
     "name": "Run Time- Compressor 2B",
     "unit": "h",
     "unitRaw": "h",
     "note": "Total run time of compressor 2B.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 41,
     "name": "Run Time- Compressor 2C",
     "unit": "h",
     "unitRaw": "h",
     "note": "Total run time of compressor 2C.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 42,
     "name": "Airflow Percentage- Circuit 1",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Approximate airflow percentage of circuit 1.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 43,
     "name": "Airflow Percentage- Circuit 2",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Approximate airflow percentage of circuit 2.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 44,
     "name": "Evaporator Entering Water Temp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Temperature of the water entering the evaporator.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 45,
     "name": "Evaporator Leaving Water Temp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Temperature of the water leaving the evaporator.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 57,
     "name": "Outdoor Air Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Outdoor air temperature.",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 95,
     "name": "Number of Circuits",
     "unit": null,
     "unitRaw": "None",
     "note": "Number of Circuits",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 96,
     "name": "Number of Compressors, Ckt 1",
     "unit": null,
     "unitRaw": "None",
     "note": "Number of Compressors, Ckt 1",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 97,
     "name": "Number of Compressors, Ckt 2",
     "unit": null,
     "unitRaw": "None",
     "note": "Number of Compressors, Ckt 2",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 98,
     "name": "Chiller Design Capacity",
     "unit": null,
     "unitRaw": "None",
     "note": "Design Capacity of the Chiller",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 99,
     "name": "Heat Recovery Entering Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Temperature of the water entering the auxiliary heat exchanger",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 100,
     "name": "Heat Recovery Leaving Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Temperature of the water leaving the auxiliary heat exchanger",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 101,
     "name": "Heat Recovery Control Status",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Active Command Percent of the Heat Recovery Analog Output for heat exchanger water flow rate adjustment",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 102,
     "name": "Supplemental Heat Status",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Supplemental Heat Control output status which is expressed as a percentage",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AO",
     "instance": 1,
     "name": "Chilled Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Desired leaving water temperature if chiller is in cooling mode. · 범위 0°F to 75°F (-17.8°C to 23.8°C)",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 3,
     "name": "Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Sets the maximum capacity that the chiller can use. · 범위 0% to 120%",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 4,
     "name": "Hot Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Desired leaving water temperature if chiller is in heating mode. Leaving condenser water temperature control. · 범위 80°F to 140°F (26.7°C to 60°C)",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AO",
     "instance": 6,
     "name": "Heat Recovery Leaving Water Temperature Setpoint BAS",
     "unit": null,
     "unitRaw": null,
     "note": "Preferred Heat Recovery Leaving Water Temperature if chiller is in Heat Recovery mode · 범위 80°F to 140°F (26.7°C to 60°C)",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 1,
     "name": "Run Enabled",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if the chiller is available to run or is currently running. · Inactive = Stop Active = Auto",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 2,
     "name": "Local Setpoint Control",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if the chiller is being controlled by local setpoints instead of BAS setpoints. · Inactive =Remote Control Active = Local Control",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 3,
     "name": "Capacity Limited",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if conditions may exist that prevent the chiller from reaching setpoint. · Inactive = Not Limited Active = Limited",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 4,
     "name": "Chiller Running State",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if the chiller is running or stopped. · Inactive = Off Active = On",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 6,
     "name": "Maximum Capacity",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if all available chiller capacity is being used. · Inactive = Off Active = On",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 9,
     "name": "Compressor 1A Running",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if compressor 1A is running. · Inactive = Off Active = Running",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10,
     "name": "Compressor 1B Running",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if compressor 1B is running. · Inactive = Off Active = Running",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 13,
     "name": "Compressor 1C Running",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if compressor 1C is running. · Inactive = Off Active = Running",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 14,
     "name": "Compressor 2A Running",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if compressor 2A is running. · Inactive = Off Active = Running",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 15,
     "name": "Compressor 2B Running",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if compressor 2B is running. · Inactive = Off Active = Running",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 16,
     "name": "Compressor 2C Running",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if compressor 2C is running. · Inactive = Off Active = Running",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 18,
     "name": "Water Pump Request",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates a request from the chiller to turn on the water pump. · Inactive = Off Active = On",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 20,
     "name": "Noise Reduction Active",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if the chiller is in a state where noise is being reduced. · Inactive = Off Active = On",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 21,
     "name": "Defrost Mode (or in Defrost)",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if one or more circuits are in a defrost mode. · Inactive = Not in Defrost Active = Defrost",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 22,
     "name": "Evaporator Water Flow Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if water is flowing through the evaporator. · Inactive = No Flow Active = Flow",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 23,
     "name": "Alarm Present",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if an alarm is active. · Inactive = No Alarm Active = Alarm",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 24,
     "name": "Shutdown Alarm Present",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if a shutdown alarm is active. · Inactive = No Alarm Active = None",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 25,
     "name": "Last Diagnostic",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates last diagnostic for the chiller. · Inactive = Off Active = On",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 26,
     "name": "Heat Recovery Control Active Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if the chiller is changing behavior to get heat recovery · Inactive = Off Active = On",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BO",
     "instance": 1,
     "name": "Chiller Auto Stop Command",
     "unit": null,
     "unitRaw": null,
     "note": "Allows the chiller to run if conditions for running are met. · True",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BO",
     "instance": 2,
     "name": "Remote Diagnostic Reset Command",
     "unit": null,
     "unitRaw": null,
     "note": "Resets remotely diagnostics that can be reset. · False",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BO",
     "instance": 4,
     "name": "Noise Reduction Request",
     "unit": null,
     "unitRaw": null,
     "note": "Requests chiller to enter mode to reduce noise. · False",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BO",
     "instance": 5,
     "name": "Heat Recovery Enable BAS",
     "unit": null,
     "unitRaw": null,
     "note": "Request chiller to enter in Heat Recovery control mode, which enables the heat recovery control feature on a chiller. · False",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 1,
     "name": "Running Mode",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the primary running mode of the chiller. · 1 = Chiller Off 2 = Chiller in Start Mode 3 = Chiller in Run Mode 4 = Chiller in Pre-shutdown Mode 5 = Chiller in Service Mode",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 2,
     "name": "Operating Mode",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the primary operating mode of the chiller. · 1 = HVAC Cool _ 2 = HVAC Heat _ 3 = HVAC Ice (a) _ 4 = Not Used",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 3,
     "name": "MP Communication Status",
     "unit": null,
     "unitRaw": null,
     "note": "Do Not Use This Point · Do Not Use This Point",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 4,
     "name": "Refrigerant Type",
     "unit": null,
     "unitRaw": null,
     "note": "Refrigerant type. · 1 = R-11 2 = R-12 3 = R-22 4 = R-123 5 = R-134A 6 = R407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 5,
     "name": "Model Information",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the model type of the chiller. · 1 = RTA 2 = CVH 3 = CVG 4 = CVR 5 = CDH 6 = RTH 7 = CGW 8 = CGA 9 = CCA 10 = RTW 11 = RTX 12 = RTU 13 = CCU 14 = CXA 15 = CGC 16 = RAU",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 6,
     "name": "Cooling Type",
     "unit": null,
     "unitRaw": null,
     "note": "Cooling type of the condenser. · 1 = Water Cooled 2 = Air Cooled",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 7,
     "name": "Manufacturing Location",
     "unit": null,
     "unitRaw": null,
     "note": "Location where chiller was manufactured. · 1 = Field Applied 2 = La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Tai",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MSO",
     "instance": 1,
     "name": "Chiller Mode Command",
     "unit": null,
     "unitRaw": null,
     "note": "Mode of operation of the chiller. · 1 = Cool",
     "sourceFile": "BAS-PTS027A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    }
   ],
   "referenceTables": [
    {
     "title": "Table 4. Lug size range",
     "kind": "perf",
     "page": 26,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 40,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 4. Lug size range (continued)",
     "kind": "perf",
     "page": 27,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 30,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 5. Dimensions, 20 to 35 ton units, no options",
     "kind": "dim",
     "page": 28,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 6. Dimensions, 40 to 70 ton units, no options",
     "kind": "perf",
     "page": 29,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 3,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 7. Dimensions, 80 to 120 ton units, no options",
     "kind": "perf",
     "page": 29,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 8. Dimensions, 20 to 35 ton units with options",
     "kind": "dim",
     "page": 30,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 9. Dimensions, 40 to 70 ton units with options",
     "kind": "dim",
     "page": 31,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 10. Dimensions, 80 to 120 ton units with options",
     "kind": "dim",
     "page": 31,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 11. Water connection dimensions – 20 to 35 ton units with options",
     "kind": "dim",
     "page": 34,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 12. Water connection dimensions – 40 to 70 ton units with options",
     "kind": "dim",
     "page": 35,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "PUMP PACKAGE (with or without BUFFER TANK)",
     "kind": "dim",
     "page": 35,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 13. Water connection dimensions, 80 to 130 ton units with options",
     "kind": "dim",
     "page": 35,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 4,
     "use": "설치·반입 참고"
    },
    {
     "title": "성능표 (조건별 조회) — CG-PRC017AA-EN_04302026.pdf p36",
     "kind": "perf",
     "page": 36,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 3,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 18. Option weights",
     "kind": "etc",
     "page": 44,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 15,
     "use": "부속·배선·호환 참고"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 15,
    "unitModels": 14,
    "electricalRows": 0,
    "simulatorInputs": 43,
    "simulatorRequirementMappings": 14,
    "l3MappingPoints": 72,
    "referenceTables": 14
   }
  },
  "trane-symbio-800-cgam-lontalk": {
   "id": "trane-symbio-800-cgam-lontalk",
   "equipmentId": "e9",
   "templateProfileId": null,
   "vendor": "Trane",
   "model": "Symbio™ 800 — CGAM (LonTalk)",
   "name": "Symbio™ 800 CGAM",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "냉수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 출구온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`chilled-water`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "부하율",
     "objectType": "AI",
     "unit": "%",
     "grade": "필수",
     "role": "sensor",
     "tags": "`load`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "소비전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "권장",
     "role": "sensor",
     "tags": "`elec-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`compressor`✓ `elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "증발 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`evaporator`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condenser`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`chilled-water`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "알람 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "대수제어 순위",
     "objectType": "AV",
     "unit": "—",
     "grade": "권장",
     "role": "sp",
     "tags": "`stage`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "원격 기동 허용",
     "objectType": "BO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`enable`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "CGAM 20 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "20 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 26 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "26 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 30 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "30 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 35 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "35 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 40 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "40 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 52 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "52 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 60 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "60 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 70 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "70 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 80 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "80 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 90 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "90 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 100 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "100 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 110 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "110 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 120 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "120 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "CGAM 130 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data, 60 Hz (I-P)",
     "sourcePage": 15,
     "sourceFile": "CG-PRC017AA-EN_04302026.pdf",
     "capacityClass": "130 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "20 Tons",
     "unit": "",
     "condition": "형번 CGAM 20 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 20 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "26 Tons",
     "unit": "",
     "condition": "형번 CGAM 26 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 26 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "30 Tons",
     "unit": "",
     "condition": "형번 CGAM 30 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 30 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "35 Tons",
     "unit": "",
     "condition": "형번 CGAM 35 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 35 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "40 Tons",
     "unit": "",
     "condition": "형번 CGAM 40 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 40 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "52 Tons",
     "unit": "",
     "condition": "형번 CGAM 52 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 52 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "60 Tons",
     "unit": "",
     "condition": "형번 CGAM 60 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 60 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "70 Tons",
     "unit": "",
     "condition": "형번 CGAM 70 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 70 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "80 Tons",
     "unit": "",
     "condition": "형번 CGAM 80 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 80 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "90 Tons",
     "unit": "",
     "condition": "형번 CGAM 90 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 90 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "100 Tons",
     "unit": "",
     "condition": "형번 CGAM 100 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 100 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "110 Tons",
     "unit": "",
     "condition": "형번 CGAM 110 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 110 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "120 Tons",
     "unit": "",
     "condition": "형번 CGAM 120 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 120 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "130 Tons",
     "unit": "",
     "condition": "형번 CGAM 130 Ton",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "CGAM 130 Ton",
     "sourceTable": "Table 1. General data, 60 Hz (I-P)"
    },
    {
     "name": "Min. flow(a) (LWT ≥42°F)",
     "label": "입·출구 수온",
     "valueRange": "23.2 – 146.9",
     "unit": "",
     "condition": "Table 1. General data, 60 Hz (I-P)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Min. flow(a) (LWT 40 to 41.9°F)",
     "label": "입·출구 수온",
     "valueRange": "29.1 – 183.7",
     "unit": "",
     "condition": "Table 1. General data, 60 Hz (I-P)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Max. Water Temperature",
     "label": "유체 온도 범위",
     "valueRange": "105",
     "unit": "",
     "condition": "Table 1. General data, 60 Hz (I-P)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow per Fan",
     "label": "풍량",
     "valueRange": "9094 – 9472",
     "unit": "",
     "condition": "Table 1. General data, 60 Hz (I-P)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM",
     "label": "회전수",
     "valueRange": "840",
     "unit": "",
     "condition": "Table 1. General data, 60 Hz (I-P)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Capacity Steps",
     "label": "능력",
     "valueRange": "15 – 100",
     "unit": "",
     "condition": "Table 1. General data, 60 Hz (I-P)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p15",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Min. flow(a) (LWT ≥5.56°C)",
     "label": "입·출구 수온",
     "valueRange": "1.5 – 9.3",
     "unit": "",
     "condition": "Table 2. General data, 60 Hz (SI)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Min. flow(a) (LWT 4.44 to 5.55°C)",
     "label": "입·출구 수온",
     "valueRange": "1.8 – 11.6",
     "unit": "",
     "condition": "Table 2. General data, 60 Hz (SI)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Max. Water Temperature",
     "label": "유체 온도 범위",
     "valueRange": "40.5",
     "unit": "",
     "condition": "Table 2. General data, 60 Hz (SI)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p16",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow per Fan",
     "label": "풍량",
     "valueRange": "15451 – 16093",
     "unit": "",
     "condition": "Table 2. General data, 60 Hz (SI)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Motor RPM",
     "label": "회전수",
     "valueRange": "840",
     "unit": "",
     "condition": "Table 2. General data, 60 Hz (SI)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Capacity Steps",
     "label": "능력",
     "valueRange": "15 – 100",
     "unit": "",
     "condition": "Table 2. General data, 60 Hz (SI)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Cond Fan FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "2.8 – 7",
     "unit": "",
     "condition": "Table 3. Electrical data",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p23",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Pump FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "4.9 – 13.6",
     "unit": "",
     "condition": "Table 3. Electrical data",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p23",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(b)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "60 – 300",
     "unit": "",
     "condition": "Table 3. Electrical data",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p23",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(b)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "70 – 350",
     "unit": "",
     "condition": "Table 3. Electrical data",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p23",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Cond Fan FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "2.8 – 7",
     "unit": "",
     "condition": "Table 3. Electrical data (continued)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p24",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Pump FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "7.2 – 26.5",
     "unit": "",
     "condition": "Table 3. Electrical data (continued)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p24",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(b)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "150 – 600",
     "unit": "",
     "condition": "Table 3. Electrical data (continued)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p24",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(b)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "150 – 600",
     "unit": "",
     "condition": "Table 3. Electrical data (continued)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p24",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Cond Fan FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "2.8 – 7",
     "unit": "",
     "condition": "Table 3. Electrical data (continued)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p25",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Pump FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "9.6 – 26.5",
     "unit": "",
     "condition": "Table 3. Electrical data (continued)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p25",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(b)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "225 – 700",
     "unit": "",
     "condition": "Table 3. Electrical data (continued)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p25",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(b)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "250 – 700",
     "unit": "",
     "condition": "Table 3. Electrical data (continued)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p25",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Unit Size (tons)",
     "label": "냉동 능력 (톤)",
     "valueRange": "20 – 35",
     "unit": "",
     "condition": "Table 14. Mounting locations, 20 to 35 ton units without wind load option",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p37",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Unit Size (tons)",
     "label": "냉동 능력 (톤)",
     "valueRange": "80 – 120",
     "unit": "",
     "condition": "Table 15. Mounting locations, 80 to 120 ton units without wind load option",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p40",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 575",
     "unit": "",
     "condition": "Table 3. Electrical data",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p23",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "2 – 600",
     "unit": "",
     "condition": "Table 3. Electrical data (continued)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p24",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "2 – 700",
     "unit": "",
     "condition": "Table 3. Electrical data (continued)",
     "evidence": "CG-PRC017AA-EN_04302026.pdf p25",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉동능력",
     "unit": "RT 또는 kW",
     "condition": "**조건 필수**: 냉수 12/7℃, 냉각수 32/37℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "압축기 형식",
     "unit": "—",
     "condition": "터보(원심)·스크류·스크롤·왕복동·흡수식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "COP / IPLV",
     "unit": "—",
     "condition": "부분부하 효율",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 입·출구온도",
     "unit": "℃",
     "condition": "설계치",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 유량",
     "unit": "LPM 또는 ㎥/h",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 입·출구온도",
     "unit": "℃",
     "condition": "수냉식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "증발기·응축기 압력손실",
     "unit": "kPa",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 전압·전류·소비전력",
     "unit": "V / A / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기동 방식",
     "unit": "—",
     "condition": "Y-Δ·리액터·인버터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R134a·R1234ze·R513A",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최소 부하율",
     "unit": "%",
     "condition": "언로딩 한계",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(흡수식) 열원·소비량",
     "unit": "— / N㎥/h·kg/h",
     "condition": "가스·중온수·증기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음",
     "unit": "dB(A)",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "NCI",
     "instance": 2,
     "name": "nciChillerType2",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT chiller type _ _ · Chiller information",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 3,
     "name": "nciHtRcvyReq",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Relinquished Default for Heat Recovery Auto/On Request",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 4,
     "name": "nciHtRcvySetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Relinquished Default for Heat Recovery Setpoint Input",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 5,
     "name": "nciMfgLocation",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT manufacturing location _ _ · Chiller Manufacturing Location",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 6,
     "name": "nciNoiseRdcnReq",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Relinquished Default for Noise Reduction Auto/On Request",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 7,
     "name": "nciRefrigerant",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT refrig type _ _ · Chiller Refrigerant Type",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 8,
     "name": "nciCapacityLim",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTCapacityLimit · Capacity Limit",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 9,
     "name": "nciChillerEnable",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTChillerEnable · Relinquished Default Value for nviChillerEnable",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 10,
     "name": "nciCoolsetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 11,
     "name": "nciDefaults",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 12,
     "name": "nciDevMajVer",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTdevMajVer · The major version number for the device",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 13,
     "name": "nciDevMinVer",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTdevMinVer · The minor version number for the device",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 14,
     "name": "nciHeatSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTheatSetpoint · Relinquished Default Value for nviHeatSetpt",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 15,
     "name": "nciLocation",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTlocation · Location Label",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 16,
     "name": "nciMinOutTm",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTminSendTime · Minimum Send Time",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 17,
     "name": "nciMode",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTHVACmode · Relinquished Default Value for nviMode",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 18,
     "name": "nciPwrup",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTpwrUpDelay · Power Up Delay",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 19,
     "name": "nciRcvHrtBt",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTmaxRcvTime · Receive Heartbeat Time",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 20,
     "name": "nciSndHrtBt",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime)",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 21,
     "name": "nciBuildNum",
     "unit": null,
     "unitRaw": null,
     "note": "U16 · Device Build Number",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 22,
     "name": "nciCRC",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT crc _ · CRC calculation result",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 23,
     "name": "nciDeviceConfig",
     "unit": null,
     "unitRaw": null,
     "note": "U16 · Device Configuration Choices",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NV",
     "instance": 24,
     "name": "nviChillerEnable",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt x",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 25,
     "name": "nviCoolSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt x",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 26,
     "name": "nviCapacityLim",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt x",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 28,
     "name": "nviMode",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt x",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 29,
     "name": "nviHeatSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Heating Setpoint · 입력(Recv) · HrtBt x",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 32,
     "name": "nviNoiseRdcnReq",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch (2-state) _ · Noise Reduction Auto/On Request · 입력(Recv) · HrtBt x",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 33,
     "name": "nviHtRcvySetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Heat Recovery Setpoint Input · 입력(Recv) · HrtBt x",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 34,
     "name": "nviHtRcvyReq",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch (2-state) _ · Heat Recovery Auto/On Request · 입력(Recv) · HrtBt x",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 35,
     "name": "nviRequest",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT obj request _ _ · Status Request · 입력(Recv)",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 36,
     "name": "nviTraneVar2",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT c5c _ · Comm5 Status (obsolete) · 입력(Recv)",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 37,
     "name": "nvoOnOff",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 38,
     "name": "nvoActiveSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 39,
     "name": "nvoActualCapacity",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 40,
     "name": "nvoCapacityLim",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 41,
     "name": "nvoLvgCHWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 42,
     "name": "nvoEntCHWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 45,
     "name": "nvoAlarmDescr",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT str asc _ _ · Alarm annunciation text · 출력(Send)",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "NV",
     "instance": 46,
     "name": "nvoChillerstat",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 47,
     "name": "nvoStatusOutputs",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Status Outputs · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 48,
     "name": "nvoCprsrsRunning",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 49,
     "name": "nvoEvapWtrPump",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 50,
     "name": "nvoEvapWtrFlow",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 53,
     "name": "nvoOutdoorTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 58,
     "name": "nvoEvapAprchTmp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 59,
     "name": "nvoCondAprchTmp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp diff p _ _ _ · Condenser Approach Temperature · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 60,
     "name": "nvoSecCndEntWTmp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Second Condenser Entering Water Temperature (used for Heat Recovery water loop leaving water temperature) · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 61,
     "name": "nvoSecCndLvgWTm p",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Second Condenser Leaving Water Temperature (used for Heat Recovery water loop leaving water temperature) · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 62,
     "name": "nvoUnitVoltage",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 63,
     "name": "nvoUnitCurrent",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 64,
     "name": "nvoEvapRfgtPrsC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 65,
     "name": "nvoEvapRfgtPrsC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 2 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 66,
     "name": "nvoEvapRfgtTmpC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 67,
     "name": "nvoEvapRfgtTmpC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 2 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 68,
     "name": "nvoCondRfgtPrsC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 69,
     "name": "nvoCondRfgtPrsC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 2 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 70,
     "name": "nvoCondRfgtTmpC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 71,
     "name": "nvoCondRfgtTmpC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 2 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 72,
     "name": "nvoAirFlowPctC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Air Flow Percent – Circuit 1 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 73,
     "name": "nvoAirFlowPctC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Air Flow Percent – Circuit 2 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 94,
     "name": "nvoRfgtDischTmpA",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Ckt 1 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 97,
     "name": "nvoRfgtDischTmpD",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Ckt 2 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 100,
     "name": "nvoVoltageA",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 106,
     "name": "nvoCurrentA",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 112,
     "name": "nvoStartsRunTmA",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 113,
     "name": "nvoStartsRunTmB",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor B · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 114,
     "name": "nvoStartsRunTmC",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor C · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 115,
     "name": "nvoStartsRunTmD",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor D · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 116,
     "name": "nvoStartsRunTmE",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor E · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 117,
     "name": "nvoStartsRunTmF",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor F · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 118,
     "name": "nvoUnitPower",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 131,
     "name": "nvoHtRcvyCmdPct",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Heat Recovery Command Percent · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 132,
     "name": "nvoSuppHtPct",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Supplemental Heat Percent · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 133,
     "name": "nvoStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT obj status _ _ · Status Response · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 134,
     "name": "nvoFileDirectory",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT address _ · Address · 출력(Send)",
     "sourceFile": "BAS-PTS020A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "Table 4. Lug size range",
     "kind": "perf",
     "page": 26,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 40,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 4. Lug size range (continued)",
     "kind": "perf",
     "page": 27,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 30,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 5. Dimensions, 20 to 35 ton units, no options",
     "kind": "dim",
     "page": 28,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 6. Dimensions, 40 to 70 ton units, no options",
     "kind": "perf",
     "page": 29,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 3,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 7. Dimensions, 80 to 120 ton units, no options",
     "kind": "perf",
     "page": 29,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 8. Dimensions, 20 to 35 ton units with options",
     "kind": "dim",
     "page": 30,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 9. Dimensions, 40 to 70 ton units with options",
     "kind": "dim",
     "page": 31,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 10. Dimensions, 80 to 120 ton units with options",
     "kind": "dim",
     "page": 31,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 11. Water connection dimensions – 20 to 35 ton units with options",
     "kind": "dim",
     "page": 34,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 12. Water connection dimensions – 40 to 70 ton units with options",
     "kind": "dim",
     "page": 35,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "PUMP PACKAGE (with or without BUFFER TANK)",
     "kind": "dim",
     "page": 35,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 2,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 13. Water connection dimensions, 80 to 130 ton units with options",
     "kind": "dim",
     "page": 35,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 4,
     "use": "설치·반입 참고"
    },
    {
     "title": "성능표 (조건별 조회) — CG-PRC017AA-EN_04302026.pdf p36",
     "kind": "perf",
     "page": 36,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 3,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 18. Option weights",
     "kind": "etc",
     "page": 44,
     "source": "CG-PRC017AA-EN_04302026.pdf",
     "rows": 15,
     "use": "부속·배선·호환 참고"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 15,
    "unitModels": 14,
    "electricalRows": 0,
    "simulatorInputs": 43,
    "simulatorRequirementMappings": 14,
    "l3MappingPoints": 76,
    "referenceTables": 14
   }
  },
  "trane-symbio-800-ctv-duplex-uc800-bacnet": {
   "id": "trane-symbio-800-ctv-duplex-uc800-bacnet",
   "equipmentId": "e9",
   "templateProfileId": null,
   "vendor": "Trane",
   "model": "Symbio™ 800 — CTV-Duplex (UC800) (BACnet)",
   "name": "Symbio™ 800 CTV-Duplex (UC800)",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "냉수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 출구온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`chilled-water`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "부하율",
     "objectType": "AI",
     "unit": "%",
     "grade": "필수",
     "role": "sensor",
     "tags": "`load`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "소비전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "권장",
     "role": "sensor",
     "tags": "`elec-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`compressor`✓ `elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "증발 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`evaporator`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condenser`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`chilled-water`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "알람 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "대수제어 순위",
     "objectType": "AV",
     "unit": "—",
     "grade": "권장",
     "role": "sp",
     "tags": "`stage`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "원격 기동 허용",
     "objectType": "BO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`enable`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Low Pressure • Always at negative pressure • Air leaks inward • Refrigerant lost: (# air leak in) x purge efficiency(a) • No refrigerant loss into equipment room",
     "label": "효율",
     "valueRange": "-1233 – 99.3",
     "unit": "",
     "condition": "Table 1. Operating pressure comparison at AHRI conditions",
     "evidence": "CTV-PRC021G-EN_12202024.pdf p8",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Inrush Current % LRA",
     "label": "돌입 전류",
     "valueRange": "13 – 33",
     "unit": "",
     "condition": "Table 3. Comparison of low-voltage starter and drive types",
     "evidence": "CTV-PRC021G-EN_12202024.pdf p16",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Inrush Current % LRA",
     "label": "돌입 전류",
     "valueRange": "13 – 100",
     "unit": "",
     "condition": "Table 4. Comparison of medium-voltage starter types",
     "evidence": "CTV-PRC021G-EN_12202024.pdf p20",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Cubic feet/min (cfm)",
     "label": "풍량",
     "valueRange": "0.000472 – 3",
     "unit": "",
     "condition": "Appendix G: Standard Conversions",
     "evidence": "CTV-PRC021G-EN_12202024.pdf p112",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Cubic feet/min (cfm)",
     "label": "풍량",
     "valueRange": "1.69884 – 3",
     "unit": "",
     "condition": "Appendix G: Standard Conversions",
     "evidence": "CTV-PRC021G-EN_12202024.pdf p112",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉동능력",
     "unit": "RT 또는 kW",
     "condition": "**조건 필수**: 냉수 12/7℃, 냉각수 32/37℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "압축기 형식",
     "unit": "—",
     "condition": "터보(원심)·스크류·스크롤·왕복동·흡수식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "COP / IPLV",
     "unit": "—",
     "condition": "부분부하 효율",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 입·출구온도",
     "unit": "℃",
     "condition": "설계치",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 유량",
     "unit": "LPM 또는 ㎥/h",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 입·출구온도",
     "unit": "℃",
     "condition": "수냉식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "증발기·응축기 압력손실",
     "unit": "kPa",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 전압·전류·소비전력",
     "unit": "V / A / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기동 방식",
     "unit": "—",
     "condition": "Y-Δ·리액터·인버터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R134a·R1234ze·R513A",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최소 부하율",
     "unit": "%",
     "condition": "언로딩 한계",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(흡수식) 열원·소비량",
     "unit": "— / N㎥/h·kg/h",
     "condition": "가스·중온수·증기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음",
     "unit": "dB(A)",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 1,
     "name": "Unit Average Line Current",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 2,
     "name": "Active Current Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 3,
     "name": "Active Base Loading Setpt",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 4,
     "name": "Unit Power Consumption",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 5,
     "name": "Calculated Chiller Capacity",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 7,
     "name": "Active Cool/Heat Setpoint Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 8,
     "name": "Evap Leaving Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 9,
     "name": "Evap Entering Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10,
     "name": "Cond Entering Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 11,
     "name": "Cond Leaving Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 12,
     "name": "Approx Evap Water Flow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 13,
     "name": "Evap Differential Wtr Press",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 14,
     "name": "Approx Cond Water Flow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 15,
     "name": "Cond Differential Wtr Press",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 16,
     "name": "Second Condenser Entering Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 17,
     "name": "Second Condenser Leaving Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 18,
     "name": "AFD Last Diagnostic Code Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 19,
     "name": "Front Panel Chilled Water Setpt",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 20,
     "name": "Front Panel Current Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 21,
     "name": "Front Panel Hot Water Setpt",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 22,
     "name": "Front Panel Base Loading Setpt",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 23,
     "name": "Ext Chilled Wtr Setpt",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 24,
     "name": "Ext Current Limit Setpt",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 25,
     "name": "External Base Loading Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 26,
     "name": "Refrigerant Monitor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 27,
     "name": "Evaporator Refrigerant Pressure Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 28,
     "name": "Condenser Refrigerant Pressure Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 30,
     "name": "Oil Tank Pressure Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 31,
     "name": "Oil Pump Discharge Pressure Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 32,
     "name": "Oil Differential Pressure Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 33,
     "name": "Oil Tank Temperature Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 34,
     "name": "Evaporator Saturated Rfgt Temp Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 35,
     "name": "Condenser Saturated Rfgt Temp Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 36,
     "name": "Compressor Rfgt Discharge Temp Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 37,
     "name": "IGV1 Percent Open Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 38,
     "name": "IGV2 Percent Open Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 39,
     "name": "Purge Carbon Tank Temp Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 40,
     "name": "Purge Liquid Temperature Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 41,
     "name": "Purge Rfgt Compressor Suction Temp Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 42,
     "name": "Time Until Next Purge Run Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 43,
     "name": "Pumpout Chiller On-7 Days Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 44,
     "name": "Pumpout Chiller Off-7 Days Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 45,
     "name": "Daily Pumpout-24 Hours Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 46,
     "name": "Pumpout-Life Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 47,
     "name": "Refrigerant-Life Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 48,
     "name": "Compressor Starts Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 49,
     "name": "Compressor Running Time Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 50,
     "name": "Starter Voltage Phase AB Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 51,
     "name": "Starter Voltage Phase BC ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 52,
     "name": "Starter Voltage Phase CA Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 53,
     "name": "Starter Average Phase Voltage Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 54,
     "name": "Starter Current L1 Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 55,
     "name": "Starter Current L2 Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 56,
     "name": "Starter Current L3 Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 57,
     "name": "Average Line Current Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 58,
     "name": "Starter Current L1 % RLA Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 59,
     "name": "Starter Current L1 % RLA Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 60,
     "name": "Starter Current L1 % RLA Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 61,
     "name": "Average Line Current % RLA Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 62,
     "name": "Starter Power Consumption Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 63,
     "name": "Starter Load Power Factor Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 64,
     "name": "Inboard Bearing Temperature Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 65,
     "name": "Outboard Bearing Temperature Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 66,
     "name": "Motor Winding Temperature 1 Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 67,
     "name": "Motor Winding Temperature 2 Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 68,
     "name": "Motor Winding Temperature 3 Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 69,
     "name": "Frequency Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 70,
     "name": "AFD Transistor Temperature Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 71,
     "name": "Evaporator Refrigerant Pressure Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 72,
     "name": "Condenser Refrigerant Pressure Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 74,
     "name": "Oil Tank Pressure Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 75,
     "name": "Oil Pump Discharge Pressure Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 76,
     "name": "Oil Differential Pressure Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 77,
     "name": "Oil Tank Temperature Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 78,
     "name": "Evaporator Saturated Rfgt Temp Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 79,
     "name": "Condenser Saturated Rfgt Temp Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 80,
     "name": "Compressor Rfgt Discharge Temp Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 81,
     "name": "IGV 1 Percent Open Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 82,
     "name": "IGV 2 Percent Open Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 83,
     "name": "Purge Carbon Tank Temp Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 84,
     "name": "Purge Liquid Tank Temp Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 85,
     "name": "Purge Rfgt Compressor Suction Temp Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 86,
     "name": "Time Until Next Purge Run Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 87,
     "name": "Pumpout Chiller On 7 Days Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 88,
     "name": "Pumpout Chiller Off 7 Days Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 89,
     "name": "Daily Pumpout-24 Hours Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 90,
     "name": "Pumpout-Life Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 91,
     "name": "Refrigeration-Line Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 92,
     "name": "Compressor Starts Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 93,
     "name": "Compressor Running Time Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 94,
     "name": "Starter Voltage Phase AB Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 95,
     "name": "Starter Voltage Phase BC Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 96,
     "name": "Starter Voltage Phase CA Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 97,
     "name": "Starter Average Phase Voltage Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 98,
     "name": "Starter Current L1 Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 99,
     "name": "Starter Current L2 Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 100,
     "name": "Starter Current L3 Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 101,
     "name": "Average Line Current Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 102,
     "name": "Starter Current L1 % RLA Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 103,
     "name": "Starter Current L2 % RLA Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 104,
     "name": "Starter Current L3 % RLA Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 105,
     "name": "Average Line Current % RLA Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 106,
     "name": "Starter Power Consumption Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 107,
     "name": "Starter Load Power Factor Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 108,
     "name": "Inboard Bearing Temperature Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 109,
     "name": "Outboard Bearing Temperature Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 110,
     "name": "Motor Winding Temperature 1 Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 111,
     "name": "Motor Winding Temperature 2 Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 112,
     "name": "Motor Winding Temperature 3 Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 113,
     "name": "Frequency Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 114,
     "name": "AFD Transistor Temperature Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 115,
     "name": "AFD Last Diagnostic Code Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 116,
     "name": "Differential Refrigerant Pressure Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 117,
     "name": "Differential Refrigerant Pressure Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 118,
     "name": "AFD Average Input Current Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 119,
     "name": "AFD Input Current L1 Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 120,
     "name": "AFD Input Current L2 Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 121,
     "name": "AFD Input Current L3 Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 122,
     "name": "AFD Input Frequency Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 123,
     "name": "AFD Output Voltage Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 124,
     "name": "AFD Input Power Factor Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 125,
     "name": "AFD Inverter Base Temperature Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 126,
     "name": "AFD Rectifier Base Temperature Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 127,
     "name": "AFD Output Power Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 128,
     "name": "AFD Average Input Current Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 129,
     "name": "AFD Input Current L1 Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 130,
     "name": "AFD Input Current L2 Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 131,
     "name": "AFD Input Current L3 Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 132,
     "name": "AFD Input Frequency Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 133,
     "name": "AFD Output Voltage Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 134,
     "name": "AFD Input Power Factor Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 135,
     "name": "AFD Inverter Base Temperature Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 136,
     "name": "AFD Rectifier Base Temperature Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 137,
     "name": "AFD Output Power Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 138,
     "name": "Frequency Command Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 139,
     "name": "Frequency Command Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 140,
     "name": "AFD DC Bus voltage Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 141,
     "name": "AFD DC Bus voltage Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 142,
     "name": "Condenser Entering Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 143,
     "name": "Condenser Leaving Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 144,
     "name": "Evaporator Entering Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 145,
     "name": "Evaporator Entering Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 334,
     "name": "Outboard Bearing Pad Temperature #1 Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 335,
     "name": "Outboard Bearing Pad Temperature #2 Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 336,
     "name": "Outboard Bearing Pad Temperature #3 Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 337,
     "name": "Outboard Bearing Pad Temperature #1 Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 338,
     "name": "Outboard Bearing Pad Temperature #2 Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 339,
     "name": "Outboard Bearing Pad Temperature #3 Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AV",
     "instance": 1,
     "name": "BAS Chilled Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "범위 0°F to 75°F (depending on installed options) (-17.78° to 23.9° C)",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2,
     "name": "BAS Current Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "범위 0-100%",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 3,
     "name": "BAS Hot Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "범위 80°F to 140°F (26.7°C to 60°C)",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 4,
     "name": "BAS Base Loading Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "범위 0-100%",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 1,
     "name": "Chiller Running",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 2,
     "name": "Evaporator Pump Control",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 3,
     "name": "Evaporator Water Flow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 4,
     "name": "Condenser Pump Control",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 5,
     "name": "Condenser Water Flow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 6,
     "name": "Front Panel Base Loading Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 7,
     "name": "Emergency Stop",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 8,
     "name": "Manual Override Exists",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 9,
     "name": "Base Loading",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10,
     "name": "Alarm Present",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11,
     "name": "Chiller In Auto",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 12,
     "name": "Local Setpoint Control",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 13,
     "name": "Maximum Capacity Relay",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 14,
     "name": "Limit Mode Relay Status",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 15,
     "name": "Head Relief Request Relay",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 17,
     "name": "Purge Compressor Relay Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 18,
     "name": "Pumpout Relay Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 19,
     "name": "Purge Regen Valve Solenoid Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 20,
     "name": "Purge Compressor Relay Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 21,
     "name": "Pumpout Relay Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 22,
     "name": "Purge Regen Valve Solenoid Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 23,
     "name": "Circuit Available Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 24,
     "name": "Circuit Available Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 501,
     "name": "Started Did Not Transition",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 502,
     "name": "Starter Did Not Fully Accelerate",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 503,
     "name": "Phase Reversal",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 504,
     "name": "Start Dry Run Test",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 505,
     "name": "Phase Loss",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 506,
     "name": "Power Loss",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 507,
     "name": "Momentary Power Loss",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 508,
     "name": "Severe Current Unbalance",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 509,
     "name": "Starter Fault Type 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 510,
     "name": "Starter Fault Type 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 511,
     "name": "Starter Fault Type 3",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 512,
     "name": "Transition Complete Input Shorted",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 513,
     "name": "At Speed Input Shorted",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 514,
     "name": "Transition Complete Input Opened",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 515,
     "name": "At Speed Input Opened",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 516,
     "name": "Motor Current Overload",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 517,
     "name": "Compressor Did Not Accelerate: Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 518,
     "name": "Cprsr Did Not Accelerate: Transition",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 519,
     "name": "Starter Contactor Interrupt Failure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 520,
     "name": "Starter Module Memory Error Type 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 521,
     "name": "Starter Module Memory Error Type 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 522,
     "name": "Starter Comm Loss: Main Processor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 536,
     "name": "AFD Power Loss",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 537,
     "name": "AFD Start Inhibited",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 538,
     "name": "AFD Motor Current Overload",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 539,
     "name": "AFD Motor Short",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 540,
     "name": "AFD Instantaneous Current Overload",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 541,
     "name": "AFD High Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 542,
     "name": "AFD Output Phase Loss",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 543,
     "name": "AFD Ground Fault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 544,
     "name": "HPC/High AFD Heat Sink Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 545,
     "name": "AFD Communication Loss: Main Processor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 546,
     "name": "AFD High Bus Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 547,
     "name": "AFD Control Board Memory Error Type 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 548,
     "name": "AFD General Failure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 549,
     "name": "AFD Fatal Software Error",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 550,
     "name": "AFD I/O Board Failure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 551,
     "name": "AFD Power Intfc Controller Board Failure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 552,
     "name": "AFD Power Structure Board Failure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 553,
     "name": "AFD DPI Communication Failure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 554,
     "name": "AFD RS485 Board Memory Error Type 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 555,
     "name": "External Chilled/Hot Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 556,
     "name": "External Current Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 557,
     "name": "Evaporator Entering Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 558,
     "name": "Evaporator Leaving Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 559,
     "name": "Condenser Entering Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 560,
     "name": "Condenser Leaving Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 561,
     "name": "Evaporator Diff Water Pressure Xdcr",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 562,
     "name": "Condenser Diff Water Pressure Xdcr(b)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 565,
     "name": "Evap Saturated Refrigerant Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 566,
     "name": "Cond Saturated Refrigerant Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 568,
     "name": "Condenser Refrigerant Pressure Xdcr(b)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 569,
     "name": "Oil Tank Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 570,
     "name": "Oil Pump Discharge Pressure Transducer",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 571,
     "name": "Oil Tank Pressure Transducer",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 572,
     "name": "Motor Winding Temperature 1 Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 573,
     "name": "Motor Winding Temperature 2 Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 574,
     "name": "Motor Winding Temperature 3 Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 575,
     "name": "Inboard Bearing Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 576,
     "name": "Outboard Bearing Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 577,
     "name": "Cprsr Discharge Refrigerant Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 578,
     "name": "Outdoor Air Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 579,
     "name": "Purge Cprsr Suction Rfgt Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 580,
     "name": "Purge Carbon Tank Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 581,
     "name": "External Base Loading Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 583,
     "name": "Purge Liquid Level Too High Warning",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 584,
     "name": "Purge Liquid Level Too High Continuously",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 585,
     "name": "Purge Carbon Regen Temp Not Satisfied",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 586,
     "name": "Purge Carbon Regen Temp Limit Exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 587,
     "name": "Purge Daily Pumpout Limit Exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 588,
     "name": "Purge Carbon Regen Temperature Too Low",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 589,
     "name": "Low Evaporator Refrigerant Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 590,
     "name": "High Oil Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 591,
     "name": "Low Evap Leaving Water Temp: Unit Off",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 592,
     "name": "Low Evap Leaving Water Temp: Unit On",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 593,
     "name": "Evaporator Water Flow Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 594,
     "name": "Evaporator Water Flow Lost",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 595,
     "name": "High Evaporator Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 596,
     "name": "Condenser High Pressure Cutout",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 597,
     "name": "Emergency Stop",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 598,
     "name": "MP: Invalid Configuration",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 603,
     "name": "MP: Reset Has Occurred",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 604,
     "name": "Extended Compressor Surge",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 605,
     "name": "Over Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 606,
     "name": "Under Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 607,
     "name": "Low Evaporator Water Flow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 608,
     "name": "Condenser Water Flow Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 609,
     "name": "Condenser Water Flow Lost",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 614,
     "name": "Unexpected Starter Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 615,
     "name": "Starter Failed to Alrm/Start",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 617,
     "name": "Low Differential Oil Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 618,
     "name": "Check Oil Filter",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 619,
     "name": "Oil Pressure Sensor Calibration",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 620,
     "name": "High Vacuum Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 621,
     "name": "Low Oil Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 622,
     "name": "High Inboard Bearing Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 623,
     "name": "High Outboard Bearing Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 624,
     "name": "High Cprsr Rfgt Discharge Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 625,
     "name": "High Motor Winding Temperature 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 626,
     "name": "High Motor Winding Temperature 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 627,
     "name": "High Motor Winding Temperature 3",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 628,
     "name": "Refrigerant Monitor Input",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 629,
     "name": "Unexpected Differential oil Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 630,
     "name": "Differential Oil Pressure Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 636,
     "name": "Generator Fault Relay Open",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 637,
     "name": "Generator Ready Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 646,
     "name": "Excessive Loss of Communication",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 647,
     "name": "Comm Loss: External Auto/Stop",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 648,
     "name": "Comm Loss: Emergency Stop",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 649,
     "name": "Comm Loss: External Ice Building Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 650,
     "name": "Comm Loss: Outdoor Air Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 651,
     "name": "Comm Loss: Evap Leaving Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 652,
     "name": "Comm Loss: Evap Entering Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 653,
     "name": "Comm Loss: Condenser Leaving Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 654,
     "name": "Comm Loss: Condenser Entering Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 655,
     "name": "Comm Loss: Sec Cond Leaving Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 656,
     "name": "Comm Loss: Sec Cond Entering Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 657,
     "name": "Comm Loss: Oil Tank Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 658,
     "name": "Comm Loss: Ext Chilled/Hot Wtr Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 659,
     "name": "Comm Loss: Ext Current Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 660,
     "name": "Comm Loss: Cond High Pressure Cutout",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 661,
     "name": "Comm Loss: Evaporator Water Flow Switch",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 662,
     "name": "Comm Loss: Condenser Water Flow Switch",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 663,
     "name": "Comm Loss: Evap Saturated Rfgt Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 664,
     "name": "Comm Loss: Cond Saturated Rfgt Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 666,
     "name": "Comm Loss: Cond Refrigerant Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 667,
     "name": "Comm Loss: Oil Tank Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 668,
     "name": "Comm Loss: Oil Pump Discharge Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 669,
     "name": "Comm Loss: Evaporator Water Pump Relay",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 670,
     "name": "Comm Loss: Condenser Water Pump Relay",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 671,
     "name": "Comm Loss: Ice Building Relay",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 672,
     "name": "Comm Loss: Starter",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 673,
     "name": "Comm Loss: Adaptive Frequency Drive",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 682,
     "name": "Comm Loss: Evap Diff Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 683,
     "name": "Comm Loss: Cond Diff Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 684,
     "name": "Comm Loss: Cond Rfgt Pressure Output",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 685,
     "name": "Comm Loss: Compressor Motor % RLA Output",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 686,
     "name": "Comm Loss: Refrigerant Monitor Input",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 692,
     "name": "Comm Loss: Purge Cprsr Suction Rfgt Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 693,
     "name": "Comm Loss: Purge Carbon Tank Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 694,
     "name": "Comm Loss: Purge Liquid Level Switch",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 696,
     "name": "Comm Loss: Purge Pumpout Relay",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 697,
     "name": "Comm Loss: Purge Carbon Tank Heater Rly",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS030A-EN_12062024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 698,
     "name": "Comm Loss: Purge Regen Solenoid Relay",
     "unit": null,
     "unitRaw": null,
     "note": "",
