     "instance": 3,
     "name": "Active Cool/Heat Setpoint Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 4,
     "name": "Active Demand Limit Setpoint",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 5,
     "name": "AFD Average Motor Current % RLA",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 6,
     "name": "AFD Calculated Motor Voltage",
     "unit": "V",
     "unitRaw": "V",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 7,
     "name": "AFD DC Bus Voltage",
     "unit": "V",
     "unitRaw": "V",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 8,
     "name": "AFD Frequency Command",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 9,
     "name": "AFD Heatsink Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10,
     "name": "AFD Motor Current U",
     "unit": "A",
     "unitRaw": "A",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 11,
     "name": "AFD Motor Current U % RLA",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 12,
     "name": "AFD Motor Current V",
     "unit": "A",
     "unitRaw": "A",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 13,
     "name": "AFD Motor Current V % RLA",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 14,
     "name": "AFD Motor Current W",
     "unit": "A",
     "unitRaw": "A",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 15,
     "name": "AFD Motor Current W % RLA",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 16,
     "name": "AFD Output Power",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 17,
     "name": "AFD Percent Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 18,
     "name": "Approx Cond Water Flow",
     "unit": "Lpm",
     "unitRaw": "lpm",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 19,
     "name": "Approx Evap Water Flow",
     "unit": "Lpm",
     "unitRaw": "lpm",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 20,
     "name": "Calculated Chiller Capacity",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 21,
     "name": "Compressor Bearing Temperature 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 22,
     "name": "Compressor Bearing Temperature 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 23,
     "name": "Compressor Refrigerant Discharge Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 24,
     "name": "Compressor Running Time",
     "unit": "s",
     "unitRaw": "Secs",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 25,
     "name": "Compressor Starts",
     "unit": null,
     "unitRaw": "-",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 26,
     "name": "Cond Differential Wtr Press",
     "unit": "kPa",
     "unitRaw": "kPa",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 27,
     "name": "Condenser Entering Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 28,
     "name": "Condenser Leaving Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 29,
     "name": "Condenser Refrigerant Pressure",
     "unit": "kPa",
     "unitRaw": "kPa",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 30,
     "name": "Condenser Saturated Rfgt Temp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 31,
     "name": "Differential Refrigerant Pressure",
     "unit": "kPa",
     "unitRaw": "kPa",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 32,
     "name": "Evap Differential Wtr Press",
     "unit": "kPa",
     "unitRaw": "kPa",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 33,
     "name": "Evaporator Entering Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 34,
     "name": "Evaporator Leaving Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 35,
     "name": "Evaporator Refrigerant Pressure",
     "unit": "kPa",
     "unitRaw": "kPa",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 36,
     "name": "Evaporator Saturated Rfgt Temp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 37,
     "name": "External Base Loading Setpoint",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 38,
     "name": "External Chilled Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 39,
     "name": "External Demand Limit Setpoint",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 40,
     "name": "Front Panel Base Loading Setpoint",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 41,
     "name": "Front Panel Chilled Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 42,
     "name": "Front Panel Demand Limit Setpoint",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 43,
     "name": "Front Panel Hot Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 44,
     "name": "IGV Percent Open",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 45,
     "name": "Motor Winding Temp #1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 46,
     "name": "Motor Winding Temp #2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 47,
     "name": "Motor Winding Temp #3",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 48,
     "name": "Number of Circuits",
     "unit": null,
     "unitRaw": "Not applicable",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 49,
     "name": "Number of Compressors, Circuit 1",
     "unit": null,
     "unitRaw": "Not applicable",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 50,
     "name": "Number of Compressors, Circuit 2",
     "unit": null,
     "unitRaw": "Not applicable",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 51,
     "name": "Outdoor Air Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 52,
     "name": "Refrigerant Monitor",
     "unit": "ppm",
     "unitRaw": "ppm",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 53,
     "name": "Unit Power Consumption",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 54,
     "name": "AFD Calculated Input Voltage",
     "unit": "V",
     "unitRaw": "V",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 55,
     "name": "Condenser Entering Water Pressure",
     "unit": "kPa",
     "unitRaw": "kPa",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 56,
     "name": "Condenser Leaving Water Pressure",
     "unit": "kPa",
     "unitRaw": "kPa",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 57,
     "name": "Evaporator Entering Water Pressure",
     "unit": "kPa",
     "unitRaw": "kPa",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 58,
     "name": "Evaporator Leaving Water Pressure",
     "unit": "kPa",
     "unitRaw": "kPa",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 59,
     "name": "Chiller Load Command",
     "unit": "percent",
     "unitRaw": "%",
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1,
     "name": "BAS Base Loading Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "범위 20-100%",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2,
     "name": "BAS Chilled Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "범위 -17.78° to 23.9°C (0°F to 75°F)",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 3,
     "name": "BAS Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "범위 20 to 120%",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 4,
     "name": "BAS Hot Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "범위 80°F to 140°F (26.7°C to 60°C)",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 1,
     "name": "AFD Comm Loss: Main Processor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 2,
     "name": "AFD Failure to Arm or Start",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 3,
     "name": "AFD Fault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 4,
     "name": "AFD Ground Fault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 5,
     "name": "AFD Interrupt Failure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 6,
     "name": "AFD Mains Failure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 7,
     "name": "AFD Motor Current Overload",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 8,
     "name": "AFD Safe Stop",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 9,
     "name": "AFD Short Circuit",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10,
     "name": "Alarm Present",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11,
     "name": "BAS Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 12,
     "name": "BAS Failed to Establish Communication",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 13,
     "name": "Base Loading",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 14,
     "name": "Chiller Running State",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 15,
     "name": "Comm Loss: Adaptive Frequency Drive",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 16,
     "name": "Comm Loss: Chiller % Capacity Output",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 17,
     "name": "Comm Loss: Cprsr Discharge Rfgt Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 19,
     "name": "Comm Loss: Condenser Rfgt Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 20,
     "name": "Comm Loss: Condenser Rfgt Pressure Output",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 21,
     "name": "Comm Loss: Condenser Entering Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 22,
     "name": "Comm Loss: Condenser Leaving Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 23,
     "name": "Comm Loss: Condenser Liquid Level Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 24,
     "name": "Comm Loss: Condenser Water Flow Measurement Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 25,
     "name": "Comm Loss: Condenser Water Flow Switch",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 26,
     "name": "Comm Loss: Condenser Water Pump Relay",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 27,
     "name": "Comm Loss: Drive Cooling Supply Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 28,
     "name": "Comm Loss: Drive Cooling Valve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 29,
     "name": "Comm Loss: Economizer Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 30,
     "name": "Comm Loss: Economizer Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 31,
     "name": "Comm Loss: Economizer Valve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 32,
     "name": "Comm Loss: Emergency Stop",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 33,
     "name": "Comm Loss: Evap Entering Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 34,
     "name": "Comm Loss: Evap Leaving Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 35,
     "name": "Comm Loss: Evaporator EXV",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 36,
     "name": "Comm Loss: Evaporator Refrigerant Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 37,
     "name": "Comm Loss: Evaporator Water Flow Measurement Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 38,
     "name": "Comm Loss: Evaporator Water Flow Switch",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 39,
     "name": "Comm Loss: Evaporator Water Pump Relay",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 40,
     "name": "Comm Loss: Ext Base Loading Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 41,
     "name": "Comm Loss: Ext Base Loading Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 42,
     "name": "Comm Loss: Ext Chilled/Hot Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 43,
     "name": "Comm Loss: Ext Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 44,
     "name": "Comm Loss: External Auto/Stop",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 45,
     "name": "Comm Loss: External Hot Water Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 46,
     "name": "Comm Loss: External Ice Building Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 47,
     "name": "Comm Loss: Ice Building Status Relay",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 48,
     "name": "Comm Loss: IGV First Stage Actuator",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 49,
     "name": "Comm Loss: Local BAS Interface",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 50,
     "name": "Comm Loss: Magnetic Bearing Controller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 51,
     "name": "Comm Loss: MBC Cooling Valve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 52,
     "name": "Comm Loss: Motor Cooling Valve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 53,
     "name": "Comm Loss: Motor Winding Temperature 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 54,
     "name": "Comm Loss: Motor Winding Temperature 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 55,
     "name": "Comm Loss: Motor Winding Temperature 3",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 56,
     "name": "Comm Loss: Outdoor Air Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 57,
     "name": "Comm Loss: Programmable Relay Board 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 58,
     "name": "Comm Loss: Programmable Relay Board 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 59,
     "name": "Comm Loss: Refrigerant Monitor Input",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 60,
     "name": "Comm Loss: UPS Fault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 61,
     "name": "Compressor Discharge Refrigerant Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 62,
     "name": "Condenser Entering Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 63,
     "name": "Condenser Leaving Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 64,
     "name": "Condenser Liquid Level Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 65,
     "name": "Condenser Refrigerant Pressure Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 66,
     "name": "Condenser Water Flow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 67,
     "name": "Condenser Water Flow Lost",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 68,
     "name": "Condenser Water Flow Measurement Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 69,
     "name": "Condenser Water Flow Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 70,
     "name": "Condenser Water Pump Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 71,
     "name": "Drive Cooling Supply Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 72,
     "name": "Economizer Pressure Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 73,
     "name": "Economizer Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 74,
     "name": "Emergency Stop",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 75,
     "name": "Emergency Stop",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 76,
     "name": "Evaporator Entering Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 77,
     "name": "Evaporator Leaving Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 78,
     "name": "Evaporator Refrigerant Pressure Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 79,
     "name": "Evaporator Water Flow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 80,
     "name": "Evaporator Water Flow Lost",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 81,
     "name": "Evaporator Water Flow Measurement Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 82,
     "name": "Evaporator Water Flow Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 83,
     "name": "Evaporator Water Pump Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 84,
     "name": "Extended Compressor Surge",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 85,
     "name": "External Base Loading Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 86,
     "name": "External Chilled/Hot Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 87,
     "name": "External Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 88,
     "name": "Front Panel Base Loading Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 89,
     "name": "Head Relief Request Relay",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 90,
     "name": "High Compressor Refrigerant Discharge Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 91,
     "name": "High Condenser Liquid Level",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 92,
     "name": "High Condenser Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 93,
     "name": "High Evaporator Refrigerant Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 94,
     "name": "High Evaporator Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 95,
     "name": "High Motor Winding Temperature 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 96,
     "name": "High Motor Winding Temperature 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 97,
     "name": "High Motor Winding Temperature 3",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 98,
     "name": "High Vacuum Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 99,
     "name": "Inverted Condenser Approach Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 100,
     "name": "Inverted Condenser Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 101,
     "name": "Inverted Evaporator Approach Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 102,
     "name": "Inverted Evaporator Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 103,
     "name": "LCI-C Software Mismatch: Use BAS Tool",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 104,
     "name": "Limit Mode Relay Status",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 105,
     "name": "Local Setpoint Control",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 106,
     "name": "Loss of Drive Cooling Control",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 107,
     "name": "Loss of MBC Cooling Control",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 108,
     "name": "Loss of Motor Cooling Control",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 109,
     "name": "Low Condenser Liquid Level",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 110,
     "name": "Low Evap Leaving Water Temp: Unit On",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 111,
     "name": "Low Evap Leaving Water Temp: Unit Off",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 112,
     "name": "Low Evaporator Refrigerant Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 113,
     "name": "Low Evaporator Water Flow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 114,
     "name": "Manual Override Exists",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 115,
     "name": "Maximum Capacity Relay",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 116,
     "name": "MBC Bearing Temperature 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 117,
     "name": "MBC Bearing Temperature 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 118,
     "name": "MBC Failed Centering",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 119,
     "name": "MBC Failed Clearance Check",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 121,
     "name": "MBC Not Ready To Rotate",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 122,
     "name": "MBC Over Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 123,
     "name": "MBC Overspeed",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 124,
     "name": "MBC Parameter Table Not Set",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 125,
     "name": "MBC PCB Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 126,
     "name": "MBC Rotation Detected Without Levitation",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 128,
     "name": "MBC Rotor Unbalance Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 129,
     "name": "MBC Shutdown Request",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 130,
     "name": "MBC Speed Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 131,
     "name": "MBC Under Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 132,
     "name": "Motor Winding Temperature 1 Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 133,
     "name": "Motor Winding Temperature 2 Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 134,
     "name": "Motor Winding Temperature 3 Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 135,
     "name": "MP: Invalid Configuration",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 136,
     "name": "MP: Reset Has Occurred",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 137,
     "name": "Outdoor Air Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 138,
     "name": "Refrigerant Monitor Input",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 139,
     "name": "Run Enable",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 140,
     "name": "Software Error 1001: Call Trane Service",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 141,
     "name": "Software Error 1002: Call Trane Service",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 142,
     "name": "Software Error 1003: Call Trane Service",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 144,
     "name": "Unexpected Starter Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 145,
     "name": "UPS Fault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 146,
     "name": "AFD UC800 Speed Mismatch",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 147,
     "name": "MBC Not Centered",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 148,
     "name": "Loss of Evaporator EXV Control",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 149,
     "name": "MBC Rotor Elongation",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 150,
     "name": "Comm Loss: Evaporator Entering Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 151,
     "name": "Comm Loss: Evaporator Leaving Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 152,
     "name": "Comm Loss: Condenser Entering Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 153,
     "name": "Comm Loss: Condenser Leaving Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 154,
     "name": "Evaporator Entering Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 155,
     "name": "Evaporator Leaving Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 156,
     "name": "Condenser Entering Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 157,
     "name": "Condenser Leaving Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BV",
     "instance": 1,
     "name": "BAS Base Loading Enable",
     "unit": null,
     "unitRaw": null,
     "note": "범위 0 or 1",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 2,
     "name": "BAS Diagnostic Reset",
     "unit": null,
     "unitRaw": null,
     "note": "범위 0 or 1",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 1,
     "name": "Chiller Control Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Cool 2 = Heat 3 = Ice",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 2,
     "name": "Active Base Loading Setpoint Source",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 3,
     "name": "Active Chilled Water Setpoint Source",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 4,
     "name": "Active Demand Limit Setpoint Source",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 5,
     "name": "Active Hot Water Setpoint Source",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 6,
     "name": "Chiller Running Status",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Not Running 2 = Starting 3 = Running 4 = Stopping",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 7,
     "name": "Compressor Running",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = On",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 8,
     "name": "External Auto Stop",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Stop 1 = Auto",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 9,
     "name": "Front Panel Auto/Stop",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Stop 1 = Auto",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10,
     "name": "Front Panel Chiller Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Cool 2 = Heat 3 = Ice",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 11,
     "name": "Setpoint Source",
     "unit": null,
     "unitRaw": null,
     "note": "1 = BAS/Ext/FP 2 = Ext/FP 3 = Front Panel",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 12,
     "name": "Refrigerant Type",
     "unit": null,
     "unitRaw": null,
     "note": "5 = R134a 13 = R513A",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1,
     "name": "BAS Chiller Auto Stop Command",
     "unit": null,
     "unitRaw": null,
     "note": "범위 1 or 2",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 2,
     "name": "BAS Chiller Mode Command",
     "unit": null,
     "unitRaw": null,
     "note": "범위 1 to 3",
     "sourceFile": "BAS-PTS028A-EN_12062024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    }
   ],
   "referenceTables": [
    {
     "title": "치수·중량 — HDWA-PRC004A-EN_05132021.pdf p20",
     "kind": "dim",
     "page": 20,
     "source": "HDWA-PRC004A-EN_05132021.pdf",
     "rows": 5,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — HDWA-PRC004A-EN_05132021.pdf p21",
     "kind": "dim",
     "page": 21,
     "source": "HDWA-PRC004A-EN_05132021.pdf",
     "rows": 5,
     "use": "설치·반입 참고"
    },
    {
     "title": "치수·중량 — HDWA-PRC004A-EN_05132021.pdf p21",
     "kind": "dim",
     "page": 21,
     "source": "HDWA-PRC004A-EN_05132021.pdf",
     "rows": 5,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 1. Agility chiller weights (lb)",
     "kind": "dim",
     "page": 22,
     "source": "HDWA-PRC004A-EN_05132021.pdf",
     "rows": 4,
     "use": "설치·반입 참고"
    },
    {
     "title": "Temperature Conversions",
     "kind": "perf",
     "page": 29,
     "source": "HDWA-PRC004A-EN_05132021.pdf",
     "rows": 2,
     "use": "조건별 성능 조회"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 15,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 2,
    "simulatorRequirementMappings": 14,
    "l3MappingPoints": 231,
    "referenceTables": 5
   }
  },
  "trane-symbio-800-intellicore-split-system-rauk-bacnet": {
   "id": "trane-symbio-800-intellicore-split-system-rauk-bacnet",
   "equipmentId": "e5",
   "templateProfileId": "e5.rtu",
   "vendor": "Trane",
   "model": "Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet)",
   "name": "Symbio™ 800 IntelliCore™ Split System (RAUK)",
   "templatePointCandidates": [
    {
     "templateName": "급기온도",
     "sourceName": "Discharge Temperature",
     "type": "AI",
     "instance": 10124,
     "unit": "degF",
     "note": "Indicates the actual discharge temperature being used by the controller · 범위 -40 to 200 · Modbus Input 30053"
    },
    {
     "templateName": "외기온도",
     "sourceName": "Outdoor Air Temperature Active",
     "type": "AI",
     "instance": 10118,
     "unit": "degF",
     "note": "Indicates the active outdoor air temperature currently being used by the controller · 범위 -40 to 200 · Modbus Input 30129"
    },
    {
     "templateName": "급기온도 설정값",
     "sourceName": "Discharge Cooling Setpoint BAS",
     "type": "AV",
     "instance": 10121,
     "unit": "degF",
     "note": "Normally provided by the BAS to request the discharge air temperature cooling setpoint value · 범위 9 to 95 · 쓰기 가능 · 조건: Supply Air VAV or EVP System Control · Modbus Holding 40021"
    },
    {
     "templateName": "외기댐퍼 개도",
     "sourceName": "Outdoor Air Damper Position",
     "type": "AI",
     "instance": 10111,
     "unit": "percent",
     "note": "Indicates the requested position of the Outdoor Air Damper · 범위 0 to 120 · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 30119"
    },
    {
     "templateName": "외기냉방 모드",
     "sourceName": "Economizer Airside Status",
     "type": "BI",
     "instance": 10219,
     "unit": null,
     "note": "Indicates the status of airside economizing. This value will be true when airside economizing is active / enabled. · 0 = Inactive 1 = Active · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 33046"
    },
    {
     "templateName": "압축기 단수 상태",
     "sourceName": "Compressor 1A Status",
     "type": "BI",
     "instance": 10111,
     "unit": null,
     "note": "Indicates the operating status of compressor 1A · 0 = Off 1 = Running · Modbus Input 33015"
    },
    {
     "templateName": "냉방 지령",
     "sourceName": "Cooling Capacity Status",
     "type": "AI",
     "instance": 10101,
     "unit": "percent",
     "note": "Indicates the actual operating unit cooling capacity · 범위 0 to 120 · Modbus Input 30027"
    }
   ],
   "templatePointMappings": [
    {
     "templateName": "급기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Discharge Temperature",
      "type": "AI",
      "instance": 10124,
      "unit": "degF",
      "note": "Indicates the actual discharge temperature being used by the controller · 범위 -40 to 200 · Modbus Input 30053"
     }
    },
    {
     "templateName": "환기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ return duct equip ▸ air return point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air outside point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Outdoor Air Temperature Active",
      "type": "AI",
      "instance": 10118,
      "unit": "degF",
      "note": "Indicates the active outdoor air temperature currently being used by the controller · 범위 -40 to 200 · Modbus Input 30129"
     }
    },
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓ `sensor`✓",
     "haystack": "ahu ▸ thermostat equip ▸ air sensor temp zone",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "혼합공기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`mixed`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ mixed duct equip ▸ air mixed point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "배기 온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "선택",
     "role": "sensor",
     "tags": "`exhaust`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ exhaust duct equip ▸ air exhaust point sensor temp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge humidity point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ return duct equip ▸ air humidity point return sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기 엔탈피",
     "objectType": "AI",
     "unit": "kJ/kg",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `enthalpy`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air enthalpy outside point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 정압",
     "objectType": "AI",
     "unit": "Pa",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `static`★ `pressure`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ ventilation duct equip ▸ air flow point sensor ventilation",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge flow point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기 CO2",
     "objectType": "AI",
     "unit": "ppm",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `co2`✓ `concentration`✓",
     "haystack": "ahu ▸ return duct equip ▸ air co2 concentration point return sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`discharge`✓ `air`✓ `temp`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sp temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Discharge Cooling Setpoint BAS",
      "type": "AV",
      "instance": 10121,
      "unit": "degF",
      "note": "Normally provided by the BAS to request the discharge air temperature cooling setpoint value · 범위 9 to 95 · 쓰기 가능 · 조건: Supply Air VAV or EVP System Control · Modbus Holding 40021"
     }
    },
    {
     "templateName": "급기 정압 설정값",
     "objectType": "AV",
     "unit": "Pa",
     "grade": "권장",
     "role": "sp",
     "tags": "`discharge`✓ `static`★ `pressure`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "급기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`discharge`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ fan-motor equip ▸ cmd freq point vfd",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ return duct equip ▸ fan-motor equip ▸ cmd fan freq point return vfd",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`outside`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ outside duct equip ▸ damper-actuator equip ▸ cmd damper outside point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Outdoor Air Damper Position",
      "type": "AI",
      "instance": 10111,
      "unit": "percent",
      "note": "Indicates the requested position of the Outdoor Air Damper · 범위 0 to 120 · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 30119"
     }
    },
    {
     "templateName": "환기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`return`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ return duct equip ▸ damper-actuator equip ▸ cmd damper point return",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "배기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`exhaust`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ exhaust duct equip ▸ damper-actuator equip ▸ cmd damper exhaust point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "열회수 지령·상태",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heatWheel`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heatWheel point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "필터 차압",
     "objectType": "AI/BI",
     "unit": "Pa",
     "grade": "권장",
     "role": "sensor",
     "tags": "`filter`✓ `pressure`✓ `sensor`✓",
     "haystack": "ahu ▸ filter point sensor  (Haystack proto 에는 물리량이 없다 — 차압/스위치 구분은 우리 규정)",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "동결 방지 경보",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`freezeStat`✓ `sensor`✓",
     "haystack": "ahu ▸ freezeStat point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hvacMode`✓ `sp`✓  (Haystack 은 sp, 우리는 cmd 로 쓴다)",
     "haystack": "ahu ▸ hvacMode point sp",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기냉방 모드",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`economizing`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd economizing point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Economizer Airside Status",
      "type": "BI",
      "instance": 10219,
      "unit": null,
      "note": "Indicates the status of airside economizing. This value will be true when airside economizing is active / enabled. · 0 = Inactive 1 = Active · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 33046"
     }
    },
    {
     "templateName": "압축기 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "권장",
     "role": "sensor",
     "tags": "`cool`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ cmd cool point run stage",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Compressor 1A Status",
      "type": "BI",
      "instance": 10111,
      "unit": null,
      "note": "Indicates the operating status of compressor 1A · 0 = Off 1 = Running · Modbus Input 33015"
     }
    },
    {
     "templateName": "난방 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "권장",
     "role": "sensor",
     "tags": "`heat`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat point run stage",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`cool`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd cool point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "Cooling Capacity Status",
      "type": "AI",
      "instance": 10101,
      "unit": "percent",
      "note": "Indicates the actual operating unit cooling capacity · 범위 0 to 120 · Modbus Input 30027"
     }
    },
    {
     "templateName": "난방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`heat`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heat point",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "가습 지령",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`humidifier`✓ `cmd`✓",
     "haystack": "ahu ▸ humidifier equip ▸ cmd enable humidifier point / cmd humidifier point run  (Haystack 에 변조(%) proto 는 없다 — 우리 AO % 는 초과분)",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`chilled`✓ `water`✓ `valve`✓ `cool`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ chilled cmd cool point valve water",
     "appliesWhen": "냉수코일 구성일 때만. 판정 근거는 벤더 구성 태그다 — Daikin MicroTech MSV:113 ClgType = 3(Chilled Water), AAON RN 냉수코일 사양(Brochure p3-4 'Available as a chilled water … air handling unit', IOM Table 29 Chilled Water Coil Connection Sizes). 직팽 RTU 에는 밸브가 물리적으로 없다.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`hot`✓ `water`✓ `valve`✓ `heat`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat hot point valve water",
     "appliesWhen": "온수·증기코일 구성일 때만. 판정 근거는 Daikin MicroTech MSV:119 HtgType = 6(SteamWtr), AAON RN 'Hot water or steam heating coils'(Brochure p4), Daikin RoofPak CAT218-4 p11/p15 Hot Water Heat·Steam Coils. 가스·전기 난방 RTU 에는 밸브가 없다.",
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "RAUJ 20 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "condensingUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "capacitySteps": "%",
      "compressorConfig": "Tons",
      "condenserAirflow": "CFM"
     },
     "sourceTable": "Table 1. General data — RAUJ condensing units",
     "sourcePage": 14,
     "sourceFile": "SS-PRC030L-EN_07092021.pdf",
     "capacityClass": "20 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100-50",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "10-10",
     "refrigerantCircuits": "1",
     "condenserFans": "—",
     "condenserAirflow": "14600",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RAUJ 25 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "condensingUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "capacitySteps": "%",
      "compressorConfig": "Tons",
      "condenserAirflow": "CFM"
     },
     "sourceTable": "Table 1. General data — RAUJ condensing units",
     "sourcePage": 14,
     "sourceFile": "SS-PRC030L-EN_07092021.pdf",
     "capacityClass": "25 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100-42",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "10-13.5",
     "refrigerantCircuits": "1",
     "condenserFans": "—",
     "condenserAirflow": "20700",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RAUJ 30 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "condensingUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "capacitySteps": "%",
      "compressorConfig": "Tons",
      "condenserAirflow": "CFM"
     },
     "sourceTable": "Table 1. General data — RAUJ condensing units",
     "sourcePage": 14,
     "sourceFile": "SS-PRC030L-EN_07092021.pdf",
     "capacityClass": "30 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100-50",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "15-15",
     "refrigerantCircuits": "1",
     "condenserFans": "—",
     "condenserAirflow": "20700",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RAUJ 40 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "condensingUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "capacitySteps": "%",
      "compressorConfig": "Tons",
      "condenserAirflow": "CFM"
     },
     "sourceTable": "Table 1. General data — RAUJ condensing units",
     "sourcePage": 14,
     "sourceFile": "SS-PRC030L-EN_07092021.pdf",
     "capacityClass": "40 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100-75- 50-25",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "10-10",
     "refrigerantCircuits": "2",
     "condenserFans": "—",
     "condenserAirflow": "26790",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RAUJ 50 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "condensingUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "capacitySteps": "%",
      "compressorConfig": "Tons",
      "condenserAirflow": "CFM"
     },
     "sourceTable": "Table 1. General data — RAUJ condensing units",
     "sourcePage": 14,
     "sourceFile": "SS-PRC030L-EN_07092021.pdf",
     "capacityClass": "50 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100-73- 46-23",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "11.5- 13.5",
     "refrigerantCircuits": "2",
     "condenserFans": "—",
     "condenserAirflow": "36890",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RAUJ 60 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "condensingUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "capacitySteps": "%",
      "compressorConfig": "Tons",
      "condenserAirflow": "CFM"
     },
     "sourceTable": "Table 1. General data — RAUJ condensing units",
     "sourcePage": 14,
     "sourceFile": "SS-PRC030L-EN_07092021.pdf",
     "capacityClass": "60 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100-75- 50-25",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "15-15",
     "refrigerantCircuits": "2",
     "condenserFans": "—",
     "condenserAirflow": "40490",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RAUJ 80 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "condensingUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "capacitySteps": "%",
      "compressorConfig": "Tons",
      "condenserAirflow": "CFM"
     },
     "sourceTable": "Table 1. General data — RAUJ condensing units",
     "sourcePage": 14,
     "sourceFile": "SS-PRC030L-EN_07092021.pdf",
     "capacityClass": "80 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100-83- 66-50- 33-17",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "15-15- 15",
     "refrigerantCircuits": "2",
     "condenserFans": "—",
     "condenserAirflow": "56490",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RAUJ 100 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "condensingUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "capacitySteps": "%",
      "compressorConfig": "Tons",
      "condenserAirflow": "CFM"
     },
     "sourceTable": "Table 1. General data — RAUJ condensing units",
     "sourcePage": 14,
     "sourceFile": "SS-PRC030L-EN_07092021.pdf",
     "capacityClass": "100 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100-80- 60-45- 30-15",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "15-15- 20",
     "refrigerantCircuits": "2",
     "condenserFans": "—",
     "condenserAirflow": "73890",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "RAUJ 120 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "condensingUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "capacitySteps": "%",
      "compressorConfig": "Tons",
      "condenserAirflow": "CFM"
     },
     "sourceTable": "Table 1. General data — RAUJ condensing units",
     "sourcePage": 14,
     "sourceFile": "SS-PRC030L-EN_07092021.pdf",
     "capacityClass": "120 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100-83- 66-50- 33-17",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "20-20- 20",
     "refrigerantCircuits": "2",
     "condenserFans": "—",
     "condenserAirflow": "76280",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "20 Tons",
     "unit": "",
     "condition": "형번 RAUJ 20 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 20 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100-50",
     "unit": "%",
     "condition": "형번 RAUJ 20 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 20 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "10-10",
     "unit": "Tons",
     "condition": "형번 RAUJ 20 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 20 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "1",
     "unit": "",
     "condition": "형번 RAUJ 20 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 20 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "condenserAirflow",
     "fieldId": "condenserAirflow",
     "label": "응축 풍량",
     "value": "14600",
     "unit": "CFM",
     "condition": "형번 RAUJ 20 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 20 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "25 Tons",
     "unit": "",
     "condition": "형번 RAUJ 25 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 25 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100-42",
     "unit": "%",
     "condition": "형번 RAUJ 25 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 25 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "10-13.5",
     "unit": "Tons",
     "condition": "형번 RAUJ 25 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 25 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "1",
     "unit": "",
     "condition": "형번 RAUJ 25 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 25 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "condenserAirflow",
     "fieldId": "condenserAirflow",
     "label": "응축 풍량",
     "value": "20700",
     "unit": "CFM",
     "condition": "형번 RAUJ 25 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 25 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "30 Tons",
     "unit": "",
     "condition": "형번 RAUJ 30 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 30 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100-50",
     "unit": "%",
     "condition": "형번 RAUJ 30 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 30 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "15-15",
     "unit": "Tons",
     "condition": "형번 RAUJ 30 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 30 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "1",
     "unit": "",
     "condition": "형번 RAUJ 30 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 30 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "condenserAirflow",
     "fieldId": "condenserAirflow",
     "label": "응축 풍량",
     "value": "20700",
     "unit": "CFM",
     "condition": "형번 RAUJ 30 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 30 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "40 Tons",
     "unit": "",
     "condition": "형번 RAUJ 40 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 40 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100-75- 50-25",
     "unit": "%",
     "condition": "형번 RAUJ 40 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 40 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "10-10",
     "unit": "Tons",
     "condition": "형번 RAUJ 40 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 40 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "2",
     "unit": "",
     "condition": "형번 RAUJ 40 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 40 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "condenserAirflow",
     "fieldId": "condenserAirflow",
     "label": "응축 풍량",
     "value": "26790",
     "unit": "CFM",
     "condition": "형번 RAUJ 40 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 40 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "50 Tons",
     "unit": "",
     "condition": "형번 RAUJ 50 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 50 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100-73- 46-23",
     "unit": "%",
     "condition": "형번 RAUJ 50 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 50 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "11.5- 13.5",
     "unit": "Tons",
     "condition": "형번 RAUJ 50 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 50 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "2",
     "unit": "",
     "condition": "형번 RAUJ 50 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 50 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "condenserAirflow",
     "fieldId": "condenserAirflow",
     "label": "응축 풍량",
     "value": "36890",
     "unit": "CFM",
     "condition": "형번 RAUJ 50 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 50 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "60 Tons",
     "unit": "",
     "condition": "형번 RAUJ 60 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 60 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100-75- 50-25",
     "unit": "%",
     "condition": "형번 RAUJ 60 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 60 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "15-15",
     "unit": "Tons",
     "condition": "형번 RAUJ 60 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 60 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "2",
     "unit": "",
     "condition": "형번 RAUJ 60 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 60 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "condenserAirflow",
     "fieldId": "condenserAirflow",
     "label": "응축 풍량",
     "value": "40490",
     "unit": "CFM",
     "condition": "형번 RAUJ 60 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 60 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "80 Tons",
     "unit": "",
     "condition": "형번 RAUJ 80 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 80 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100-83- 66-50- 33-17",
     "unit": "%",
     "condition": "형번 RAUJ 80 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 80 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "15-15- 15",
     "unit": "Tons",
     "condition": "형번 RAUJ 80 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 80 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "2",
     "unit": "",
     "condition": "형번 RAUJ 80 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 80 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "condenserAirflow",
     "fieldId": "condenserAirflow",
     "label": "응축 풍량",
     "value": "56490",
     "unit": "CFM",
     "condition": "형번 RAUJ 80 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 80 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "100 Tons",
     "unit": "",
     "condition": "형번 RAUJ 100 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 100 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100-80- 60-45- 30-15",
     "unit": "%",
     "condition": "형번 RAUJ 100 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 100 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "15-15- 20",
     "unit": "Tons",
     "condition": "형번 RAUJ 100 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 100 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "2",
     "unit": "",
     "condition": "형번 RAUJ 100 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 100 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "condenserAirflow",
     "fieldId": "condenserAirflow",
     "label": "응축 풍량",
     "value": "73890",
     "unit": "CFM",
     "condition": "형번 RAUJ 100 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 100 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "120 Tons",
     "unit": "",
     "condition": "형번 RAUJ 120 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 120 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100-83- 66-50- 33-17",
     "unit": "%",
     "condition": "형번 RAUJ 120 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 120 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "20-20- 20",
     "unit": "Tons",
     "condition": "형번 RAUJ 120 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 120 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "2",
     "unit": "",
     "condition": "형번 RAUJ 120 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 120 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "condenserAirflow",
     "fieldId": "condenserAirflow",
     "label": "응축 풍량",
     "value": "76280",
     "unit": "CFM",
     "condition": "형번 RAUJ 120 Ton",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "RAUJ 120 Ton",
     "sourceTable": "Table 1. General data — RAUJ condensing units"
    },
    {
     "name": "Unit Capacity Steps",
     "label": "능력",
     "valueRange": "15 – 100",
     "unit": "",
     "condition": "Table 1. General data — RAUJ condensing units",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Face Area",
     "label": "면풍속 면적",
     "valueRange": "2 – 170.7",
     "unit": "",
     "condition": "Table 1. General data — RAUJ condensing units",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Storage Capacity(b)",
     "label": "능력",
     "valueRange": "18.7 – 62.9",
     "unit": "",
     "condition": "Table 1. General data — RAUJ condensing units",
     "evidence": "SS-PRC030L-EN_07092021.pdf p14",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(a)",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Note: Local codes may take precedence.",
     "evidence": "SS-PRC030L-EN_07092021.pdf p30",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(a)",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Electrical",
     "evidence": "SS-PRC030L-EN_07092021.pdf p31",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "급기 풍량",
     "unit": "CMH",
     "condition": "정격/설계 구분",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "condenserAirflow",
       "fieldId": "condenserAirflow",
       "label": "응축 풍량",
       "value": "14600",
       "unit": "CFM",
       "condition": "형번 RAUJ 20 Ton",
       "evidence": "SS-PRC030L-EN_07092021.pdf p14",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RAUJ 20 Ton",
       "sourceTable": "Table 1. General data — RAUJ condensing units"
      },
      {
       "name": "condenserAirflow",
       "fieldId": "condenserAirflow",
       "label": "응축 풍량",
       "value": "20700",
       "unit": "CFM",
       "condition": "형번 RAUJ 25 Ton",
       "evidence": "SS-PRC030L-EN_07092021.pdf p14",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RAUJ 25 Ton",
       "sourceTable": "Table 1. General data — RAUJ condensing units"
      },
      {
       "name": "condenserAirflow",
       "fieldId": "condenserAirflow",
       "label": "응축 풍량",
       "value": "20700",
       "unit": "CFM",
       "condition": "형번 RAUJ 30 Ton",
       "evidence": "SS-PRC030L-EN_07092021.pdf p14",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RAUJ 30 Ton",
       "sourceTable": "Table 1. General data — RAUJ condensing units"
      },
      {
       "name": "condenserAirflow",
       "fieldId": "condenserAirflow",
       "label": "응축 풍량",
       "value": "26790",
       "unit": "CFM",
       "condition": "형번 RAUJ 40 Ton",
       "evidence": "SS-PRC030L-EN_07092021.pdf p14",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RAUJ 40 Ton",
       "sourceTable": "Table 1. General data — RAUJ condensing units"
      },
      {
       "name": "condenserAirflow",
       "fieldId": "condenserAirflow",
       "label": "응축 풍량",
       "value": "36890",
       "unit": "CFM",
       "condition": "형번 RAUJ 50 Ton",
       "evidence": "SS-PRC030L-EN_07092021.pdf p14",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RAUJ 50 Ton",
       "sourceTable": "Table 1. General data — RAUJ condensing units"
      },
      {
       "name": "condenserAirflow",
       "fieldId": "condenserAirflow",
       "label": "응축 풍량",
       "value": "40490",
       "unit": "CFM",
       "condition": "형번 RAUJ 60 Ton",
       "evidence": "SS-PRC030L-EN_07092021.pdf p14",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RAUJ 60 Ton",
       "sourceTable": "Table 1. General data — RAUJ condensing units"
      },
      {
       "name": "condenserAirflow",
       "fieldId": "condenserAirflow",
       "label": "응축 풍량",
       "value": "56490",
       "unit": "CFM",
       "condition": "형번 RAUJ 80 Ton",
       "evidence": "SS-PRC030L-EN_07092021.pdf p14",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RAUJ 80 Ton",
       "sourceTable": "Table 1. General data — RAUJ condensing units"
      },
      {
       "name": "condenserAirflow",
       "fieldId": "condenserAirflow",
       "label": "응축 풍량",
       "value": "73890",
       "unit": "CFM",
       "condition": "형번 RAUJ 100 Ton",
       "evidence": "SS-PRC030L-EN_07092021.pdf p14",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RAUJ 100 Ton",
       "sourceTable": "Table 1. General data — RAUJ condensing units"
      }
     ]
    },
    {
     "requirementName": "환기 풍량",
     "unit": "CMH",
     "condition": "환기팬 있는 경우",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "condenserAirflow",
       "fieldId": "condenserAirflow",
       "label": "응축 풍량",
       "value": "14600",
       "unit": "CFM",
       "condition": "형번 RAUJ 20 Ton",
       "evidence": "SS-PRC030L-EN_07092021.pdf p14",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RAUJ 20 Ton",
       "sourceTable": "Table 1. General data — RAUJ condensing units"
      },
      {
       "name": "condenserAirflow",
       "fieldId": "condenserAirflow",
       "label": "응축 풍량",
       "value": "20700",
       "unit": "CFM",
       "condition": "형번 RAUJ 25 Ton",
       "evidence": "SS-PRC030L-EN_07092021.pdf p14",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RAUJ 25 Ton",
       "sourceTable": "Table 1. General data — RAUJ condensing units"
      },
      {
       "name": "condenserAirflow",
       "fieldId": "condenserAirflow",
       "label": "응축 풍량",
       "value": "20700",
       "unit": "CFM",
       "condition": "형번 RAUJ 30 Ton",
       "evidence": "SS-PRC030L-EN_07092021.pdf p14",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RAUJ 30 Ton",
       "sourceTable": "Table 1. General data — RAUJ condensing units"
      },
      {
       "name": "condenserAirflow",
       "fieldId": "condenserAirflow",
       "label": "응축 풍량",
       "value": "26790",
       "unit": "CFM",
       "condition": "형번 RAUJ 40 Ton",
       "evidence": "SS-PRC030L-EN_07092021.pdf p14",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RAUJ 40 Ton",
       "sourceTable": "Table 1. General data — RAUJ condensing units"
      },
      {
       "name": "condenserAirflow",
       "fieldId": "condenserAirflow",
       "label": "응축 풍량",
       "value": "36890",
       "unit": "CFM",
       "condition": "형번 RAUJ 50 Ton",
       "evidence": "SS-PRC030L-EN_07092021.pdf p14",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RAUJ 50 Ton",
       "sourceTable": "Table 1. General data — RAUJ condensing units"
      },
      {
       "name": "condenserAirflow",
       "fieldId": "condenserAirflow",
       "label": "응축 풍량",
       "value": "40490",
       "unit": "CFM",
       "condition": "형번 RAUJ 60 Ton",
       "evidence": "SS-PRC030L-EN_07092021.pdf p14",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RAUJ 60 Ton",
       "sourceTable": "Table 1. General data — RAUJ condensing units"
      },
      {
       "name": "condenserAirflow",
       "fieldId": "condenserAirflow",
       "label": "응축 풍량",
       "value": "56490",
       "unit": "CFM",
       "condition": "형번 RAUJ 80 Ton",
       "evidence": "SS-PRC030L-EN_07092021.pdf p14",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RAUJ 80 Ton",
       "sourceTable": "Table 1. General data — RAUJ condensing units"
      },
      {
       "name": "condenserAirflow",
       "fieldId": "condenserAirflow",
       "label": "응축 풍량",
       "value": "73890",
       "unit": "CFM",
       "condition": "형번 RAUJ 100 Ton",
       "evidence": "SS-PRC030L-EN_07092021.pdf p14",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "RAUJ 100 Ton",
       "sourceTable": "Table 1. General data — RAUJ condensing units"
      }
     ]
    },
    {
     "requirementName": "최소 외기량",
     "unit": "CMH 또는 %",
     "condition": "환기기준 산출값",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기외정압",
     "unit": "mmAq / Pa",
     "condition": "덕트 저항",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "급기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "시로코·터보·플러그",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "환기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 입구공기 27℃DB·19℃WB",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "온수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 입구공기 5℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 열수·핀피치",
     "unit": "row / mm",
     "condition": "냉수·온수 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 정면풍속",
     "unit": "m/s",
     "condition": "보통 2.5~3.0",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Face Area",
       "label": "면풍속 면적",
       "valueRange": "2 – 170.7",
       "unit": "",
       "condition": "Table 1. General data — RAUJ condensing units",
       "evidence": "SS-PRC030L-EN_07092021.pdf p14",
       "simulatorUse": "condition",
       "category": "성능",
       "sourceKind": "rating"
      }
     ]
    },
    {
     "requirementName": "필터 형식·효율·차압",
     "unit": "— / % / Pa",
     "condition": "프리·미디엄·HEPA (초기·최종 차압)",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "가습 방식·가습량",
     "unit": "— / kg/h",
     "condition": "증기·기화·초음파",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "열회수 유무·효율",
     "unit": "— / %",
     "condition": "전열교환 내장형",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "케이싱·단열",
     "unit": "—",
     "condition": "판넬 두께·단열재",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "전원",
     "unit": "V/φ/Hz",
     "condition": "",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Rated Voltage(a)",
       "label": "정격 전압",
       "valueRange": "3 – 575",
       "unit": "",
       "condition": "Note: Local codes may take precedence.",
       "evidence": "SS-PRC030L-EN_07092021.pdf p30",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "Rated Voltage(a)",
       "label": "정격 전압",
       "valueRange": "3 – 575",
       "unit": "",
       "condition": "Electrical",
       "evidence": "SS-PRC030L-EN_07092021.pdf p31",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      }
     ]
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 10101,
     "name": "Cooling Capacity Status",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Indicates the actual operating unit cooling capacity · 범위 0 to 120 · Modbus Input 30027",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 10111,
     "name": "Outdoor Air Damper Position",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Indicates the requested position of the Outdoor Air Damper · 범위 0 to 120 · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 30119",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 10118,
     "name": "Outdoor Air Temperature Active",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Indicates the active outdoor air temperature currently being used by the controller · 범위 -40 to 200 · Modbus Input 30129",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 10121,
     "name": "Discharge Cooling Setpoint Active",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Indicates the discharge temperature cooling setpoint value resulting from arbitration · 범위 -40 to 200 · 조건: Supply Air VAV or EVP System Control · Modbus Input 30041",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10124,
     "name": "Discharge Temperature",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Indicates the actual discharge temperature being used by the controller · 범위 -40 to 200 · Modbus Input 30053",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AI",
     "instance": 10154,
     "name": "Economizer Minimum Position Setpoint Active",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Indicates the economizer minimum position setpoint value resulting from arbitration · 범위 0 to 120 · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 30073",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10156,
     "name": "Outdoor Air Temperature Local",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Indicates the outdoor air temperature value from a sensor connected to the controller · 범위 -40 to 200 · Modbus Input 30131",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10161,
     "name": "Condenser Capacity",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Indicates the status of the unit condenser capacity · 범위 0 to 120 · Modbus Input 30021",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10181,
     "name": "Discharge Temperature Local",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Indicates the discharge temperature value from a sensor connected to the controller · 범위 -40 to 200 · Modbus Input 30055",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10206,
     "name": "Number of Circuits",
     "unit": null,
     "unitRaw": "None",
     "note": "Indicates the number of refrigeration circuits in the unit · 범위 0 to 255 · Modbus Input 30105",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10207,
     "name": "Number of Compressors Circuit 1",
     "unit": null,
     "unitRaw": "None",
     "note": "Indicates the number of compressors on DX circuit 1 of the unit · 범위 0 to 255 · Modbus Input 30107",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10208,
     "name": "Number of Compressors Circuit 2",
     "unit": null,
     "unitRaw": "None",
     "note": "Indicates the number of compressors on DX circuit 2 of the unit · 범위 0 to 255 · 조건: 40-120T · Modbus Input 30109",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10224,
     "name": "Average Current",
     "unit": "A",
     "unitRaw": "A",
     "note": "Indicates the average current, as reported by the optional power monitoring feature of the product · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30015",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10227,
     "name": "Run Time - Compressor 1A",
     "unit": null,
     "unitRaw": "*",
     "note": "Indicates the run time of Compressor 1A · 범위 Display up to 9 digits · Modbus Input 30149",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10228,
     "name": "Starts - Compressor 1A",
     "unit": null,
     "unitRaw": "None",
     "note": "Indicates the number of starts for Compressor 1A · 범위 Display up to 9 digits · Modbus Input 30191",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10229,
     "name": "Run Time - Compressor 1B",
     "unit": null,
     "unitRaw": "*",
     "note": "Indicates the run time of Compressor 1B · 범위 Display up to 9 digits · Modbus Input 30151",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10230,
     "name": "Starts - Compressor 1B",
     "unit": null,
     "unitRaw": "None",
     "note": "Indicates the number of starts for Compressor 1B · 범위 Display up to 9 digits · Modbus Input 30193",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10231,
     "name": "Run Time - Compressor 1C",
     "unit": null,
     "unitRaw": "*",
     "note": "Indicates the run time of Compressor 1C · 범위 Display up to 9 digits · Modbus Input 30153",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10232,
     "name": "Starts - Compressor 1C",
     "unit": null,
     "unitRaw": "None",
     "note": "Indicates the number of starts for Compressor 1C · 범위 Display up to 9 digits · 조건: 30T and 80- 120T · Modbus Input 30195",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10233,
     "name": "Run Time - Compressor 2A",
     "unit": null,
     "unitRaw": "*",
     "note": "Indicates the run time of Compressor 2A · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30155",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10234,
     "name": "Starts - Compressor 2A",
     "unit": null,
     "unitRaw": "None",
     "note": "Indicates the number of starts for Compressor 2A · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30197",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10235,
     "name": "Run Time - Compressor 2B",
     "unit": null,
     "unitRaw": "*",
     "note": "Indicates the run time of Compressor 2B · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30157",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10236,
     "name": "Starts - Compressor 2B",
     "unit": null,
     "unitRaw": "None",
     "note": "Indicates the number of starts for Compressor 2B · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30199",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10237,
     "name": "Run Time - Compressor 2C",
     "unit": null,
     "unitRaw": "*",
     "note": "Indicates the run time of Compressor 2C · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30159",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10238,
     "name": "Starts - Compressor 2C",
     "unit": null,
     "unitRaw": "None",
     "note": "Indicates the number of starts for Compressor 2C · 범위 Display up to 9 digits · 조건: 80-120T · Modbus Input 30201",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10239,
     "name": "Current L1",
     "unit": "A",
     "unitRaw": "A",
     "note": "Indicates the current for line/leg 1, as reported by the optional power monitoring feature of the product · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30029",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10240,
     "name": "Current L2",
     "unit": "A",
     "unitRaw": "A",
     "note": "Indicates the current for line/leg 2, as reported by the optional power monitoring feature of the product · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30031",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10241,
     "name": "Current L3",
     "unit": "A",
     "unitRaw": "A",
     "note": "Indicates the current for line/leg 3, as reported by the optional power monitoring feature of the product · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30033",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10242,
     "name": "Current Neutral",
     "unit": "A",
     "unitRaw": "A",
     "note": "Indicates the current for neutral, as reported by the optional power monitoring feature of the product · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30035",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10243,
     "name": "Discharge Cooling Setpoint Status",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Indicates the actual discharge temperature cooling setpoint value · 범위 -40 to 200 · 조건: Supply Air VAV or EVP System Control · Modbus Input 30043",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10246,
     "name": "Discharge Gauge Pressure Circuit 1",
     "unit": "psi",
     "unitRaw": "PSI",
     "note": "Indicates the refrigerant discharge gauge pressure for DX circuit 1 · 범위 -20 to 700 · Modbus Input 30059",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10247,
     "name": "Discharge Gauge Pressure Circuit 2",
     "unit": "psi",
     "unitRaw": "PSI",
     "note": "Indicates the refrigerant discharge gauge pressure for DX circuit 2 · 범위 -20 to 700 · 조건: 40-120T · Modbus Input 30061",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10249,
     "name": "Energy Consumption Lifetime",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "Indicates the total energy consumption of the unit (for the lifetime) when the power monitoring feature is included · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30077",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10255,
     "name": "Line Frequency",
     "unit": null,
     "unitRaw": "None",
     "note": "Indicates the line frequency when the optional power monitoring option is included · 범위 0 to 500 · 조건: Power Monitoring Present · Modbus Input 30097",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10258,
     "name": "Power Factor",
     "unit": null,
     "unitRaw": "None",
     "note": "Indicates the reported power factor from the optional power monitoring option, when applicable · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30133",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10262,
     "name": "Suction Gauge Pressure Circuit 1",
     "unit": "psi",
     "unitRaw": "PSI",
     "note": "Indicates the gauge suction pressure for DX circuit 1, in PSIG · 범위 -20 to 700 · Modbus Input 30203",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10263,
     "name": "Suction Gauge Pressure Circuit 2",
     "unit": "psi",
     "unitRaw": "PSI",
     "note": "Indicates the gauge suction pressure for DX circuit 2, in PSIG · 범위 20 to 700 · 조건: 40-120T · Modbus Input 30205",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10268,
     "name": "Total Apparent Energy",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "Indicates the total apparent energy as reported by the optional power monitoring feature, when present · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30225",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10269,
     "name": "Energy Consumption",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "Indicates the total energy consumption of the unit (since last accumulation reset) when the power monitoring feature is included · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30075",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10270,
     "name": "Total Reactive Energy",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "Indicates the total reactive energy as reported by the optional power monitoring feature, when present · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30229",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10271,
     "name": "Total Real Power",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "Indicates the total real power as reported by the optional power monitoring feature, when present · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30233",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10272,
     "name": "Total Apparent Power",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "Indicates the total apparent power as reported by the optional power monitoring feature, when present · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30227",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10273,
     "name": "Total Reactive Power",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "Indicates the total reactive power as reported by the optional power monitoring feature, when present · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30231",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10275,
     "name": "Voltage L1-L2",
     "unit": "V",
     "unitRaw": "V",
     "note": "Indicates the voltage between line/leg L1 and L2 · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30235",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10276,
     "name": "Voltage L1-L3",
     "unit": "V",
     "unitRaw": "V",
     "note": "Indicates the voltage between line/leg L1 and L3 · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30237",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10277,
     "name": "Voltage L1-N",
     "unit": "V",
     "unitRaw": "V",
     "note": "Indicates the voltage between line/leg L1 and Neutral · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30239",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10278,
     "name": "Voltage L2-L3",
     "unit": "V",
     "unitRaw": "V",
     "note": "Indicates the voltage between line/leg L2 and L3 · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30241",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10279,
     "name": "Voltage L2-N",
     "unit": "V",
     "unitRaw": "V",
     "note": "Indicates the voltage between line/leg L2 and Neutral · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30243",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10280,
     "name": "Voltage L3-N",
     "unit": "V",
     "unitRaw": "V",
     "note": "Indicates the voltage between line/leg L3 and Neutral · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30245",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10282,
     "name": "Air Flow Percentage Circuit 1",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Indicates the requested condenser percentage for circuit 1 · 범위 0 to 120 · Modbus Input 30011",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10283,
     "name": "Air Flow Percentage Circuit 2",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Indicates the requested condenser percentage for circuit 2 · 범위 0 to 120 · 조건: 40-120T · Modbus Input 30013",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10284,
     "name": "Discharge Saturated Refrigerant Temperature Circuit 1",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Indicates the discharge saturation temperature for DX circuit 1 · 범위 -40 to 200 · Modbus Input 30063",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10285,
     "name": "Discharge Saturated Refrigerant Temperature Circuit 2",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Indicates the discharge saturation temperature for DX circuit 2 · 범위 -40 to 200 · 조건: 40-120T · Modbus Input 30065",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10286,
     "name": "Suction Saturated Refrigerant Temperature Circuit 1",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Indicates suction saturated refrigerant temperature for DX circuit 1 · 범위 -40 to 200 · Modbus Input 30207",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10287,
     "name": "Suction Saturated Refrigerant Temperature Circuit 2",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Indicates suction saturated refrigerant temperature for DX circuit 2 · 범위 -40 to 200 · 조건: 40-120T · Modbus Input 30209",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10288,
     "name": "Suction Temperature Ckt1",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Indicates the suction temperature for DX circuit 1 · 범위 -40 to 200 · Modbus Input 30211",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10290,
     "name": "Suction Temperature Ckt2",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Indicates the suction temperature for DX circuit 2 · 범위 -40 to 200 · 조건: 40-120T · Modbus Input 30215",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10324,
     "name": "Run Time - Compressor 1A (Hours)",
     "unit": "h",
     "unitRaw": "Hours",
     "note": "Indicates the run time of Compressor 1A, in hours · 범위 Display up to 9 digits · Modbus Input 30331",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10325,
     "name": "Run Time - Compressor 1B (Hours)",
     "unit": "h",
     "unitRaw": "Hours",
     "note": "Indicates the run time of Compressor 1B, in hours · 범위 Display up to 9 digits · Modbus Input 30333",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10326,
     "name": "Run Time - Compressor 1C (Hours)",
     "unit": "h",
     "unitRaw": "Hours",
     "note": "Indicates the run time of Compressor 1C, in hours · 범위 Display up to 9 digits · 조건: 30T and 80- 120T · Modbus Input 30335",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10327,
     "name": "Run Time - Compressor 2A (Hours)",
     "unit": "h",
     "unitRaw": "Hours",
     "note": "Indicates the run time of Compressor 2A, in hours · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30337",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10328,
     "name": "Run Time - Compressor 2B (Hours)",
     "unit": "h",
     "unitRaw": "Hours",
     "note": "Indicates the run time of Compressor 2B, in hours · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30339",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10329,
     "name": "Run Time - Compressor 2C (Hours)",
     "unit": "h",
     "unitRaw": "Hours",
     "note": "Indicates the run time of Compressor 2C, in hours · 범위 Display up to 9 digits · 조건: 80-120T · Modbus Input 30341",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10330,
     "name": "Discharge Pressure Circuit 1",
     "unit": "psi",
     "unitRaw": "PSI",
     "note": "Indicates the refrigerant discharge absolute pressure for DX circuit 1, in PSIA · 범위 -20 to 700 · Modbus Input 30343",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10331,
     "name": "Discharge Pressure Circuit 2",
     "unit": "psi",
     "unitRaw": "PSI",
     "note": "Indicates the refrigerant discharge absolute pressure for DX circuit 2, in PSIA · 범위 -20 to 700 · 조건: 40-120T · Modbus Input 30345",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10332,
     "name": "Suction Pressure Circuit 1",
     "unit": "psi",
     "unitRaw": "PSI",
     "note": "Indicates the absolute suction pressure for DX circuit 1, in PSIA · 범위 -20 to 700 · Modbus Input 30347",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10333,
     "name": "Suction Pressure Circuit 2",
     "unit": "psi",
     "unitRaw": "PSI",
     "note": "Indicates the absolute suction pressure for DX circuit 2, in PSIA · 범위 -20 to 700 · 조건: 40-120T · Modbus Input 30349",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10400,
     "name": "Local Atmospheric Pressure",
     "unit": "psi",
     "unitRaw": "PSI",
     "note": "Status of the Local Atmospheric Pressure Setting · 범위 Display up to 9 digits · Modbus Input 30361",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10401,
     "name": "Unit Design Capacity",
     "unit": "kWh",
     "unitRaw": "kWh",
     "note": "Indicates design capacity for the Unit. · 범위 Display up to 9 digits · Modbus Input 30363",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10402,
     "name": "Ctrl Box Ventilation Fan Run Time",
     "unit": "h",
     "unitRaw": "Hours",
     "note": "Indicates the run time of Control Box Fan · 범위 Display up to 9 digits · 조건: 80-120T · Modbus Input 30365",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AV",
     "instance": 10101,
     "name": "Discharge Temperature Arbitrator",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Indicates the actual discharge temperature being used by the controller, as determined by the arbitration logic that considers all possible sources · 범위 -40 to 200 · 쓰기 가능 · Modbus Holding 40027",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10103,
     "name": "Outdoor Air Temperature Arbitrator",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Indicates the actual outdoor air temperature being used by the controller, as determined by the arbitration logic that considers all possible sources · 범위 -40 to 200 · 쓰기 가능 · Modbus Holding 40079",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10111,
     "name": "Discharge Temperature BAS",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "The value is normally provided by the BAS to send the discharge temperature sensor value. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · 범위 -40 to 200 · 쓰기 가능 · M",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10113,
     "name": "Outdoor Air Temperature BAS",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "The value is normally provided by the BAS to send the outdoor air temperature sensor value. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · 범위 -40 to 200 · 쓰기 가능 ·",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10121,
     "name": "Discharge Cooling Setpoint BAS",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Normally provided by the BAS to request the discharge air temperature cooling setpoint value · 범위 9 to 95 · 쓰기 가능 · 조건: Supply Air VAV or EVP System Control · Modbus Holding 40021",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "AV",
     "instance": 10139,
     "name": "Cooling Capacity Enable",
     "unit": "percent",
     "unitRaw": "%",
     "note": "This percentage value is normally provided by the BAS to deman limit the cooling capacity. · 범위 0 to 100 · 쓰기 가능 · Modbus Holding 40011",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10144,
     "name": "Economizer Minimum Position Setpoint BAS",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Normally provided by the BAS to request the economizer minimum position setpoint · 범위 0 to 100 · 쓰기 가능 · 조건: Supply Air VAV Control and Economizer Present · Modbus Holding 40041",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10150,
     "name": "Economizer Outdoor Air Enable Setpoint BAS",
     "unit": "degF",
     "unitRaw": "℉",
     "note": "Related to the economizer enable decision, this value is normally provided by the BAS to determine the outdoor air temperature below which economizing is enabled. · 범위 50 to 140 · 쓰기 가능 · 조건: Supply Air VAV Control and Economizer Present · ",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10163,
     "name": "Demand Limit Setpoint",
     "unit": "percent",
     "unitRaw": "%",
     "note": "This value is normally provided by the BAS to demand limit the unit. Demand Limit Request BAS must be set to \"Limited\" in order for the value to have meaning. · 범위 0 to 100 · 쓰기 가능 · Modbus Holding 40019",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10001,
     "name": "microSD",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates when a micro SD card is present · 0 = MicroSD card is not present 1 = MicroSD card is present",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10002,
     "name": "USB Port 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates when a USB device is present in port 1 · 0 = USB device is not present 1 = USB device is present",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10003,
     "name": "USB Port 2",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates when a USB device is present in port 2 · 0 = USB device is not present 1 = USB device is present",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10004,
     "name": "USB Port 3",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates when a USB device is present in port 3 · 0 = USB device is not present 1 = USB device is present",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10005,
     "name": "USB Port 4",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates when a USB device is present in port 4 · 0 = USB device is not present 1 = USB device is present",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10105,
     "name": "FDD: Unit Economizing When It Should Not",
     "unit": null,
     "unitRaw": null,
     "note": "FDD: Indicates when the unit is economizing but should not be · 0 = Inactive 1 = Active · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 33053",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10106,
     "name": "FDD: Unit Not Economizing When it Should Be",
     "unit": null,
     "unitRaw": null,
     "note": "FDD: Indicates when the unit is not economizing but should be · 0 = Inactive 1 = Active · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 33054",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10111,
     "name": "Compressor 1A Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the operating status of compressor 1A · 0 = Off 1 = Running · Modbus Input 33015",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "BI",
     "instance": 10112,
     "name": "Compressor 1B Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the operating status of compressor 1B · 0 = Off 1 = Running · Modbus Input 33016",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10113,
     "name": "Compressor 1C Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the operating status of compressor 1C · 0 = Off 1 = Running · 조건: 30T and 80-120T · Modbus Input 33017",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10114,
     "name": "Compressor 2A Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the operating status of compressor 2A · 0 = Off 1 = Running · 조건: 40 - 120T · Modbus Input 33018",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10115,
     "name": "Compressor 2B Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the operating status of compressor 2B · 0 = Off 1 = Running · 조건: 40 - 120T · Modbus Input 33019",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10116,
     "name": "Compressor 2C Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the operating status of compressor 2C · 0 = Off 1 = Running · 조건: 80 - 120T · Modbus Input 33020",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10132,
     "name": "FDD: Outdoor Air Temperature Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "FDD: Indicates when the outdoor air temperature sensor has failed · 0 = Inactive 1 = Active · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 33052",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10155,
     "name": "Rapid Restart Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the active status of the Rapid Restart event · 0 = Inactive 1 = Active · 조건: Supply Air VAV or EVP System Control and Rapid Restart Present · Modbus Input 33078",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10164,
     "name": "Coil Frost Protection Status Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates Active when actively in coil frost protection for circuit 1 · 0 = Inactive 1 = Active · 조건: No System Control or Supply Air VAV Control · Modbus Input 33013",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10165,
     "name": "Coil Frost Protection Status Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates Active when actively in coil frost protection for circuit 2 · 0 = Inactive 1 = Active · 조건: 40 - 120T and No System Control or Supply Air VAV Control · Modbus Input 33014",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10176,
     "name": "Diagnostic Present",
     "unit": null,
     "unitRaw": null,
     "note": "Diagnostic Present · 0 = Normal 1 = In Alarm · Modbus Input 33076",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10202,
     "name": "Condenser Fan Circuit 1 Relay 1 Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of condenser fan circuit 1, relay 1 · 0 = Off 1 = On · Modbus Input 33022",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10203,
     "name": "Condenser Fan Circuit 1 Relay 2 Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of condenser fan circuit 1, relay 2 · 0 = Off 1 = On · Modbus Input 33023",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10204,
     "name": "Condenser Fan Circuit 1 Relay 3 Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of condenser fan circuit 1, relay 3 · 0 = Off 1 = On · 조건: 25-30T and 50- 120T · Modbus Input 33024",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10205,
     "name": "Condenser Fan Circuit 1 Relay 4 Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of condenser fan circuit 1, relay 4 · 0 = Off 1 = On · 조건: 80-120T · Modbus Input 33025",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10206,
     "name": "Condenser Fan Circuit 2 Relay 1 Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of condenser fan circuit 2, relay 1 · 0 = Off 1 = On · 조건: 40-120T · Modbus Input 33026",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10207,
     "name": "Condenser Fan Circuit 2 Relay 2 Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of condenser fan circuit 2, relay 2 · 0 = Off 1 = On · 조건: 40-120T · Modbus Input 33027",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10208,
     "name": "Condenser Fan Circuit 2 Relay 3 Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of condenser fan circuit 2, relay 3 · 0 = Off 1 = On · 조건: 50-120T · Modbus Input 33028",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10209,
     "name": "Condenser Fan Circuit 2 Relay 4 Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of condenser fan circuit 2, relay 4 · 0 = Off 1 = On · 조건: 80-120T · Modbus Input 33029",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10210,
     "name": "Emergency Stop",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the emergency stop function of the unit · 0 = Auto 1 = Emergency Stop - Manual Reset Required · Modbus Input 33047",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10211,
     "name": "Equipment Stop Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the externally- wired auto/stop input · 0 = Stop 1 = Auto · Modbus Input 33049",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10218,
     "name": "Diagnostic: Manual Reset Required",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates when a diagnostic exists that requires manual reset · 0 = Normal 1 = In Alarm · Modbus Input 33031",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10219,
     "name": "Economizer Airside Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of airside economizing. This value will be true when airside economizing is active / enabled. · 0 = Inactive 1 = Active · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 33046",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "BI",
     "instance": 10605,
     "name": "Diagnostic: Loss of Charge Lockout Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates when a loss of charge lockout diagnostic exists for DX circuit 1 · 0 = No 1 = Yes · Modbus Input 33037",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10606,
     "name": "Diagnostic: Loss of Charge Lockout Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates when a loss of charge lockout diagnostic exists for DX circuit 2 · 1 = No 1 = Yes · Modbus Input 33038",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10619,
     "name": "Diagnostic Shutdown Present",
     "unit": null,
     "unitRaw": null,
     "note": "Unit is shut down due to diagnostics · 0 = Normal 1 = In Alarm · Modbus Input 33082",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10620,
     "name": "Diagnostic: Local Manual Reset Required",
     "unit": null,
     "unitRaw": null,
     "note": "Diagnostic Reset required [Local only] · 0 = Normal 1 = In Alarm · Modbus Input 33083",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 13000,
     "name": "Front Panel Auto Stop Status",
     "unit": null,
     "unitRaw": null,
     "note": "Status of the the Local Auto Stop setting · 0 = Stop 1 = Auto · Modbus Input 33084",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 13002,
     "name": "Manual Override Exists",
     "unit": null,
     "unitRaw": null,
     "note": "Indicator of a Manual Override being active · 0 = Off 1 = On · Modbus Input 33086",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 13003,
     "name": "Frostat Input Status Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Status of the Frostat Input for Circuit 1C · 0 = Open 1 = Closed · 조건: ontrol or Supply Air · Modbus Input 33087",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 13004,
     "name": "Frostat Input Status Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Status of the Frostat Input for Circuit 2 · 0 = Open 1 = Closed · 조건: stem Control or Sup · Modbus Input 33088",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 13005,
     "name": "Freezestat Input Status",
     "unit": null,
     "unitRaw": null,
     "note": "Status of the Freezestat Input · 0 = Open 1 = Closed · 조건: EVP System Contro · Modbus Input 33089",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 13006,
     "name": "Refrigerant Leak Detection",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the active status of a refrigerant leak event. · 0 = Open 1 = Closed · Modbus Input 33091",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BV",
     "instance": 10110,
     "name": "Reset Diagnostic",
     "unit": null,
     "unitRaw": null,
     "note": "Normally used by the BAS to initiate a request to reset any remote controller diangostic · 0 = Normal 1 = Reset · 쓰기 가능 · Modbus Holding 43020",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 10115,
     "name": "Cooling Lockout BAS",
     "unit": null,
     "unitRaw": null,
     "note": "Normally used by the BAS as a command to (temporarily) prevent all mechanical cooling · 0 = Normal 1 = Locked Out · 쓰기 가능 · Modbus Holding 43011",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 10116,
     "name": "Demand Limit Request BAS",
     "unit": null,
     "unitRaw": null,
     "note": "This command is normally provided by the BAS to demand limit the unit. The command is used in conjuction with Demand Limit Setpoint to determine the percentage the unit will be limited. · 0 = Not Limited 1 = Limited · 쓰기 가능 · Modbus Holding",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 10117,
     "name": "Energy Consumption Reset",
     "unit": null,
     "unitRaw": null,
     "note": "Normally used by the BAS to reset the energy consumption accumulated total · 0 = Accumulating 1 = Reset · 쓰기 가능 · 조건: Power Monitoring Present · Modbus Holding 43015",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 10120,
     "name": "Rapid Restart Enable",
     "unit": null,
     "unitRaw": null,
     "note": "Enables/Disables rapid restart operation. · 0 = Disable 1 = Enable · 쓰기 가능 · 조건: Supply Air VAV or EVP System Control and Rapid Restart Present · Modbus Holding 43023",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 10140,
     "name": "Auto Stop Command BAS",
     "unit": null,
     "unitRaw": null,
     "note": "BAS Auto Stop Command · 0 = Stop 1 = Auto · 쓰기 가능 · Modbus Holding 43084",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 10105,
     "name": "Cooling Reset Type Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the type of cooling reset used by the controller · 1 = None 2 = Outdor Air · 조건: Supply Air VAV or EVP System Control · Modbus Input 32013",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10108,
     "name": "Economizer Type",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the general description of the type of economizer system · 1 = None 2 = 2 Position Ventilation 3 = Modulation Economizer 4 = 2 Position Ventilation/Waterside Economizer 5 = Waterside Economizer 6 = Airside/Waterside Economizer 7 =",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10109,
     "name": "Condenser Type",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the general description of the equipment condenser system · 1 = None 2 = Air Cooled Condenser 3 = Water Cooled Condenser 4 = Evaporative Condenser · Modbus Input 32012",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10117,
     "name": "Refrigerant Type",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the type of refrigerant used in the equipment · 1 = R-11 2 = R-12 3 = R-22 4 = R-123 5 = R-134A 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234ze(E) ",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10119,
     "name": "Arbitration Method",
     "unit": null,
     "unitRaw": null,
     "note": "The arbitration method is used to define the source of the data being provided to the controller. The source can be defined as DEFAULT (stored in the controller, such as setpoints and settings), LOCAL (for wired/wireless sensors), or FULL (",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSI",
     "instance": 10121,
     "name": "Electrical Service Type",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the electrical service type used for the unit · 1 = A+N 2 = A+B 3 = A+B+N 4 = A+B+C 5 = A+B+C+N · 조건: Power Monitoring Present · Modbus Input 32016",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10132,
     "name": "Economizer Decision Method",
     "unit": null,
     "unitRaw": null,
     "note": "Normally provided by the BAS to determine the method of enabling airside economizing · 1 = Absolute Temperature 2 = Relative Temperature 3 = Absolute Enthalpy 4 = Comparative Enthalpy · 조건: Supply Air VAV Control and Economizer Present · Mo",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10140,
     "name": "Unit Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the unit is off, waiting for a need to cool, or cooling is running. · 1 = Off 2 = Waiting 3 = Running · Modbus Input 32029",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10144,
     "name": "Economizer System Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of enabling economizing · 1 = Disabled 2 = Enabled 3 = Not Present · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 32027",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 10145,
     "name": "Model Information [GEN2]",
     "unit": null,
     "unitRaw": null,
     "note": "Model Information · 64 = RAUK · Modbus Input 32028",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 10103,
     "name": "Economizer Airside Enable BAS",
     "unit": null,
     "unitRaw": null,
     "note": "Normally provided by the BAS to enable airside economizing · 1 = Disabled 2 = Enabled 3 = Auto · 쓰기 가능 · 조건: Supply Air VAV Control and Economizer Present · Modbus Holding 42011",
     "sourceFile": "BAS-PTS036A-EN_12042024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    }
   ],
   "referenceTables": [
    {
     "title": "Table 3. System performance — 20 to 120 ton RAUJ with remote EVP chiller",
     "kind": "etc",
     "page": 25,
     "source": "SS-PRC030L-EN_07092021.pdf",
     "rows": 37,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 3. System performance — 20 to 120 ton RAUJ with remote EVP chiller (continued)",
     "kind": "etc",
     "page": 26,
     "source": "SS-PRC030L-EN_07092021.pdf",
     "rows": 19,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Figure 27. Air-cooled condensing unit — 40 ton",
     "kind": "dim",
     "page": 36,
     "source": "SS-PRC030L-EN_07092021.pdf",
     "rows": 5,
     "use": "설치·반입 참고"
    },
    {
     "title": "OPTION INCLUDES: 1 - BRAZED PLATE HEAT EXCHANGER - SHIPS SEPARATE FROM RAUJ CONDENSING UNI",
     "kind": "etc",
     "page": 46,
     "source": "SS-PRC030L-EN_07092021.pdf",
     "rows": 9,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — SS-PRC030L-EN_07092021.pdf p48",
     "kind": "etc",
     "page": 48,
     "source": "SS-PRC030L-EN_07092021.pdf",
     "rows": 9,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "OPTION INCLUDES: 1 - BRAZED PLATE HEAT EXCHANGER - SHIPS SEPARATE FROM RAUJ CONDENSING UNI",
     "kind": "etc",
     "page": 50,
     "source": "SS-PRC030L-EN_07092021.pdf",
     "rows": 9,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "OPTION INCLUDES: 1 - BRAZED PLATE HEAT EXCHANGER - SHIPS SEPARATE FROM RAUJ CONDENSING UNI",
     "kind": "etc",
     "page": 51,
     "source": "SS-PRC030L-EN_07092021.pdf",
     "rows": 9,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "SEE IOM FOR INSTALLATION DETAIL",
     "kind": "dim",
     "page": 53,
     "source": "SS-PRC030L-EN_07092021.pdf",
     "rows": 5,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 6. RAUJ condensing unit weights",
     "kind": "dim",
     "page": 55,
     "source": "SS-PRC030L-EN_07092021.pdf",
     "rows": 9,
     "use": "설치·반입 참고"
    }
   ],
   "counts": {
    "templateCandidates": 7,
    "templatePointMappings": 32,
    "unitModels": 9,
    "electricalRows": 0,
    "simulatorInputs": 50,
    "simulatorRequirementMappings": 16,
    "l3MappingPoints": 136,
    "referenceTables": 9
   }
  },
  "trane-symbio-800-intellipak-lontalk-dac": {
   "id": "trane-symbio-800-intellipak-lontalk-dac",
   "equipmentId": "e5",
   "templateProfileId": "e5.ahu",
   "vendor": "Trane",
   "model": "Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어)",
   "name": "Symbio™ 800 대형 공조기 IntelliPak — LonTalk · DAC 프로파일 (급기 제어)",
   "templatePointCandidates": [
    {
     "templateName": "급기온도",
     "sourceName": "nvoDischAirTemp",
     "type": "NV",
     "instance": 83,
     "unit": null,
     "note": "SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "환기온도",
     "sourceName": "nvoRATemp",
     "type": "NV",
     "instance": 115,
     "unit": null,
     "note": "SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "외기온도",
     "sourceName": "nvoLocalOATemp",
     "type": "NV",
     "instance": 107,
     "unit": null,
     "note": "SNVT temp p _ _ · Outdoor Air Temperature Local · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "실내온도",
     "sourceName": "nvoSpaceTemp",
     "type": "NV",
     "instance": 123,
     "unit": null,
     "note": "SNVT temp p _ _ · Space Temperature Active · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "혼합공기온도",
     "sourceName": "nvoMATemp",
     "type": "NV",
     "instance": 108,
     "unit": null,
     "note": "SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "배기 온도",
     "sourceName": "nvoERLvgExhTemp",
     "type": "NV",
     "instance": 92,
     "unit": null,
     "note": "SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "환기습도",
     "sourceName": "nvoSpaceRH",
     "type": "NV",
     "instance": 122,
     "unit": null,
     "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "외기 엔탈피",
     "sourceName": "nvoOAEnthalpy",
     "type": "NV",
     "instance": 111,
     "unit": null,
     "note": "SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "급기 정압",
     "sourceName": "nvoDuctStatPress",
     "type": "NV",
     "instance": 84,
     "unit": null,
     "note": "SNVT press p _ _ · Duct Static Pressure Active · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "외기 풍량",
     "sourceName": "nvoOAFlow",
     "type": "NV",
     "instance": 112,
     "unit": null,
     "note": "SNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "환기 CO2",
     "sourceName": "nvoSpaceCO2",
     "type": "NV",
     "instance": 120,
     "unit": null,
     "note": "SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "급기온도 설정값",
     "sourceName": "nvoEffDADewPtSP",
     "type": "NV",
     "instance": 86,
     "unit": null,
     "note": "SNVT temp p _ _ · Discharge Air Dewpoint Temperature Setpoint Active · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "급기 정압 설정값",
     "sourceName": "nvoEffDuctStatSP",
     "type": "NV",
     "instance": 88,
     "unit": null,
     "note": "SNVT press p _ _ · Duct Static Pressure Setpoint Active · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "환기팬 주파수 지령",
     "sourceName": "nciRetFanPressSP",
     "type": "NCI",
     "instance": 32,
     "unit": null,
     "note": "SNVT press p _ _ · Return Fan Air Pressure Setpoint"
    },
    {
     "templateName": "외기댐퍼 개도",
     "sourceName": "nvoOADamper",
     "type": "NV",
     "instance": 109,
     "unit": null,
     "note": "SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "배기댐퍼 개도",
     "sourceName": "nvoExhDamper",
     "type": "NV",
     "instance": 96,
     "unit": null,
     "note": "SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "열회수 지령·상태",
     "sourceName": "nvoERStatus",
     "type": "NV",
     "instance": 95,
     "unit": null,
     "note": "SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "운전 모드",
     "sourceName": "nviApplicMode",
     "type": "NV",
     "instance": 42,
     "unit": null,
     "note": "SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥"
    },
    {
     "templateName": "외기냉방 모드",
     "sourceName": "nviEconEnable",
     "type": "NV",
     "instance": 53,
     "unit": null,
     "note": "SNVT switch _ · Economizer Airside Enable BAS · 입력(Recv) · HrtBt ♥"
    },
    {
     "templateName": "압축기 단수 상태",
     "sourceName": "nvoCprsrsRunning",
     "type": "NV",
     "instance": 77,
     "unit": null,
     "note": "SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "냉방 지령",
     "sourceName": "nvoCoolPrimary",
     "type": "NV",
     "instance": 76,
     "unit": null,
     "note": "SNVT lev percent _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "난방 지령",
     "sourceName": "nvoHeatPrimary",
     "type": "NV",
     "instance": 101,
     "unit": null,
     "note": "SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "가습 지령",
     "sourceName": "nvoHumidifier",
     "type": "NV",
     "instance": 103,
     "unit": null,
     "note": "SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥"
    }
   ],
   "templatePointMappings": [
    {
     "templateName": "급기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoDischAirTemp",
      "type": "NV",
      "instance": 83,
      "unit": null,
      "note": "SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "환기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ return duct equip ▸ air return point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoRATemp",
      "type": "NV",
      "instance": 115,
      "unit": null,
      "note": "SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "외기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air outside point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoLocalOATemp",
      "type": "NV",
      "instance": 107,
      "unit": null,
      "note": "SNVT temp p _ _ · Outdoor Air Temperature Local · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓ `sensor`✓",
     "haystack": "ahu ▸ thermostat equip ▸ air sensor temp zone",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoSpaceTemp",
      "type": "NV",
      "instance": 123,
      "unit": null,
      "note": "SNVT temp p _ _ · Space Temperature Active · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "혼합공기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`mixed`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ mixed duct equip ▸ air mixed point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoMATemp",
      "type": "NV",
      "instance": 108,
      "unit": null,
      "note": "SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "배기 온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`exhaust`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ exhaust duct equip ▸ air exhaust point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoERLvgExhTemp",
      "type": "NV",
      "instance": 92,
      "unit": null,
      "note": "SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "급기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge humidity point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ return duct equip ▸ air humidity point return sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoSpaceRH",
      "type": "NV",
      "instance": 122,
      "unit": null,
      "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "외기 엔탈피",
     "objectType": "AI",
     "unit": "kJ/kg",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `enthalpy`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air enthalpy outside point sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoOAEnthalpy",
      "type": "NV",
      "instance": 111,
      "unit": null,
      "note": "SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "급기 정압",
     "objectType": "AI",
     "unit": "Pa",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `static`★ `pressure`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoDuctStatPress",
      "type": "NV",
      "instance": 84,
      "unit": null,
      "note": "SNVT press p _ _ · Duct Static Pressure Active · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "외기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ ventilation duct equip ▸ air flow point sensor ventilation",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoOAFlow",
      "type": "NV",
      "instance": 112,
      "unit": null,
      "note": "SNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "급기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge flow point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기 CO2",
     "objectType": "AI",
     "unit": "ppm",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `co2`✓ `concentration`✓",
     "haystack": "ahu ▸ return duct equip ▸ air co2 concentration point return sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoSpaceCO2",
      "type": "NV",
      "instance": 120,
      "unit": null,
      "note": "SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "급기온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`discharge`✓ `air`✓ `temp`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sp temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoEffDADewPtSP",
      "type": "NV",
      "instance": 86,
      "unit": null,
      "note": "SNVT temp p _ _ · Discharge Air Dewpoint Temperature Setpoint Active · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "급기 정압 설정값",
     "objectType": "AV",
     "unit": "Pa",
     "grade": "권장",
     "role": "sp",
     "tags": "`discharge`✓ `static`★ `pressure`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoEffDuctStatSP",
      "type": "NV",
      "instance": 88,
      "unit": null,
      "note": "SNVT press p _ _ · Duct Static Pressure Setpoint Active · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "급기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "필수",
     "role": "cmd",
     "tags": "`discharge`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ fan-motor equip ▸ cmd freq point vfd",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ return duct equip ▸ fan-motor equip ▸ cmd fan freq point return vfd",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nciRetFanPressSP",
      "type": "NCI",
      "instance": 32,
      "unit": null,
      "note": "SNVT press p _ _ · Return Fan Air Pressure Setpoint"
     }
    },
    {
     "templateName": "외기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`outside`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ outside duct equip ▸ damper-actuator equip ▸ cmd damper outside point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoOADamper",
      "type": "NV",
      "instance": 109,
      "unit": null,
      "note": "SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "환기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ return duct equip ▸ damper-actuator equip ▸ cmd damper point return",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "배기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`exhaust`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ exhaust duct equip ▸ damper-actuator equip ▸ cmd damper exhaust point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoExhDamper",
      "type": "NV",
      "instance": 96,
      "unit": null,
      "note": "SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "열회수 지령·상태",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heatWheel`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heatWheel point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoERStatus",
      "type": "NV",
      "instance": 95,
      "unit": null,
      "note": "SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "필터 차압",
     "objectType": "AI/BI",
     "unit": "Pa",
     "grade": "권장",
     "role": "sensor",
     "tags": "`filter`✓ `pressure`✓ `sensor`✓",
     "haystack": "ahu ▸ filter point sensor  (Haystack proto 에 물리량이 없다 — 차압/스위치 구분은 우리 규정)",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "동결 방지 경보",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`freezeStat`✓ `sensor`✓",
     "haystack": "ahu ▸ freezeStat point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hvacMode`✓ `sp`✓  (Haystack 은 sp, 우리는 cmd 로 쓴다)",
     "haystack": "ahu ▸ hvacMode point sp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nviApplicMode",
      "type": "NV",
      "instance": 42,
      "unit": null,
      "note": "SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥"
     }
    },
    {
     "templateName": "외기냉방 모드",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`economizing`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd economizing point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nviEconEnable",
      "type": "NV",
      "instance": 53,
      "unit": null,
      "note": "SNVT switch _ · Economizer Airside Enable BAS · 입력(Recv) · HrtBt ♥"
     }
    },
    {
     "templateName": "냉수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`chilled`✓ `water`✓ `valve`✓ `cool`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ chilled cmd cool point valve water",
     "appliesWhen": "냉수코일 구성. 우리 AHU 8모델 중 LG AHU 통신킷 2건·Mitsubishi PAC-IF013B 1건은 직팽(DX) 인터페이스라 해당 없다 — 그 3건은 '냉방 지령'으로 본다.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hot`✓ `water`✓ `valve`✓ `heat`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat hot point valve water",
     "appliesWhen": "온수·증기코일 구성. 직팽 AHU 인터페이스킷 3건과 전기히터 구성에는 해당 없다.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "선택",
     "role": "sensor",
     "tags": "`cool`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ cmd cool point run stage",
     "appliesWhen": "직팽(DX) 코일 또는 DX 인터페이스킷 구성일 때만.",
     "status": "matched",
     "matchedPoint": {
      "name": "nvoCprsrsRunning",
      "type": "NV",
      "instance": 77,
      "unit": null,
      "note": "SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "냉방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`cool`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd cool point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoCoolPrimary",
      "type": "NV",
      "instance": 76,
      "unit": null,
      "note": "SNVT lev percent _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "난방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heat`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heat point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoHeatPrimary",
      "type": "NV",
      "instance": 101,
      "unit": null,
      "note": "SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "가습 지령",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`humidifier`✓ `cmd`✓",
     "haystack": "ahu ▸ humidifier equip ▸ cmd enable humidifier point / cmd humidifier point run  (Haystack 에 변조(%) proto 는 없다 — 우리 AO % 는 초과분)",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoHumidifier",
      "type": "NV",
      "instance": 103,
      "unit": null,
      "note": "SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥"
     }
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "IntelliPak 20 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "capacitySteps": "%"
     },
     "sourceTable": "Table 1. General data — 20 to 50 ton",
     "sourcePage": 15,
     "sourceFile": "RT-PRC086F-EN_05282020.pdf",
     "capacityClass": "20 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "4,000 - 9,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100/75/38/25",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "1/5, 2/7.5",
     "refrigerantCircuits": "1",
     "condenserFans": "2/30\"/Prop",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "IntelliPak 25 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "capacitySteps": "%"
     },
     "sourceTable": "Table 1. General data — 20 to 50 ton",
     "sourcePage": 15,
     "sourceFile": "RT-PRC086F-EN_05282020.pdf",
     "capacityClass": "25 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "5,000 - 11,250",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100/63/25",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "1/6, 2/9",
     "refrigerantCircuits": "1",
     "condenserFans": "2/30\"/Prop",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "IntelliPak 30 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "capacitySteps": "%"
     },
     "sourceTable": "Table 1. General data — 20 to 50 ton",
     "sourcePage": 15,
     "sourceFile": "RT-PRC086F-EN_05282020.pdf",
     "capacityClass": "30 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "6,000 - 14,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100/62/24",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "1/6, 2/10",
     "refrigerantCircuits": "1",
     "condenserFans": "2/30\"/Prop",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "IntelliPak 40 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "capacitySteps": "%"
     },
     "sourceTable": "Table 1. General data — 20 to 50 ton",
     "sourcePage": 15,
     "sourceFile": "RT-PRC086F-EN_05282020.pdf",
     "capacityClass": "40 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "8,000 - 18,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100/75/50/25",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "4/9",
     "refrigerantCircuits": "2",
     "condenserFans": "4/30\"/Prop",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "IntelliPak 50 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "capacitySteps": "%"
     },
     "sourceTable": "Table 1. General data — 20 to 50 ton",
     "sourcePage": 15,
     "sourceFile": "RT-PRC086F-EN_05282020.pdf",
     "capacityClass": "50 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "10,000 - 22,500",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100/73/50/23",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "2/10.5, 2/11.5",
     "refrigerantCircuits": "2",
     "condenserFans": "4/30\"/Prop",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "IntelliPak 55 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "capacitySteps": "%"
     },
     "sourceTable": "Table 2. General data — 55 to 75 ton",
     "sourcePage": 17,
     "sourceFile": "RT-PRC086F-EN_05282020.pdf",
     "capacityClass": "55 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "11,000 - 24,750",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100/75/50/25",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "4/11.5",
     "refrigerantCircuits": "2",
     "condenserFans": "4/30\"/Prop",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "IntelliPak 60 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "capacitySteps": "%"
     },
     "sourceTable": "Table 2. General data — 55 to 75 ton",
     "sourcePage": 17,
     "sourceFile": "RT-PRC086F-EN_05282020.pdf",
     "capacityClass": "60 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "12,000 - 27,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100/73/50/23",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "2/13.5, 2/15",
     "refrigerantCircuits": "2",
     "condenserFans": "6/26\"/Prop",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "IntelliPak 70 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "capacitySteps": "%"
     },
     "sourceTable": "Table 2. General data — 55 to 75 ton",
     "sourcePage": 17,
     "sourceFile": "RT-PRC086F-EN_05282020.pdf",
     "capacityClass": "70 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "14,000 - 30,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100/75/50/25",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "4/15",
     "refrigerantCircuits": "2",
     "condenserFans": "6/26\"/Prop",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "IntelliPak 75 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "capacitySteps": "%"
     },
     "sourceTable": "Table 2. General data — 55 to 75 ton",
     "sourcePage": 17,
     "sourceFile": "RT-PRC086F-EN_05282020.pdf",
     "capacityClass": "75 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "15,000 - 30,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100/75/50/25",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "4/15",
     "refrigerantCircuits": "2",
     "condenserFans": "6/26\"/Prop",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "20 Tons",
     "unit": "",
     "condition": "형번 IntelliPak 20 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 20 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "4,000 - 9,000",
     "unit": "CFM",
     "condition": "형번 IntelliPak 20 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 20 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100/75/38/25",
     "unit": "%",
     "condition": "형번 IntelliPak 20 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 20 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "1/5, 2/7.5",
     "unit": "",
     "condition": "형번 IntelliPak 20 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 20 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "1",
     "unit": "",
     "condition": "형번 IntelliPak 20 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 20 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "condenserFans",
     "fieldId": "condenserFans",
     "label": "응축 팬",
     "value": "2/30\"/Prop",
     "unit": "",
     "condition": "형번 IntelliPak 20 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 20 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "25 Tons",
     "unit": "",
     "condition": "형번 IntelliPak 25 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 25 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "5,000 - 11,250",
     "unit": "CFM",
     "condition": "형번 IntelliPak 25 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 25 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100/63/25",
     "unit": "%",
     "condition": "형번 IntelliPak 25 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 25 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "1/6, 2/9",
     "unit": "",
     "condition": "형번 IntelliPak 25 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 25 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "1",
     "unit": "",
     "condition": "형번 IntelliPak 25 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 25 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "condenserFans",
     "fieldId": "condenserFans",
     "label": "응축 팬",
     "value": "2/30\"/Prop",
     "unit": "",
     "condition": "형번 IntelliPak 25 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 25 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "30 Tons",
     "unit": "",
     "condition": "형번 IntelliPak 30 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 30 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "6,000 - 14,000",
     "unit": "CFM",
     "condition": "형번 IntelliPak 30 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 30 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100/62/24",
     "unit": "%",
     "condition": "형번 IntelliPak 30 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 30 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "1/6, 2/10",
     "unit": "",
     "condition": "형번 IntelliPak 30 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 30 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "1",
     "unit": "",
     "condition": "형번 IntelliPak 30 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 30 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "condenserFans",
     "fieldId": "condenserFans",
     "label": "응축 팬",
     "value": "2/30\"/Prop",
     "unit": "",
     "condition": "형번 IntelliPak 30 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 30 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "40 Tons",
     "unit": "",
     "condition": "형번 IntelliPak 40 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 40 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "8,000 - 18,000",
     "unit": "CFM",
     "condition": "형번 IntelliPak 40 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 40 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100/75/50/25",
     "unit": "%",
     "condition": "형번 IntelliPak 40 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 40 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "4/9",
     "unit": "",
     "condition": "형번 IntelliPak 40 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 40 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "2",
     "unit": "",
     "condition": "형번 IntelliPak 40 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 40 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "condenserFans",
     "fieldId": "condenserFans",
     "label": "응축 팬",
     "value": "4/30\"/Prop",
     "unit": "",
     "condition": "형번 IntelliPak 40 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 40 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "50 Tons",
     "unit": "",
     "condition": "형번 IntelliPak 50 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 50 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "10,000 - 22,500",
     "unit": "CFM",
     "condition": "형번 IntelliPak 50 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 50 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100/73/50/23",
     "unit": "%",
     "condition": "형번 IntelliPak 50 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 50 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "2/10.5, 2/11.5",
     "unit": "",
     "condition": "형번 IntelliPak 50 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 50 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "2",
     "unit": "",
     "condition": "형번 IntelliPak 50 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 50 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "condenserFans",
     "fieldId": "condenserFans",
     "label": "응축 팬",
     "value": "4/30\"/Prop",
     "unit": "",
     "condition": "형번 IntelliPak 50 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 50 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "55 Tons",
     "unit": "",
     "condition": "형번 IntelliPak 55 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 55 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "11,000 - 24,750",
     "unit": "CFM",
     "condition": "형번 IntelliPak 55 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 55 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100/75/50/25",
     "unit": "%",
     "condition": "형번 IntelliPak 55 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 55 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "4/11.5",
     "unit": "",
     "condition": "형번 IntelliPak 55 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 55 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "2",
     "unit": "",
     "condition": "형번 IntelliPak 55 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 55 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "condenserFans",
     "fieldId": "condenserFans",
     "label": "응축 팬",
     "value": "4/30\"/Prop",
     "unit": "",
     "condition": "형번 IntelliPak 55 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 55 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "60 Tons",
     "unit": "",
     "condition": "형번 IntelliPak 60 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 60 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "12,000 - 27,000",
     "unit": "CFM",
     "condition": "형번 IntelliPak 60 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 60 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100/73/50/23",
     "unit": "%",
     "condition": "형번 IntelliPak 60 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 60 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "2/13.5, 2/15",
     "unit": "",
     "condition": "형번 IntelliPak 60 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 60 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "2",
     "unit": "",
     "condition": "형번 IntelliPak 60 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 60 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "condenserFans",
     "fieldId": "condenserFans",
     "label": "응축 팬",
     "value": "6/26\"/Prop",
     "unit": "",
     "condition": "형번 IntelliPak 60 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 60 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "70 Tons",
     "unit": "",
     "condition": "형번 IntelliPak 70 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 70 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "14,000 - 30,000",
     "unit": "CFM",
     "condition": "형번 IntelliPak 70 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 70 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100/75/50/25",
     "unit": "%",
     "condition": "형번 IntelliPak 70 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 70 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "4/15",
     "unit": "",
     "condition": "형번 IntelliPak 70 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 70 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "2",
     "unit": "",
     "condition": "형번 IntelliPak 70 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 70 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "condenserFans",
     "fieldId": "condenserFans",
     "label": "응축 팬",
     "value": "6/26\"/Prop",
     "unit": "",
     "condition": "형번 IntelliPak 70 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 70 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "75 Tons",
     "unit": "",
     "condition": "형번 IntelliPak 75 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 75 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "15,000 - 30,000",
     "unit": "CFM",
     "condition": "형번 IntelliPak 75 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 75 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100/75/50/25",
     "unit": "%",
     "condition": "형번 IntelliPak 75 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 75 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "4/15",
     "unit": "",
     "condition": "형번 IntelliPak 75 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 75 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "2",
     "unit": "",
     "condition": "형번 IntelliPak 75 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 75 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "condenserFans",
     "fieldId": "condenserFans",
     "label": "응축 팬",
     "value": "6/26\"/Prop",
     "unit": "",
     "condition": "형번 IntelliPak 75 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 75 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "Compressor Data-Standard Capacity",
     "label": "능력",
     "valueRange": "2 – 90",
     "unit": "",
     "condition": "Table 1. General data — 20 to 50 ton (continued)",
     "evidence": "RT-PRC086F-EN_05282020.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Compressor Data-Standard Capacity",
     "label": "능력",
     "valueRange": "2 – 90",
     "unit": "",
     "condition": "Table 2. General data — 55 to 75 ton (continued)",
     "evidence": "RT-PRC086F-EN_05282020.pdf p18",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "20 – 70",
     "unit": "",
     "condition": "Table 5. EER/IEER ratings",
     "evidence": "RT-PRC086F-EN_05282020.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "EER",
     "label": "효율",
     "valueRange": "10.3 – 460",
     "unit": "",
     "condition": "Table 5. EER/IEER ratings",
     "evidence": "RT-PRC086F-EN_05282020.pdf p19",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "75",
     "unit": "",
     "condition": "Table 5. EER/IEER ratings (continued)",
     "evidence": "RT-PRC086F-EN_05282020.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "EER",
     "label": "효율",
     "valueRange": "10.4 – 460",
     "unit": "",
     "condition": "Table 5. EER/IEER ratings (continued)",
     "evidence": "RT-PRC086F-EN_05282020.pdf p20",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "20 – 75",
     "unit": "",
     "condition": "Table 37. Electric heat kW ranges",
     "evidence": "RT-PRC086F-EN_05282020.pdf p69",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal Voltage",
     "label": "정격 전압",
     "valueRange": "22.5 – 208",
     "unit": "",
     "condition": "Table 37. Electric heat kW ranges",
     "evidence": "RT-PRC086F-EN_05282020.pdf p69",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Voltage",
     "label": "전압",
     "valueRange": "10 – 200",
     "unit": "",
     "condition": "Table 47. Electrical service sizing data (amps) - control power transformer heating and co",
     "evidence": "RT-PRC086F-EN_05282020.pdf p90",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "cabinetCasing",
     "label": "케이싱",
     "valueRange": "-9 – 4169",
     "unit": "",
     "condition": "Cabinet",
     "evidence": "RT-PRC086F-EN_05282020.pdf p6",
     "simulatorUse": "condition",
     "category": "construction",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "etc"
    },
    {
     "name": "heatingCapacityEvidence",
     "label": "난방능력",
     "valueRange": "17 – 11000",
     "unit": "",
     "condition": "Table 39. Natural gas heating capacities",
     "evidence": "RT-PRC086F-EN_05282020.pdf p69",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "heatingCapacityEvidence",
     "label": "난방능력",
     "valueRange": "14.5 – 30000",
     "unit": "",
     "condition": "Table 39. Natural gas heating capacities (continued)",
     "evidence": "RT-PRC086F-EN_05282020.pdf p70",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 575",
     "unit": "",
     "condition": "Table 42. Compressor electrical service sizing data (20 to 75 ton)",
     "evidence": "RT-PRC086F-EN_05282020.pdf p87",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 575",
     "unit": "",
     "condition": "Table 43. Condenser fan electrical service sizing data (20-75 ton)",
     "evidence": "RT-PRC086F-EN_05282020.pdf p88",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "28.9 – 575",
     "unit": "",
     "condition": "Table 44. Electrical service sizing data —electric heat module (electric heat units only)",
     "evidence": "RT-PRC086F-EN_05282020.pdf p88",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "fanMotorPowerEvidence",
     "label": "팬 모터",
     "valueRange": "1.5 – 575",
     "unit": "",
     "condition": "Table 45. Electrical service sizing data — Supply fan motors — 20 to 75 tons",
     "evidence": "RT-PRC086F-EN_05282020.pdf p89",
     "simulatorUse": "core",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1.5 – 575",
     "unit": "",
     "condition": "Table 45. Electrical service sizing data — Supply fan motors — 20 to 75 tons",
     "evidence": "RT-PRC086F-EN_05282020.pdf p89",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "fanMotorPowerEvidence",
     "label": "팬 모터",
     "valueRange": "1 – 575",
     "unit": "",
     "condition": "Table 46. Electrical service sizing data — Relief fan motors — 20 to 75 tons",
     "evidence": "RT-PRC086F-EN_05282020.pdf p89",
     "simulatorUse": "core",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 575",
     "unit": "",
     "condition": "Table 46. Electrical service sizing data — Relief fan motors — 20 to 75 tons",
     "evidence": "RT-PRC086F-EN_05282020.pdf p89",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "2 – 575",
     "unit": "",
     "condition": "Table 47. Electrical service sizing data (amps) - control power transformer heating and co",
     "evidence": "RT-PRC086F-EN_05282020.pdf p90",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "급기 풍량",
     "unit": "CMH",
     "condition": "정격/설계 구분",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "4,000 - 9,000",
       "unit": "CFM",
       "condition": "형번 IntelliPak 20 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 20 Ton",
       "sourceTable": "Table 1. General data — 20 to 50 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "5,000 - 11,250",
       "unit": "CFM",
       "condition": "형번 IntelliPak 25 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 25 Ton",
       "sourceTable": "Table 1. General data — 20 to 50 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "6,000 - 14,000",
       "unit": "CFM",
       "condition": "형번 IntelliPak 30 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 30 Ton",
       "sourceTable": "Table 1. General data — 20 to 50 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "8,000 - 18,000",
       "unit": "CFM",
       "condition": "형번 IntelliPak 40 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 40 Ton",
       "sourceTable": "Table 1. General data — 20 to 50 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "10,000 - 22,500",
       "unit": "CFM",
       "condition": "형번 IntelliPak 50 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 50 Ton",
       "sourceTable": "Table 1. General data — 20 to 50 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "11,000 - 24,750",
       "unit": "CFM",
       "condition": "형번 IntelliPak 55 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 55 Ton",
       "sourceTable": "Table 2. General data — 55 to 75 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "12,000 - 27,000",
       "unit": "CFM",
       "condition": "형번 IntelliPak 60 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 60 Ton",
       "sourceTable": "Table 2. General data — 55 to 75 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "14,000 - 30,000",
       "unit": "CFM",
       "condition": "형번 IntelliPak 70 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 70 Ton",
       "sourceTable": "Table 2. General data — 55 to 75 ton"
      }
     ]
    },
    {
     "requirementName": "환기 풍량",
     "unit": "CMH",
     "condition": "환기팬 있는 경우",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "4,000 - 9,000",
       "unit": "CFM",
       "condition": "형번 IntelliPak 20 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 20 Ton",
       "sourceTable": "Table 1. General data — 20 to 50 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "5,000 - 11,250",
       "unit": "CFM",
       "condition": "형번 IntelliPak 25 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 25 Ton",
       "sourceTable": "Table 1. General data — 20 to 50 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "6,000 - 14,000",
       "unit": "CFM",
       "condition": "형번 IntelliPak 30 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 30 Ton",
       "sourceTable": "Table 1. General data — 20 to 50 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "8,000 - 18,000",
       "unit": "CFM",
       "condition": "형번 IntelliPak 40 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 40 Ton",
       "sourceTable": "Table 1. General data — 20 to 50 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "10,000 - 22,500",
       "unit": "CFM",
       "condition": "형번 IntelliPak 50 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 50 Ton",
       "sourceTable": "Table 1. General data — 20 to 50 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "11,000 - 24,750",
       "unit": "CFM",
       "condition": "형번 IntelliPak 55 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 55 Ton",
       "sourceTable": "Table 2. General data — 55 to 75 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "12,000 - 27,000",
       "unit": "CFM",
       "condition": "형번 IntelliPak 60 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 60 Ton",
       "sourceTable": "Table 2. General data — 55 to 75 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "14,000 - 30,000",
       "unit": "CFM",
       "condition": "형번 IntelliPak 70 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 70 Ton",
       "sourceTable": "Table 2. General data — 55 to 75 ton"
      }
     ]
    },
    {
     "requirementName": "최소 외기량",
     "unit": "CMH 또는 %",
     "condition": "환기기준 산출값",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기외정압",
     "unit": "mmAq / Pa",
     "condition": "덕트 저항",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "급기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "시로코·터보·플러그",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "fanMotorPowerEvidence",
       "label": "팬 모터",
       "valueRange": "1.5 – 575",
       "unit": "",
       "condition": "Table 45. Electrical service sizing data — Supply fan motors — 20 to 75 tons",
       "evidence": "RT-PRC086F-EN_05282020.pdf p89",
       "simulatorUse": "core",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "fanMotorPowerEvidence",
       "label": "팬 모터",
       "valueRange": "1 – 575",
       "unit": "",
       "condition": "Table 46. Electrical service sizing data — Relief fan motors — 20 to 75 tons",
       "evidence": "RT-PRC086F-EN_05282020.pdf p89",
       "simulatorUse": "core",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      }
     ]
    },
    {
     "requirementName": "환기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "fanMotorPowerEvidence",
       "label": "팬 모터",
       "valueRange": "1.5 – 575",
       "unit": "",
       "condition": "Table 45. Electrical service sizing data — Supply fan motors — 20 to 75 tons",
       "evidence": "RT-PRC086F-EN_05282020.pdf p89",
       "simulatorUse": "core",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "fanMotorPowerEvidence",
       "label": "팬 모터",
       "valueRange": "1 – 575",
       "unit": "",
       "condition": "Table 46. Electrical service sizing data — Relief fan motors — 20 to 75 tons",
       "evidence": "RT-PRC086F-EN_05282020.pdf p89",
       "simulatorUse": "core",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      }
     ]
    },
    {
     "requirementName": "냉수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 입구공기 27℃DB·19℃WB",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "온수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 입구공기 5℃",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "heatingCapacityEvidence",
       "label": "난방능력",
       "valueRange": "17 – 11000",
       "unit": "",
       "condition": "Table 39. Natural gas heating capacities",
       "evidence": "RT-PRC086F-EN_05282020.pdf p69",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "heatingCapacityEvidence",
       "label": "난방능력",
       "valueRange": "14.5 – 30000",
       "unit": "",
       "condition": "Table 39. Natural gas heating capacities (continued)",
       "evidence": "RT-PRC086F-EN_05282020.pdf p70",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      }
     ]
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 열수·핀피치",
     "unit": "row / mm",
     "condition": "냉수·온수 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 정면풍속",
     "unit": "m/s",
     "condition": "보통 2.5~3.0",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "필터 형식·효율·차압",
     "unit": "— / % / Pa",
     "condition": "프리·미디엄·HEPA (초기·최종 차압)",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "가습 방식·가습량",
     "unit": "— / kg/h",
     "condition": "증기·기화·초음파",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "열회수 유무·효율",
     "unit": "— / %",
     "condition": "전열교환 내장형",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "케이싱·단열",
     "unit": "—",
     "condition": "판넬 두께·단열재",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "cabinetCasing",
       "label": "케이싱",
       "valueRange": "-9 – 4169",
       "unit": "",
       "condition": "Cabinet",
       "evidence": "RT-PRC086F-EN_05282020.pdf p6",
       "simulatorUse": "condition",
       "category": "construction",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "etc"
      }
     ]
    },
    {
     "requirementName": "전원",
     "unit": "V/φ/Hz",
     "condition": "",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Nominal Voltage",
       "label": "정격 전압",
       "valueRange": "22.5 – 208",
       "unit": "",
       "condition": "Table 37. Electric heat kW ranges",
       "evidence": "RT-PRC086F-EN_05282020.pdf p69",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "Voltage",
       "label": "전압",
       "valueRange": "10 – 200",
       "unit": "",
       "condition": "Table 47. Electrical service sizing data (amps) - control power transformer heating and co",
       "evidence": "RT-PRC086F-EN_05282020.pdf p90",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "electricalFlaLra",
       "label": "전류",
       "valueRange": "1 – 575",
       "unit": "",
       "condition": "Table 42. Compressor electrical service sizing data (20 to 75 ton)",
       "evidence": "RT-PRC086F-EN_05282020.pdf p87",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "electricalFlaLra",
       "label": "전류",
       "valueRange": "1 – 575",
       "unit": "",
       "condition": "Table 43. Condenser fan electrical service sizing data (20-75 ton)",
       "evidence": "RT-PRC086F-EN_05282020.pdf p88",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "electricalFlaLra",
       "label": "전류",
       "valueRange": "28.9 – 575",
       "unit": "",
       "condition": "Table 44. Electrical service sizing data —electric heat module (electric heat units only)",
       "evidence": "RT-PRC086F-EN_05282020.pdf p88",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "rating"
      },
      {
       "name": "electricalFlaLra",
       "label": "전류",
       "valueRange": "1.5 – 575",
       "unit": "",
       "condition": "Table 45. Electrical service sizing data — Supply fan motors — 20 to 75 tons",
       "evidence": "RT-PRC086F-EN_05282020.pdf p89",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "electricalFlaLra",
       "label": "전류",
       "valueRange": "1 – 575",
       "unit": "",
       "condition": "Table 46. Electrical service sizing data — Relief fan motors — 20 to 75 tons",
       "evidence": "RT-PRC086F-EN_05282020.pdf p89",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "electricalFlaLra",
       "label": "전류",
       "valueRange": "2 – 575",
       "unit": "",
       "condition": "Table 47. Electrical service sizing data (amps) - control power transformer heating and co",
       "evidence": "RT-PRC086F-EN_05282020.pdf p90",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "rating"
      }
     ]
    }
   ],
   "l3MappingPoints": [
    {
     "type": "NCI",
     "instance": 4,
     "name": "nciCoolResetEn",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Cooling Reset Type Status",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 5,
     "name": "nciCRC",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT crc _ · Manufacturer-defined*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 6,
     "name": "nciDAClSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Cooling Setpoint",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 7,
     "name": "nciDADewpointSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Dewpoint Setpoint",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 8,
     "name": "nciDAHtSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Heating Setpoint",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 9,
     "name": "nciDAReheatSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 10,
     "name": "nciDaytime",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Daytime Warmup Initiation Setpoint",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 11,
     "name": "nciDevBuildNum",
     "unit": null,
     "unitRaw": null,
     "note": "U16 · Device Build Number",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 12,
     "name": "nciDeviceConfig",
     "unit": null,
     "unitRaw": null,
     "note": "UCPTdeviceConfig · Manufacturer-defined*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 13,
     "name": "nciDevMajVer",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTdevMajVer · Software Major Version",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 14,
     "name": "nciDevMinVer",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTdevMinVer · Software Minor Version",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 15,
     "name": "nciDuctStatSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Duct Static Pressure Setpoint",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 16,
     "name": "nciEconConfigTyp",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT econo config type _ _ _ · Economizer Decision Method*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 17,
     "name": "nciEconVent",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT OA type _ _ · Economizer Type Identifier*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 18,
     "name": "nciERFrostAvodSP",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT ERFrostAvoidSP _ · Energy Recovery Frost Avoidance Temp Setpoint*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 19,
     "name": "nciExhRet",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT ER type _ _ · Exhaust Or Return Fan Type*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 20,
     "name": "nciExhStartPos",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Exhaust Enable Position Setpoint",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 21,
     "name": "nciHeatResetEn",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Heating Reset Type Status",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 22,
     "name": "nciHvacType",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT hvac type _ _ · HVAC Unit Type Identifier",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 23,
     "name": "nciLocation",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT str asc _ _ · Location Label",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 24,
     "name": "nciMinOAFlowSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT flow _ · Outdoor Air Minimum Flow Setpoint",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 25,
     "name": "nciMinOutTm",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT time sec _ _ · Minimum Send Time",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 26,
     "name": "nciOAEnthSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT enthalpy _ · Economizer Outdoor Air Enthalpy Enable Setpoint",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 27,
     "name": "nciOAMinPos",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Outdoor Air Damper Minimum Position",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 28,
     "name": "nciOATSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Economizer Enable Minimum Outdoor Air Temperature Setpoint",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 29,
     "name": "nciPreheat",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT heat type _ _ · Preheat Type Identifier*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 30,
     "name": "nciRcvHrtBt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT time sec _ _ · Receive Heartbeat",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 31,
     "name": "nciReheat",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT heat type _ _ · Reheat Type Identifier*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 32,
     "name": "nciRetFanPressSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Return Fan Air Pressure Setpoint",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NCI",
     "instance": 33,
     "name": "nciRefrigType",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT refrig type _ _ · Refrigeration Type Identifier*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 34,
     "name": "nciSetpoints",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp setpt _ _ · Occupancy Temperature Setpoints Occupied Cool Setpoint Occupied Standby Cooling Setpoint Unoccupied Cooling Setpoint Occupied Heating Setpoint Occupied Standby Heating Setpoint Unoccupied Heating Setpoint",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 35,
     "name": "nciSndHrtBt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT time sec _ _ · Send Heartbeat Time",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 36,
     "name": "nciSpaceCO2Lim",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT ppm _ · Space CO2 High Limit",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 37,
     "name": "nciSpaceCO2LowLm",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT ppm _ · Space CO2 Low Limit*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 38,
     "name": "nciSpaceDehumSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Dehumidification Setpoint",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 39,
     "name": "nciSpaceHumSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Humidification Setpoint",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 40,
     "name": "nciSupplyFan",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT fan type _ _ · Supply Fan Type Identifier*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 41,
     "name": "nciUntryType",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT large equip type _ _ _ · Unitary Type Identifier* Model Information Cooling Source Size Heating Source Size Number of Circuits Number of Compressors, Circuit 1 Number of Compressors, Circuit 2",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NV",
     "instance": 42,
     "name": "nviApplicMode",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 43,
     "name": "nviBldgStaticSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Space Static Pressure Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 44,
     "name": "nviBldgStatPress",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Space Static Pressure BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 45,
     "name": "nviCWFlow",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Condenser Water Flow BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 46,
     "name": "nviDAClSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Cooling Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 47,
     "name": "nviDADewPointSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Dewpoint Setpoint · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 48,
     "name": "nviDAHtSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Heating Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 49,
     "name": "nviDAReheatSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 50,
     "name": "nviDehumEnable",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Dehumidification Enable Command · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 51,
     "name": "nviDuctStaticSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Duct Static Pressure Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 52,
     "name": "nviDuctStatPress",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Duct Static Pressure BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 53,
     "name": "nviEconEnable",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Economizer Airside Enable BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 54,
     "name": "nviEmergOverride",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT hvac emerg _ _ · Emergency Override BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "NV",
     "instance": 55,
     "name": "nviHumEnable",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Humidification Command · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 56,
     "name": "nviMinOAFlowSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT flow _ · Outdoor Air Minimum Flow Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 57,
     "name": "nviOAMinPos",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Economizer Minimum Position Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 58,
     "name": "nviOccManCmd",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT occupancy _ · Occupancy Input · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 59,
     "name": "nviOccSchedule",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT tod event _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 60,
     "name": "nviOutdoorRH",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Outdoor Air Humidity BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 61,
     "name": "nviOutdoorTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Outdoor Air Temperature BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 62,
     "name": "nviPriCoolEnable",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Cooling Capacity Enable · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 63,
     "name": "nviPriHeatEnable",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Heat Primary Enable BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 64,
     "name": "nviRTUConfig",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Rooftop Configuration · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NV",
     "instance": 65,
     "name": "nviRequest",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT obj request _ _ · Reset Diagnostic Request · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 66,
     "name": "nviSpaceCO2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT ppm _ · Space CO2 Concentration BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 67,
     "name": "nviSpaceDehumSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Dehumidification Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 68,
     "name": "nviSpaceHumSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Humidification Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 69,
     "name": "nviSpaceRH",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Humidity BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 70,
     "name": "nviSpaceTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Space Temperature BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 71,
     "name": "nviTraneVar2",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT c5c _ · Manufacturer-defined · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 72,
     "name": "nvoAlarmMessage",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT str asc _ _ · Diagnostic Last Message · 출력(Send)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "NV",
     "instance": 73,
     "name": "nvoApplicMode",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT hvac mode _ _ · Application Mode Output · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 74,
     "name": "nvoBldgStatPress",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Space Static Pressure Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 75,
     "name": "nvoCondCap",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Condenser Capacity · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 76,
     "name": "nvoCoolPrimary",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 77,
     "name": "nvoCprsrsRunning",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 78,
     "name": "nvoCWFlow",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Condenser Water Flow Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 79,
     "name": "nvoCWPump",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Condenser Water Pump Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 80,
     "name": "nvoCWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Condenser Water Temperature · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 81,
     "name": "nvoDAReheatSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 82,
     "name": "nvoDehumidifier",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Dehumidification Control Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 83,
     "name": "nvoDischAirTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 84,
     "name": "nvoDuctStatPress",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Duct Static Pressure Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 85,
     "name": "nvoEconEnabled",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Economizer Entering Water Temperature Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 86,
     "name": "nvoEffDADewPtSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Dewpoint Temperature Setpoint Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 87,
     "name": "nvoEffDATempSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Temperature Setpoint Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 88,
     "name": "nvoEffDuctStatSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Duct Static Pressure Setpoint Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 89,
     "name": "nvoEffectOccup",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT occupancy _ · Occupancy Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 90,
     "name": "nvoEffSpaceHumSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 91,
     "name": "nvoEREABPDamper",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Energy Recovery Exhaust Air Bypass Damper Position · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 92,
     "name": "nvoERLvgExhTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 93,
     "name": "nvoEROABPDamper",
     "unit": null,
     "unitRaw": null,
