     "note": "SNVT lev percent _ _ · Energy Recovery Outdoor Air Bypass Damper Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 94,
     "name": "nvoERPreheat",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Energy Recovery Preheat Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 95,
     "name": "nvoERStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 96,
     "name": "nvoExhDamper",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 97,
     "name": "nvoExhFanOnOff",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Exhaust Fan Output Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 98,
     "name": "nvoExhFanStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Exhaust Fan Speed Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 99,
     "name": "nvoFDD",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Fault Detection and Diagnostics · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "NV",
     "instance": 100,
     "name": "nvoHeatCool",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT hvac mode _ _ · Heat Cool Mode Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 101,
     "name": "nvoHeatPrimary",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 102,
     "name": "nvoHeatSecondary",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Heating Capacity Secondary Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 103,
     "name": "nvoHumidifier",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 104,
     "name": "nvoLocalCWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Condenser Water Temperature Local · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 105,
     "name": "nvoLocalDSPress",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Duct Static Pressure Local · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 106,
     "name": "nvoLocalOARH",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Outdoor Air Relative Humidity Local · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 107,
     "name": "nvoLocalOATemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Outdoor Air Temperature Local · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 108,
     "name": "nvoMATemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 109,
     "name": "nvoOADamper",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 110,
     "name": "nvoOADewpoint",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Outdoor Air Dewpoint · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 111,
     "name": "nvoOAEnthalpy",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 112,
     "name": "nvoOAFlow",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 113,
     "name": "nvoOutdoorRH",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Outdoor Air Humidity Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 114,
     "name": "nvoOutdoorTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 115,
     "name": "nvoRATemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 116,
     "name": "nvoRetFanOnOff",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Return Fan Output Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 117,
     "name": "nvoRetFanPress",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Return Fan Air Pressure · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 118,
     "name": "nvoRetFanStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Return Fan Speed Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 119,
     "name": "nvoRTUStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Rooftop Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 120,
     "name": "nvoSpaceCO2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 121,
     "name": "nvoSpaceEnthalpy",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT enthalpy _ · Return Air Enthalpy Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 122,
     "name": "nvoSpaceRH",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 123,
     "name": "nvoSpaceTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Space Temperature Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 124,
     "name": "nvoStartsRunTmA",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 1A · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 125,
     "name": "nvoStartsRunTmB",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 1B · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 126,
     "name": "nvoStartsRunTmC",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 1C · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 127,
     "name": "nvoStartsRunTmD",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 2A · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 128,
     "name": "nvoStartsRunTmE",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 2B · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 129,
     "name": "nvoStartsRunTmF",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 2C · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 130,
     "name": "nvoStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT obj status _ _ · Local Setpoint Control · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 131,
     "name": "nvoSucRfgtPrsC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Suction Refrigerant Pressure (Gauge), Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 132,
     "name": "nvoSucRfgtPrsC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Suction Refrigerant Pressure (Gauge), Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 133,
     "name": "nvoSucRfgtTmpC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Suction Saturated Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 134,
     "name": "nvoSucRfgtTmpC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Suction Saturated Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 135,
     "name": "nvoDschRfgtPrsC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Discharge Refrigerant Pressure (Gauge), Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 136,
     "name": "nvoDschRfgtPrsC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Discharge Refrigerant Pressure (Gauge), Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 137,
     "name": "nvoDisSatRfgTmp1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Saturated Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 138,
     "name": "nvoDisSatRfgTmp2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Saturated Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 139,
     "name": "nvoAirFlowPctC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Air Flow Percentage, Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 140,
     "name": "nvoAirFlowPctC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Air Flow Percentage, Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 141,
     "name": "nvoSupFanOnOff",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Supply Fan Output Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 142,
     "name": "nvoSupFanStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Supply Fan Speed Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 143,
     "name": "nvoTraneVar9",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT c5s _ · Manufacturer-defined · 출력(Send)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 144,
     "name": "nvoUnitCurrent",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 145,
     "name": "nvoUnitPower",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 146,
     "name": "nvoUnitStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT hvac status _ _ · Unit Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 147,
     "name": "nvoUnitVoltage",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3Phase volt _ _ · Unit Voltage · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "Cabinet",
     "kind": "etc",
     "page": 6,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 10,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Features and Benefits",
     "kind": "etc",
     "page": 9,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 11,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 7. Enthalpy of saturated air",
     "kind": "etc",
     "page": 40,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 36,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Gross Cooling Capacities",
     "kind": "perf",
     "page": 42,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 43,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 44,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 45,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 46,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 47,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 48,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 49,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 50,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 51,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 52,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 53,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 54,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 55,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 56,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 57,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 58,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 59,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 60,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 61,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 62,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 63,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 64,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 65,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 66,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 67,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 68,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 38. Electric heat air temperature rise (°F)",
     "kind": "perf",
     "page": 69,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 7,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 39. Natural gas heating capacities",
     "kind": "perf",
     "page": 69,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 7,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 39. Natural gas heating capacities (continued)",
     "kind": "perf",
     "page": 70,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 23,
     "use": "조건별 성능 조회"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p71",
     "kind": "etc",
     "page": 71,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p72",
     "kind": "etc",
     "page": 72,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 12,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p72",
     "kind": "etc",
     "page": 72,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 14,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p73",
     "kind": "etc",
     "page": 73,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 9,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p73",
     "kind": "etc",
     "page": 73,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 11,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Figure 16. 40, 50 and 55 ton, 18.2 inch - 9 blade - 100% width supply fan",
     "kind": "dim",
     "page": 74,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 10,
     "use": "설치·반입 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p74",
     "kind": "etc",
     "page": 74,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 7,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p75",
     "kind": "etc",
     "page": 75,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 10,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p75",
     "kind": "etc",
     "page": 75,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 8,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p76",
     "kind": "etc",
     "page": 76,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 11,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p76",
     "kind": "etc",
     "page": 76,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 8,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p77",
     "kind": "etc",
     "page": 77,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 12,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p78",
     "kind": "etc",
     "page": 78,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 9,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p79",
     "kind": "etc",
     "page": 79,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 11,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p80",
     "kind": "etc",
     "page": 80,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 8,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p81",
     "kind": "etc",
     "page": 81,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 8,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p81",
     "kind": "etc",
     "page": 81,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 8,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 40. Static pressure drops — relief dampers",
     "kind": "perf",
     "page": 82,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 27,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 42. Compressor electrical service sizing data (20 to 75 ton)",
     "kind": "perf",
     "page": 87,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 27,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 43. Condenser fan electrical service sizing data (20-75 ton)",
     "kind": "perf",
     "page": 88,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 18,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 45. Electrical service sizing data — Supply fan motors — 20 to 75 tons",
     "kind": "perf",
     "page": 89,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 34,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 46. Electrical service sizing data — Relief fan motors — 20 to 75 tons",
     "kind": "perf",
     "page": 89,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 18,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 50. Roof curb dimensional data (inches)",
     "kind": "dim",
     "page": 103,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 31,
     "use": "설치·반입 참고"
    }
   ],
   "counts": {
    "templateCandidates": 23,
    "templatePointMappings": 31,
    "unitModels": 9,
    "electricalRows": 0,
    "simulatorInputs": 74,
    "simulatorRequirementMappings": 16,
    "l3MappingPoints": 144,
    "referenceTables": 56
   }
  },
  "trane-symbio-800-intellipak-lontalk-scc": {
   "id": "trane-symbio-800-intellipak-lontalk-scc",
   "equipmentId": "e5",
   "templateProfileId": "e5.ahu",
   "vendor": "Trane",
   "model": "Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어)",
   "name": "Symbio™ 800 대형 공조기 IntelliPak — LonTalk · SCC 프로파일 (실내 쾌적 제어)",
   "templatePointCandidates": [
    {
     "templateName": "급기온도",
     "sourceName": "nvoDischAirTemp",
     "type": "NV",
     "instance": 77,
     "unit": null,
     "note": "SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "환기온도",
     "sourceName": "nvoRATemp",
     "type": "NV",
     "instance": 104,
     "unit": null,
     "note": "SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "외기온도",
     "sourceName": "nvoOutdoorTemp",
     "type": "NV",
     "instance": 103,
     "unit": null,
     "note": "SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "실내온도",
     "sourceName": "nvoLocalSpaceTmp",
     "type": "NV",
     "instance": 97,
     "unit": null,
     "note": "SNVT temp p _ _ · Space Temperature Local · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "혼합공기온도",
     "sourceName": "nvoMixedAirTemp",
     "type": "NV",
     "instance": 98,
     "unit": null,
     "note": "SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "배기 온도",
     "sourceName": "nvoERLvgExhTemp",
     "type": "NV",
     "instance": 83,
     "unit": null,
     "note": "SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "환기습도",
     "sourceName": "nvoSpaceRH",
     "type": "NV",
     "instance": 112,
     "unit": null,
     "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "외기 엔탈피",
     "sourceName": "nvoOAEnthalpy",
     "type": "NV",
     "instance": 100,
     "unit": null,
     "note": "SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "외기 풍량",
     "sourceName": "nvoOAFlow",
     "type": "NV",
     "instance": 101,
     "unit": null,
     "note": "FNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "환기 CO2",
     "sourceName": "nvoSpaceCO2",
     "type": "NV",
     "instance": 110,
     "unit": null,
     "note": "SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "급기온도 설정값",
     "sourceName": "nciDAClSP",
     "type": "NCI",
     "instance": 5,
     "unit": null,
     "note": "SNVT temp p _ _ · Discharge Air Cooling Setpoint"
    },
    {
     "templateName": "급기 정압 설정값",
     "sourceName": "nciBldgStaticSP",
     "type": "NCI",
     "instance": 0,
     "unit": null,
     "note": "SNVT press p _ _ · Space Static Pressure Setpoint"
    },
    {
     "templateName": "환기팬 주파수 지령",
     "sourceName": "nciRetFanPressSP",
     "type": "NCI",
     "instance": 28,
     "unit": null,
     "note": "SNVT press p _ _ · Return Fan Air Pressure Setpoint"
    },
    {
     "templateName": "외기댐퍼 개도",
     "sourceName": "nvoOADamper",
     "type": "NV",
     "instance": 99,
     "unit": null,
     "note": "SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "배기댐퍼 개도",
     "sourceName": "nvoExhDamper",
     "type": "NV",
     "instance": 87,
     "unit": null,
     "note": "SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "열회수 지령·상태",
     "sourceName": "nvoERStatus",
     "type": "NV",
     "instance": 86,
     "unit": null,
     "note": "SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "운전 모드",
     "sourceName": "nviApplicMode",
     "type": "NV",
     "instance": 37,
     "unit": null,
     "note": "SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥"
    },
    {
     "templateName": "외기냉방 모드",
     "sourceName": "nviEconEnable",
     "type": "NV",
     "instance": 47,
     "unit": null,
     "note": "UNVT switch multistate _ _ · Economizer Enable BAS · 입력(Recv) · HrtBt ♥"
    },
    {
     "templateName": "압축기 단수 상태",
     "sourceName": "nvoCprsrsRunning",
     "type": "NV",
     "instance": 71,
     "unit": null,
     "note": "SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "냉방 지령",
     "sourceName": "nvoCoolPrimary",
     "type": "NV",
     "instance": 70,
     "unit": null,
     "note": "UNVT switch binary _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "난방 지령",
     "sourceName": "nvoHeatPrimary",
     "type": "NV",
     "instance": 93,
     "unit": null,
     "note": "SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥"
    },
    {
     "templateName": "가습 지령",
     "sourceName": "nvoHumidifier",
     "type": "NV",
     "instance": 95,
     "unit": null,
     "note": "SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥"
    }
   ],
   "templatePointMappings": [
    {
     "templateName": "급기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoDischAirTemp",
      "type": "NV",
      "instance": 77,
      "unit": null,
      "note": "SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "환기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ return duct equip ▸ air return point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoRATemp",
      "type": "NV",
      "instance": 104,
      "unit": null,
      "note": "SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "외기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air outside point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoOutdoorTemp",
      "type": "NV",
      "instance": 103,
      "unit": null,
      "note": "SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓ `sensor`✓",
     "haystack": "ahu ▸ thermostat equip ▸ air sensor temp zone",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoLocalSpaceTmp",
      "type": "NV",
      "instance": 97,
      "unit": null,
      "note": "SNVT temp p _ _ · Space Temperature Local · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "혼합공기온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`mixed`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ mixed duct equip ▸ air mixed point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoMixedAirTemp",
      "type": "NV",
      "instance": 98,
      "unit": null,
      "note": "SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "배기 온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`exhaust`✓ `air`✓ `temp`✓",
     "haystack": "ahu ▸ exhaust duct equip ▸ air exhaust point sensor temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoERLvgExhTemp",
      "type": "NV",
      "instance": 83,
      "unit": null,
      "note": "SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "급기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge humidity point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `humidity`✓",
     "haystack": "ahu ▸ return duct equip ▸ air humidity point return sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoSpaceRH",
      "type": "NV",
      "instance": 112,
      "unit": null,
      "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "외기 엔탈피",
     "objectType": "AI",
     "unit": "kJ/kg",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `enthalpy`✓",
     "haystack": "ahu ▸ outside duct equip ▸ air enthalpy outside point sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoOAEnthalpy",
      "type": "NV",
      "instance": 100,
      "unit": null,
      "note": "SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "급기 정압",
     "objectType": "AI",
     "unit": "Pa",
     "grade": "필수",
     "role": "sensor",
     "tags": "`discharge`✓ `static`★ `pressure`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "외기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`outside`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ ventilation duct equip ▸ air flow point sensor ventilation",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoOAFlow",
      "type": "NV",
      "instance": 101,
      "unit": null,
      "note": "FNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "급기 풍량",
     "objectType": "AI",
     "unit": "CMH",
     "grade": "권장",
     "role": "sensor",
     "tags": "`discharge`✓ `air`✓ `flow`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge flow point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기 CO2",
     "objectType": "AI",
     "unit": "ppm",
     "grade": "권장",
     "role": "sensor",
     "tags": "`return`✓ `air`✓ `co2`✓ `concentration`✓",
     "haystack": "ahu ▸ return duct equip ▸ air co2 concentration point return sensor",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoSpaceCO2",
      "type": "NV",
      "instance": 110,
      "unit": null,
      "note": "SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "급기온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`discharge`✓ `air`✓ `temp`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sp temp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nciDAClSP",
      "type": "NCI",
      "instance": 5,
      "unit": null,
      "note": "SNVT temp p _ _ · Discharge Air Cooling Setpoint"
     }
    },
    {
     "templateName": "급기 정압 설정값",
     "objectType": "AV",
     "unit": "Pa",
     "grade": "권장",
     "role": "sp",
     "tags": "`discharge`✓ `static`★ `pressure`✓ `sp`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nciBldgStaticSP",
      "type": "NCI",
      "instance": 0,
      "unit": null,
      "note": "SNVT press p _ _ · Space Static Pressure Setpoint"
     }
    },
    {
     "templateName": "급기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "필수",
     "role": "cmd",
     "tags": "`discharge`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ discharge duct equip ▸ fan-motor equip ▸ cmd freq point vfd",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "환기팬 주파수 지령",
     "objectType": "AO",
     "unit": "Hz",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `fan`✓ `vfd`✓ `freq`✓ `cmd`✓",
     "haystack": "ahu ▸ return duct equip ▸ fan-motor equip ▸ cmd fan freq point return vfd",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nciRetFanPressSP",
      "type": "NCI",
      "instance": 28,
      "unit": null,
      "note": "SNVT press p _ _ · Return Fan Air Pressure Setpoint"
     }
    },
    {
     "templateName": "외기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`outside`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ outside duct equip ▸ damper-actuator equip ▸ cmd damper outside point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoOADamper",
      "type": "NV",
      "instance": 99,
      "unit": null,
      "note": "SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "환기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`return`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ return duct equip ▸ damper-actuator equip ▸ cmd damper point return",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "배기댐퍼 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`exhaust`✓ `air`✓ `damper`✓ `position`★",
     "haystack": "ahu ▸ exhaust duct equip ▸ damper-actuator equip ▸ cmd damper exhaust point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoExhDamper",
      "type": "NV",
      "instance": 87,
      "unit": null,
      "note": "SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "열회수 지령·상태",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heatWheel`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heatWheel point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoERStatus",
      "type": "NV",
      "instance": 86,
      "unit": null,
      "note": "SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "필터 차압",
     "objectType": "AI/BI",
     "unit": "Pa",
     "grade": "권장",
     "role": "sensor",
     "tags": "`filter`✓ `pressure`✓ `sensor`✓",
     "haystack": "ahu ▸ filter point sensor  (Haystack proto 에 물리량이 없다 — 차압/스위치 구분은 우리 규정)",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "동결 방지 경보",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`freezeStat`✓ `sensor`✓",
     "haystack": "ahu ▸ freezeStat point sensor",
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "운전 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hvacMode`✓ `sp`✓  (Haystack 은 sp, 우리는 cmd 로 쓴다)",
     "haystack": "ahu ▸ hvacMode point sp",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nviApplicMode",
      "type": "NV",
      "instance": 37,
      "unit": null,
      "note": "SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥"
     }
    },
    {
     "templateName": "외기냉방 모드",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`economizing`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd economizing point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nviEconEnable",
      "type": "NV",
      "instance": 47,
      "unit": null,
      "note": "UNVT switch multistate _ _ · Economizer Enable BAS · 입력(Recv) · HrtBt ♥"
     }
    },
    {
     "templateName": "냉수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`chilled`✓ `water`✓ `valve`✓ `cool`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ chilled cmd cool point valve water",
     "appliesWhen": "냉수코일 구성. 우리 AHU 8모델 중 LG AHU 통신킷 2건·Mitsubishi PAC-IF013B 1건은 직팽(DX) 인터페이스라 해당 없다 — 그 3건은 '냉방 지령'으로 본다.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브 개도",
     "objectType": "AO",
     "unit": "%",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hot`✓ `water`✓ `valve`✓ `heat`✓ `cmd`✓ `position`★",
     "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat hot point valve water",
     "appliesWhen": "온수·증기코일 구성. 직팽 AHU 인터페이스킷 3건과 전기히터 구성에는 해당 없다.",
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 단수 상태",
     "objectType": "AI/BI",
     "unit": "단",
     "grade": "선택",
     "role": "sensor",
     "tags": "`cool`✓ `run`✓ `stage`✓ `cmd`✓",
     "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ cmd cool point run stage",
     "appliesWhen": "직팽(DX) 코일 또는 DX 인터페이스킷 구성일 때만.",
     "status": "matched",
     "matchedPoint": {
      "name": "nvoCprsrsRunning",
      "type": "NV",
      "instance": 71,
      "unit": null,
      "note": "SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "냉방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`cool`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd cool point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoCoolPrimary",
      "type": "NV",
      "instance": 70,
      "unit": null,
      "note": "UNVT switch binary _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "난방 지령",
     "objectType": "AO",
     "unit": "%",
     "grade": "권장",
     "role": "cmd",
     "tags": "`heat`✓ `cmd`✓",
     "haystack": "ahu ▸ cmd heat point",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoHeatPrimary",
      "type": "NV",
      "instance": 93,
      "unit": null,
      "note": "SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥"
     }
    },
    {
     "templateName": "가습 지령",
     "objectType": "AO/BO",
     "unit": "%",
     "grade": "선택",
     "role": "cmd",
     "tags": "`humidifier`✓ `cmd`✓",
     "haystack": "ahu ▸ humidifier equip ▸ cmd enable humidifier point / cmd humidifier point run  (Haystack 에 변조(%) proto 는 없다 — 우리 AO % 는 초과분)",
     "appliesWhen": null,
     "status": "matched",
     "matchedPoint": {
      "name": "nvoHumidifier",
      "type": "NV",
      "instance": 95,
      "unit": null,
      "note": "SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥"
     }
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "IntelliPak 20 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "capacitySteps": "%"
     },
     "sourceTable": "Table 1. General data — 20 to 50 ton",
     "sourcePage": 15,
     "sourceFile": "RT-PRC086F-EN_05282020.pdf",
     "capacityClass": "20 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "4,000 - 9,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100/75/38/25",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "1/5, 2/7.5",
     "refrigerantCircuits": "1",
     "condenserFans": "2/30\"/Prop",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "IntelliPak 25 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "capacitySteps": "%"
     },
     "sourceTable": "Table 1. General data — 20 to 50 ton",
     "sourcePage": 15,
     "sourceFile": "RT-PRC086F-EN_05282020.pdf",
     "capacityClass": "25 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "5,000 - 11,250",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100/63/25",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "1/6, 2/9",
     "refrigerantCircuits": "1",
     "condenserFans": "2/30\"/Prop",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "IntelliPak 30 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "capacitySteps": "%"
     },
     "sourceTable": "Table 1. General data — 20 to 50 ton",
     "sourcePage": 15,
     "sourceFile": "RT-PRC086F-EN_05282020.pdf",
     "capacityClass": "30 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "6,000 - 14,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100/62/24",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "1/6, 2/10",
     "refrigerantCircuits": "1",
     "condenserFans": "2/30\"/Prop",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "IntelliPak 40 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "capacitySteps": "%"
     },
     "sourceTable": "Table 1. General data — 20 to 50 ton",
     "sourcePage": 15,
     "sourceFile": "RT-PRC086F-EN_05282020.pdf",
     "capacityClass": "40 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "8,000 - 18,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100/75/50/25",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "4/9",
     "refrigerantCircuits": "2",
     "condenserFans": "4/30\"/Prop",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "IntelliPak 50 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "capacitySteps": "%"
     },
     "sourceTable": "Table 1. General data — 20 to 50 ton",
     "sourcePage": 15,
     "sourceFile": "RT-PRC086F-EN_05282020.pdf",
     "capacityClass": "50 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "10,000 - 22,500",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100/73/50/23",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "2/10.5, 2/11.5",
     "refrigerantCircuits": "2",
     "condenserFans": "4/30\"/Prop",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "IntelliPak 55 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "capacitySteps": "%"
     },
     "sourceTable": "Table 2. General data — 55 to 75 ton",
     "sourcePage": 17,
     "sourceFile": "RT-PRC086F-EN_05282020.pdf",
     "capacityClass": "55 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "11,000 - 24,750",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100/75/50/25",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "4/11.5",
     "refrigerantCircuits": "2",
     "condenserFans": "4/30\"/Prop",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "IntelliPak 60 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "capacitySteps": "%"
     },
     "sourceTable": "Table 2. General data — 55 to 75 ton",
     "sourcePage": 17,
     "sourceFile": "RT-PRC086F-EN_05282020.pdf",
     "capacityClass": "60 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "12,000 - 27,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100/73/50/23",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "2/13.5, 2/15",
     "refrigerantCircuits": "2",
     "condenserFans": "6/26\"/Prop",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "IntelliPak 70 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "capacitySteps": "%"
     },
     "sourceTable": "Table 2. General data — 55 to 75 ton",
     "sourcePage": 17,
     "sourceFile": "RT-PRC086F-EN_05282020.pdf",
     "capacityClass": "70 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "14,000 - 30,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100/75/50/25",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "4/15",
     "refrigerantCircuits": "2",
     "condenserFans": "6/26\"/Prop",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "IntelliPak 75 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "packagedUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {
      "ratedAirflow": "CFM",
      "capacitySteps": "%"
     },
     "sourceTable": "Table 2. General data — 55 to 75 ton",
     "sourcePage": 17,
     "sourceFile": "RT-PRC086F-EN_05282020.pdf",
     "capacityClass": "75 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "15,000 - 30,000",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "100/75/50/25",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "4/15",
     "refrigerantCircuits": "2",
     "condenserFans": "6/26\"/Prop",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "20 Tons",
     "unit": "",
     "condition": "형번 IntelliPak 20 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 20 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "4,000 - 9,000",
     "unit": "CFM",
     "condition": "형번 IntelliPak 20 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 20 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100/75/38/25",
     "unit": "%",
     "condition": "형번 IntelliPak 20 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 20 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "1/5, 2/7.5",
     "unit": "",
     "condition": "형번 IntelliPak 20 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 20 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "1",
     "unit": "",
     "condition": "형번 IntelliPak 20 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 20 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "condenserFans",
     "fieldId": "condenserFans",
     "label": "응축 팬",
     "value": "2/30\"/Prop",
     "unit": "",
     "condition": "형번 IntelliPak 20 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 20 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "25 Tons",
     "unit": "",
     "condition": "형번 IntelliPak 25 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 25 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "5,000 - 11,250",
     "unit": "CFM",
     "condition": "형번 IntelliPak 25 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 25 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100/63/25",
     "unit": "%",
     "condition": "형번 IntelliPak 25 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 25 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "1/6, 2/9",
     "unit": "",
     "condition": "형번 IntelliPak 25 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 25 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "1",
     "unit": "",
     "condition": "형번 IntelliPak 25 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 25 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "condenserFans",
     "fieldId": "condenserFans",
     "label": "응축 팬",
     "value": "2/30\"/Prop",
     "unit": "",
     "condition": "형번 IntelliPak 25 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 25 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "30 Tons",
     "unit": "",
     "condition": "형번 IntelliPak 30 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 30 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "6,000 - 14,000",
     "unit": "CFM",
     "condition": "형번 IntelliPak 30 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 30 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100/62/24",
     "unit": "%",
     "condition": "형번 IntelliPak 30 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 30 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "1/6, 2/10",
     "unit": "",
     "condition": "형번 IntelliPak 30 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 30 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "1",
     "unit": "",
     "condition": "형번 IntelliPak 30 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 30 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "condenserFans",
     "fieldId": "condenserFans",
     "label": "응축 팬",
     "value": "2/30\"/Prop",
     "unit": "",
     "condition": "형번 IntelliPak 30 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 30 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "40 Tons",
     "unit": "",
     "condition": "형번 IntelliPak 40 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 40 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "8,000 - 18,000",
     "unit": "CFM",
     "condition": "형번 IntelliPak 40 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 40 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100/75/50/25",
     "unit": "%",
     "condition": "형번 IntelliPak 40 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 40 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "4/9",
     "unit": "",
     "condition": "형번 IntelliPak 40 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 40 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "2",
     "unit": "",
     "condition": "형번 IntelliPak 40 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 40 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "condenserFans",
     "fieldId": "condenserFans",
     "label": "응축 팬",
     "value": "4/30\"/Prop",
     "unit": "",
     "condition": "형번 IntelliPak 40 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 40 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "50 Tons",
     "unit": "",
     "condition": "형번 IntelliPak 50 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 50 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "10,000 - 22,500",
     "unit": "CFM",
     "condition": "형번 IntelliPak 50 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 50 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100/73/50/23",
     "unit": "%",
     "condition": "형번 IntelliPak 50 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 50 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "2/10.5, 2/11.5",
     "unit": "",
     "condition": "형번 IntelliPak 50 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 50 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "2",
     "unit": "",
     "condition": "형번 IntelliPak 50 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 50 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "condenserFans",
     "fieldId": "condenserFans",
     "label": "응축 팬",
     "value": "4/30\"/Prop",
     "unit": "",
     "condition": "형번 IntelliPak 50 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p15",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 50 Ton",
     "sourceTable": "Table 1. General data — 20 to 50 ton"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "55 Tons",
     "unit": "",
     "condition": "형번 IntelliPak 55 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 55 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "11,000 - 24,750",
     "unit": "CFM",
     "condition": "형번 IntelliPak 55 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 55 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100/75/50/25",
     "unit": "%",
     "condition": "형번 IntelliPak 55 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 55 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "4/11.5",
     "unit": "",
     "condition": "형번 IntelliPak 55 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 55 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "2",
     "unit": "",
     "condition": "형번 IntelliPak 55 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 55 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "condenserFans",
     "fieldId": "condenserFans",
     "label": "응축 팬",
     "value": "4/30\"/Prop",
     "unit": "",
     "condition": "형번 IntelliPak 55 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 55 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "60 Tons",
     "unit": "",
     "condition": "형번 IntelliPak 60 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 60 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "12,000 - 27,000",
     "unit": "CFM",
     "condition": "형번 IntelliPak 60 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 60 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100/73/50/23",
     "unit": "%",
     "condition": "형번 IntelliPak 60 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 60 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "2/13.5, 2/15",
     "unit": "",
     "condition": "형번 IntelliPak 60 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 60 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "2",
     "unit": "",
     "condition": "형번 IntelliPak 60 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 60 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "condenserFans",
     "fieldId": "condenserFans",
     "label": "응축 팬",
     "value": "6/26\"/Prop",
     "unit": "",
     "condition": "형번 IntelliPak 60 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 60 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "70 Tons",
     "unit": "",
     "condition": "형번 IntelliPak 70 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 70 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "14,000 - 30,000",
     "unit": "CFM",
     "condition": "형번 IntelliPak 70 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 70 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100/75/50/25",
     "unit": "%",
     "condition": "형번 IntelliPak 70 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 70 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "4/15",
     "unit": "",
     "condition": "형번 IntelliPak 70 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 70 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "2",
     "unit": "",
     "condition": "형번 IntelliPak 70 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 70 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "condenserFans",
     "fieldId": "condenserFans",
     "label": "응축 팬",
     "value": "6/26\"/Prop",
     "unit": "",
     "condition": "형번 IntelliPak 70 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 70 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "75 Tons",
     "unit": "",
     "condition": "형번 IntelliPak 75 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 75 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "ratedAirflow",
     "fieldId": "ratedAirflow",
     "label": "정격 풍량",
     "value": "15,000 - 30,000",
     "unit": "CFM",
     "condition": "형번 IntelliPak 75 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 75 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "capacitySteps",
     "fieldId": "capacitySteps",
     "label": "용량 단계",
     "value": "100/75/50/25",
     "unit": "%",
     "condition": "형번 IntelliPak 75 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 75 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "compressorConfig",
     "fieldId": "compressorConfig",
     "label": "압축기 구성",
     "value": "4/15",
     "unit": "",
     "condition": "형번 IntelliPak 75 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 75 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "refrigerantCircuits",
     "fieldId": "refrigerantCircuits",
     "label": "냉매 회로",
     "value": "2",
     "unit": "",
     "condition": "형번 IntelliPak 75 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 75 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "condenserFans",
     "fieldId": "condenserFans",
     "label": "응축 팬",
     "value": "6/26\"/Prop",
     "unit": "",
     "condition": "형번 IntelliPak 75 Ton",
     "evidence": "RT-PRC086F-EN_05282020.pdf p17",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "IntelliPak 75 Ton",
     "sourceTable": "Table 2. General data — 55 to 75 ton"
    },
    {
     "name": "Compressor Data-Standard Capacity",
     "label": "능력",
     "valueRange": "2 – 90",
     "unit": "",
     "condition": "Table 1. General data — 20 to 50 ton (continued)",
     "evidence": "RT-PRC086F-EN_05282020.pdf p16",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Compressor Data-Standard Capacity",
     "label": "능력",
     "valueRange": "2 – 90",
     "unit": "",
     "condition": "Table 2. General data — 55 to 75 ton (continued)",
     "evidence": "RT-PRC086F-EN_05282020.pdf p18",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "20 – 70",
     "unit": "",
     "condition": "Table 5. EER/IEER ratings",
     "evidence": "RT-PRC086F-EN_05282020.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "EER",
     "label": "효율",
     "valueRange": "10.3 – 460",
     "unit": "",
     "condition": "Table 5. EER/IEER ratings",
     "evidence": "RT-PRC086F-EN_05282020.pdf p19",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "75",
     "unit": "",
     "condition": "Table 5. EER/IEER ratings (continued)",
     "evidence": "RT-PRC086F-EN_05282020.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "EER",
     "label": "효율",
     "valueRange": "10.4 – 460",
     "unit": "",
     "condition": "Table 5. EER/IEER ratings (continued)",
     "evidence": "RT-PRC086F-EN_05282020.pdf p20",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Tons",
     "label": "냉동 능력 (톤)",
     "valueRange": "20 – 75",
     "unit": "",
     "condition": "Table 37. Electric heat kW ranges",
     "evidence": "RT-PRC086F-EN_05282020.pdf p69",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Nominal Voltage",
     "label": "정격 전압",
     "valueRange": "22.5 – 208",
     "unit": "",
     "condition": "Table 37. Electric heat kW ranges",
     "evidence": "RT-PRC086F-EN_05282020.pdf p69",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Voltage",
     "label": "전압",
     "valueRange": "10 – 200",
     "unit": "",
     "condition": "Table 47. Electrical service sizing data (amps) - control power transformer heating and co",
     "evidence": "RT-PRC086F-EN_05282020.pdf p90",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "cabinetCasing",
     "label": "케이싱",
     "valueRange": "-9 – 4169",
     "unit": "",
     "condition": "Cabinet",
     "evidence": "RT-PRC086F-EN_05282020.pdf p6",
     "simulatorUse": "condition",
     "category": "construction",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "etc"
    },
    {
     "name": "heatingCapacityEvidence",
     "label": "난방능력",
     "valueRange": "17 – 11000",
     "unit": "",
     "condition": "Table 39. Natural gas heating capacities",
     "evidence": "RT-PRC086F-EN_05282020.pdf p69",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "heatingCapacityEvidence",
     "label": "난방능력",
     "valueRange": "14.5 – 30000",
     "unit": "",
     "condition": "Table 39. Natural gas heating capacities (continued)",
     "evidence": "RT-PRC086F-EN_05282020.pdf p70",
     "simulatorUse": "core",
     "category": "thermal",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 575",
     "unit": "",
     "condition": "Table 42. Compressor electrical service sizing data (20 to 75 ton)",
     "evidence": "RT-PRC086F-EN_05282020.pdf p87",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 575",
     "unit": "",
     "condition": "Table 43. Condenser fan electrical service sizing data (20-75 ton)",
     "evidence": "RT-PRC086F-EN_05282020.pdf p88",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "28.9 – 575",
     "unit": "",
     "condition": "Table 44. Electrical service sizing data —electric heat module (electric heat units only)",
     "evidence": "RT-PRC086F-EN_05282020.pdf p88",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "fanMotorPowerEvidence",
     "label": "팬 모터",
     "valueRange": "1.5 – 575",
     "unit": "",
     "condition": "Table 45. Electrical service sizing data — Supply fan motors — 20 to 75 tons",
     "evidence": "RT-PRC086F-EN_05282020.pdf p89",
     "simulatorUse": "core",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1.5 – 575",
     "unit": "",
     "condition": "Table 45. Electrical service sizing data — Supply fan motors — 20 to 75 tons",
     "evidence": "RT-PRC086F-EN_05282020.pdf p89",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "fanMotorPowerEvidence",
     "label": "팬 모터",
     "valueRange": "1 – 575",
     "unit": "",
     "condition": "Table 46. Electrical service sizing data — Relief fan motors — 20 to 75 tons",
     "evidence": "RT-PRC086F-EN_05282020.pdf p89",
     "simulatorUse": "core",
     "category": "air",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 575",
     "unit": "",
     "condition": "Table 46. Electrical service sizing data — Relief fan motors — 20 to 75 tons",
     "evidence": "RT-PRC086F-EN_05282020.pdf p89",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "perf"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "2 – 575",
     "unit": "",
     "condition": "Table 47. Electrical service sizing data (amps) - control power transformer heating and co",
     "evidence": "RT-PRC086F-EN_05282020.pdf p90",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "급기 풍량",
     "unit": "CMH",
     "condition": "정격/설계 구분",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "4,000 - 9,000",
       "unit": "CFM",
       "condition": "형번 IntelliPak 20 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 20 Ton",
       "sourceTable": "Table 1. General data — 20 to 50 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "5,000 - 11,250",
       "unit": "CFM",
       "condition": "형번 IntelliPak 25 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 25 Ton",
       "sourceTable": "Table 1. General data — 20 to 50 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "6,000 - 14,000",
       "unit": "CFM",
       "condition": "형번 IntelliPak 30 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 30 Ton",
       "sourceTable": "Table 1. General data — 20 to 50 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "8,000 - 18,000",
       "unit": "CFM",
       "condition": "형번 IntelliPak 40 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 40 Ton",
       "sourceTable": "Table 1. General data — 20 to 50 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "10,000 - 22,500",
       "unit": "CFM",
       "condition": "형번 IntelliPak 50 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 50 Ton",
       "sourceTable": "Table 1. General data — 20 to 50 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "11,000 - 24,750",
       "unit": "CFM",
       "condition": "형번 IntelliPak 55 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 55 Ton",
       "sourceTable": "Table 2. General data — 55 to 75 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "12,000 - 27,000",
       "unit": "CFM",
       "condition": "형번 IntelliPak 60 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 60 Ton",
       "sourceTable": "Table 2. General data — 55 to 75 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "14,000 - 30,000",
       "unit": "CFM",
       "condition": "형번 IntelliPak 70 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 70 Ton",
       "sourceTable": "Table 2. General data — 55 to 75 ton"
      }
     ]
    },
    {
     "requirementName": "환기 풍량",
     "unit": "CMH",
     "condition": "환기팬 있는 경우",
     "status": "matched",
     "matchedInputs": [
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "4,000 - 9,000",
       "unit": "CFM",
       "condition": "형번 IntelliPak 20 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 20 Ton",
       "sourceTable": "Table 1. General data — 20 to 50 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "5,000 - 11,250",
       "unit": "CFM",
       "condition": "형번 IntelliPak 25 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 25 Ton",
       "sourceTable": "Table 1. General data — 20 to 50 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "6,000 - 14,000",
       "unit": "CFM",
       "condition": "형번 IntelliPak 30 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 30 Ton",
       "sourceTable": "Table 1. General data — 20 to 50 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "8,000 - 18,000",
       "unit": "CFM",
       "condition": "형번 IntelliPak 40 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 40 Ton",
       "sourceTable": "Table 1. General data — 20 to 50 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "10,000 - 22,500",
       "unit": "CFM",
       "condition": "형번 IntelliPak 50 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p15",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 50 Ton",
       "sourceTable": "Table 1. General data — 20 to 50 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "11,000 - 24,750",
       "unit": "CFM",
       "condition": "형번 IntelliPak 55 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 55 Ton",
       "sourceTable": "Table 2. General data — 55 to 75 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "12,000 - 27,000",
       "unit": "CFM",
       "condition": "형번 IntelliPak 60 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 60 Ton",
       "sourceTable": "Table 2. General data — 55 to 75 ton"
      },
      {
       "name": "ratedAirflow",
       "fieldId": "ratedAirflow",
       "label": "정격 풍량",
       "value": "14,000 - 30,000",
       "unit": "CFM",
       "condition": "형번 IntelliPak 70 Ton",
       "evidence": "RT-PRC086F-EN_05282020.pdf p17",
       "simulatorUse": "core",
       "category": "unitModel",
       "sourceKind": "unitModel",
       "unitModelNumber": "IntelliPak 70 Ton",
       "sourceTable": "Table 2. General data — 55 to 75 ton"
      }
     ]
    },
    {
     "requirementName": "최소 외기량",
     "unit": "CMH 또는 %",
     "condition": "환기기준 산출값",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기외정압",
     "unit": "mmAq / Pa",
     "condition": "덕트 저항",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "급기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "시로코·터보·플러그",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "fanMotorPowerEvidence",
       "label": "팬 모터",
       "valueRange": "1.5 – 575",
       "unit": "",
       "condition": "Table 45. Electrical service sizing data — Supply fan motors — 20 to 75 tons",
       "evidence": "RT-PRC086F-EN_05282020.pdf p89",
       "simulatorUse": "core",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "fanMotorPowerEvidence",
       "label": "팬 모터",
       "valueRange": "1 – 575",
       "unit": "",
       "condition": "Table 46. Electrical service sizing data — Relief fan motors — 20 to 75 tons",
       "evidence": "RT-PRC086F-EN_05282020.pdf p89",
       "simulatorUse": "core",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      }
     ]
    },
    {
     "requirementName": "환기팬 형식·모터출력",
     "unit": "— / kW",
     "condition": "",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "fanMotorPowerEvidence",
       "label": "팬 모터",
       "valueRange": "1.5 – 575",
       "unit": "",
       "condition": "Table 45. Electrical service sizing data — Supply fan motors — 20 to 75 tons",
       "evidence": "RT-PRC086F-EN_05282020.pdf p89",
       "simulatorUse": "core",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "fanMotorPowerEvidence",
       "label": "팬 모터",
       "valueRange": "1 – 575",
       "unit": "",
       "condition": "Table 46. Electrical service sizing data — Relief fan motors — 20 to 75 tons",
       "evidence": "RT-PRC086F-EN_05282020.pdf p89",
       "simulatorUse": "core",
       "category": "air",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      }
     ]
    },
    {
     "requirementName": "냉수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 입구공기 27℃DB·19℃WB",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "온수코일 능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 입구공기 5℃",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "heatingCapacityEvidence",
       "label": "난방능력",
       "valueRange": "17 – 11000",
       "unit": "",
       "condition": "Table 39. Natural gas heating capacities",
       "evidence": "RT-PRC086F-EN_05282020.pdf p69",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "heatingCapacityEvidence",
       "label": "난방능력",
       "valueRange": "14.5 – 30000",
       "unit": "",
       "condition": "Table 39. Natural gas heating capacities (continued)",
       "evidence": "RT-PRC086F-EN_05282020.pdf p70",
       "simulatorUse": "core",
       "category": "thermal",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      }
     ]
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 열수·핀피치",
     "unit": "row / mm",
     "condition": "냉수·온수 각각",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "코일 정면풍속",
     "unit": "m/s",
     "condition": "보통 2.5~3.0",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "필터 형식·효율·차압",
     "unit": "— / % / Pa",
     "condition": "프리·미디엄·HEPA (초기·최종 차압)",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "가습 방식·가습량",
     "unit": "— / kg/h",
     "condition": "증기·기화·초음파",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "열회수 유무·효율",
     "unit": "— / %",
     "condition": "전열교환 내장형",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "케이싱·단열",
     "unit": "—",
     "condition": "판넬 두께·단열재",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "cabinetCasing",
       "label": "케이싱",
       "valueRange": "-9 – 4169",
       "unit": "",
       "condition": "Cabinet",
       "evidence": "RT-PRC086F-EN_05282020.pdf p6",
       "simulatorUse": "condition",
       "category": "construction",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "etc"
      }
     ]
    },
    {
     "requirementName": "전원",
     "unit": "V/φ/Hz",
     "condition": "",
     "status": "candidate",
     "matchedInputs": [
      {
       "name": "Nominal Voltage",
       "label": "정격 전압",
       "valueRange": "22.5 – 208",
       "unit": "",
       "condition": "Table 37. Electric heat kW ranges",
       "evidence": "RT-PRC086F-EN_05282020.pdf p69",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "Voltage",
       "label": "전압",
       "valueRange": "10 – 200",
       "unit": "",
       "condition": "Table 47. Electrical service sizing data (amps) - control power transformer heating and co",
       "evidence": "RT-PRC086F-EN_05282020.pdf p90",
       "simulatorUse": "core",
       "category": "전기",
       "sourceKind": "rating"
      },
      {
       "name": "electricalFlaLra",
       "label": "전류",
       "valueRange": "1 – 575",
       "unit": "",
       "condition": "Table 42. Compressor electrical service sizing data (20 to 75 ton)",
       "evidence": "RT-PRC086F-EN_05282020.pdf p87",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "electricalFlaLra",
       "label": "전류",
       "valueRange": "1 – 575",
       "unit": "",
       "condition": "Table 43. Condenser fan electrical service sizing data (20-75 ton)",
       "evidence": "RT-PRC086F-EN_05282020.pdf p88",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "electricalFlaLra",
       "label": "전류",
       "valueRange": "28.9 – 575",
       "unit": "",
       "condition": "Table 44. Electrical service sizing data —electric heat module (electric heat units only)",
       "evidence": "RT-PRC086F-EN_05282020.pdf p88",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "rating"
      },
      {
       "name": "electricalFlaLra",
       "label": "전류",
       "valueRange": "1.5 – 575",
       "unit": "",
       "condition": "Table 45. Electrical service sizing data — Supply fan motors — 20 to 75 tons",
       "evidence": "RT-PRC086F-EN_05282020.pdf p89",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "electricalFlaLra",
       "label": "전류",
       "valueRange": "1 – 575",
       "unit": "",
       "condition": "Table 46. Electrical service sizing data — Relief fan motors — 20 to 75 tons",
       "evidence": "RT-PRC086F-EN_05282020.pdf p89",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "perf"
      },
      {
       "name": "electricalFlaLra",
       "label": "전류",
       "valueRange": "2 – 575",
       "unit": "",
       "condition": "Table 47. Electrical service sizing data (amps) - control power transformer heating and co",
       "evidence": "RT-PRC086F-EN_05282020.pdf p90",
       "simulatorUse": "core",
       "category": "electrical",
       "sourceKind": "tableEvidence",
       "sourceTableKind": "rating"
      }
     ]
    }
   ],
   "l3MappingPoints": [
    {
     "type": "NCI",
     "instance": 0,
     "name": "nciBldgStaticSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Space Static Pressure Setpoint",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NCI",
     "instance": 1,
     "name": "nciBypassTime",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT time min _ _ · Occupied Bypass Time",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 2,
     "name": "nciCabinetStyle",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT cabinet style _ _ · Cabinet Style*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 3,
     "name": "nciCool",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT cool type _ _ · Cool Type*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 4,
     "name": "nciCRC",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT crc _ · Manufacturer-defined*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 5,
     "name": "nciDAClSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Cooling Setpoint",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NCI",
     "instance": 6,
     "name": "nciDAHtSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Heating Setpoint",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 7,
     "name": "nciDAReheatSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 8,
     "name": "nciDevBuildNum",
     "unit": null,
     "unitRaw": null,
     "note": "U16 · Device Build Number",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 9,
     "name": "nciDeviceConfig",
     "unit": null,
     "unitRaw": null,
     "note": "UCPTdeviceConfig · Manufacturer-defined*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 10,
     "name": "nciDevMajVer",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTdevMajVer · Software Major Version",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 11,
     "name": "nciDevMinVer",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTdevMinVer · Software Minor Version",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 12,
     "name": "nciEconConfigTyp",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT econo config type _ _ _ · Economizer Decision Method*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 13,
     "name": "nciEconVent",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT OA type _ _ · Economizer Type Identifier*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 14,
     "name": "nciERFrostAvodSP",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT ERFrostAvoidSP _ · Energy Recovery Frost Avoidance Temp Setpoint*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 15,
     "name": "nciExhaustConfig",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT exhaust cfg _ _ · Exhaust Enable Position Setpoint*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 16,
     "name": "nciExhRet",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT ER type _ _ · Exhaust Or Return Fan Type*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 17,
     "name": "nciFanOperation",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTfanOperation · Supply Fan Configuration Command",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 18,
     "name": "nciHvacType",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT hvac type _ _ · HVAC Unit Type Identifier",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 19,
     "name": "nciLocation",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT str asc _ _ · Location Label",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 20,
     "name": "nciMinOAFlowSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT flow _ · Outdoor Air Minimum Flow Setpoint BAS",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 21,
     "name": "nciMinOutTm",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT time sec _ _ · Minimum Send Time",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 22,
     "name": "nciOAEnthSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT enthalpy _ · Economizer Outdoor Air Enthalpy Enable Setpoint BAS",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 23,
     "name": "nciOAMinPos",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Outdoor Air Damper Minimum Position",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 24,
     "name": "nciPreheat",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT heat type _ _ · Preheat Type Identifier*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 25,
     "name": "nciRcvHrtBt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT time sec _ _ · Receive Heartbeat",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 26,
     "name": "nciRefrigType",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT refrig type _ _ · Refrigeration Type Identifier*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 27,
     "name": "nciReheat",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT heat type _ _ · Reheat Type Identifier*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 28,
     "name": "nciRetFanPressSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Return Fan Air Pressure Setpoint",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NCI",
     "instance": 29,
     "name": "nciSetpoints",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp setpt _ _ · Occupancy Temperature Setpoints Occupied Cool Setpoint Occupied Standby Cooling Setpoint Unoccupied Cooling Setpoint Occupied Heating Setpoint Occupied Standby Heating Setpoint Unoccupied Heating Setpoint",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 30,
     "name": "nciSndHrtBt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT time sec _ _ · Send Heartbeat Time",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 31,
     "name": "nciSpaceCO2Lim",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT ppm _ · Space CO2 High Limit",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 32,
     "name": "nciSpaceCO2LowLm",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT ppm _ · Space CO2 Low Limit*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 33,
     "name": "nciSpaceHumSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Humidification Setpoint",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 34,
     "name": "nciSupplyFan",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT fan type _ _ · Supply Fan Type Identifier*",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 35,
     "name": "nciUntryType",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT large equip type _ _ _ · Unitary Type Identifier* Model Information Cooling Source Size Heating Source Size Number of Circuits Number of Compressors, Circuit 1 Number of Compressors, Circuit 2",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 36,
     "name": "nciOATSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Economizer Outdoor Air Enable Setpoint BAS",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NV",
     "instance": 37,
     "name": "nviApplicMode",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 38,
     "name": "nviAuxHeatEnable",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Heat Auxiliary Enable · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 39,
     "name": "nviBldgStaticSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Building Static Pressure Setpoint · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NV",
     "instance": 40,
     "name": "nviBldgStatPress",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Building Static Pressure · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NV",
     "instance": 41,
     "name": "nviComprEnable",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Compressor Cooling Enable BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 42,
     "name": "nviCWFlow",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Condenser Water Flow BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 43,
     "name": "nviDAClSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Cooling Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 44,
     "name": "nviDAHtSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Heating Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 45,
     "name": "nviDAReheatSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 46,
     "name": "nviDehumEnable",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT switch binary _ _ · Dehumidification System Enable BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 47,
     "name": "nviEconEnable",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT switch multistate _ _ · Economizer Enable BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 48,
     "name": "nviEmergOverride",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT hvac emerg _ _ · Emergency Override BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "NV",
     "instance": 49,
     "name": "nviHumEnable",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT switch binary _ _ · Humidification Enable BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 50,
     "name": "nviOAMinPos",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Economizer Minimum Position Setpoint · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 51,
     "name": "nviOccManCmd",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Occupancy Request · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 52,
     "name": "nviOccSchedule",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 53,
     "name": "nviOccSensor",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT occupancy _ · Occupancy Input BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 54,
     "name": "nviOutdoorRH",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Outdoor Air Relative Humidity BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 55,
     "name": "nviOutdoorTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Outdoor Air Temperature BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 56,
     "name": "nviRTUConfig",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Rooftop Configuration · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NV",
     "instance": 57,
     "name": "nviRequest",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT obj request _ _ · Reset Diagnostic Request · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 58,
     "name": "nviSetpoint",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Space Temperature Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 59,
     "name": "nviSetptOffset",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Space Setpoint Offset BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 60,
     "name": "nviSetptShift",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp setpt _ _ · Space Setpoint Shift BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 61,
     "name": "nviSpaceCO2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT ppm _ · Space CO2 Concentration BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 62,
     "name": "nviSpaceDehumSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Dehumidification Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 63,
     "name": "nviSpaceHumSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Humidity Setpoint BAS · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 64,
     "name": "nviSpaceRH",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Relative Humidity BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 65,
     "name": "nviSpaceTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Space Temperature BAS · 입력(Recv) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 66,
     "name": "nviTraneVar2",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT c5c _ · Manufacturer-defined · 입력(Recv)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 67,
     "name": "nvoAlarmMessage",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT str asc _ _ · Diagnostic Last Message · 출력(Send)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "NV",
     "instance": 68,
     "name": "nvoBldgStatPress",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Space Static Pressure Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 69,
     "name": "nvoCondCap",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Condenser Capacity · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 70,
     "name": "nvoCoolPrimary",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT switch binary _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 71,
     "name": "nvoCprsrsRunning",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 72,
     "name": "nvoCWFlow",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Condenser Water Flow Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 73,
     "name": "nvoCWPump",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Condenser Water Pump Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 74,
     "name": "nvoCWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Condenser Water Temperature · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 75,
     "name": "nvoDAReheatSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 76,
     "name": "nvoDehumidifier",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Dehumidification Control Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 77,
     "name": "nvoDischAirTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 78,
     "name": "nvoEffectOccup",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT occupancy _ · Occupancy Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 79,
     "name": "nvoEffectSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Space Temperature Setpoint Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 80,
     "name": "nvoEffSpaceHumSP",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 81,
     "name": "nvoEREABPDamper",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Energy Recovery Exhaust Air Bypass Damper Position · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 82,
     "name": "nvoERFrostAvoid",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Energy Recovery Frost Avoidance Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 83,
     "name": "nvoERLvgExhTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 84,
     "name": "nvoEROABPDamper",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Energy Recovery Outdoor Air Bypass Damper Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 85,
     "name": "nvoERPreheat",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Energy Recovery Preheat Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 86,
     "name": "nvoERStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 87,
     "name": "nvoExhDamper",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 88,
     "name": "nvoExhFanOnOff",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Exhaust Fan Output Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 89,
     "name": "nvoExhFanStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Exhaust Fan Speed Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 90,
     "name": "nvoFanSpeed",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Fan Speed Status · 출력(Send)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 91,
     "name": "nvoFDD",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Fault Detection and Diagnostics · 출력(Send)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "NV",
     "instance": 92,
     "name": "nvoHeatCool",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT hvac mode _ _ · Heat Cool Mode Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 93,
     "name": "nvoHeatPrimary",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 94,
     "name": "nvoHeatSecondary",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Heating Capacity Secondary Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 95,
     "name": "nvoHumidifier",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 96,
     "name": "nvoLocalCWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Condenser Water Temperature Local · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 97,
     "name": "nvoLocalSpaceTmp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Space Temperature Local · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 98,
     "name": "nvoMixedAirTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 99,
     "name": "nvoOADamper",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 100,
     "name": "nvoOAEnthalpy",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 101,
     "name": "nvoOAFlow",
     "unit": null,
     "unitRaw": null,
     "note": "FNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 102,
     "name": "nvoOutdoorRH",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Outdoor Air Humidity Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 103,
     "name": "nvoOutdoorTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 104,
     "name": "nvoRATemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 105,
     "name": "nvoRetFanOnOff",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Return Fan Output Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 106,
     "name": "nvoRetFanPress",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press p _ _ · Return Fan Air Pressure · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 107,
     "name": "nvoRetFanStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Return Fan Speed Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 108,
     "name": "nvoRTUStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Rooftop Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 109,
     "name": "nvoSetpoint",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Space Temperature Setpoint Local · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 110,
     "name": "nvoSpaceCO2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 111,
     "name": "nvoSpaceEnthalpy",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT enthalpy _ · Return Air Enthalpy Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 112,
     "name": "nvoSpaceRH",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "template",
     "tierDescription": "L2 템플릿 후보 — BMS 기본 화면에 먼저 올릴 포인트"
    },
    {
     "type": "NV",
     "instance": 113,
     "name": "nvoSpaceTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Space Temperature Active · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 114,
     "name": "nvoStartsRunTmA",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 1A · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 115,
     "name": "nvoStartsRunTmB",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 1B · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 116,
     "name": "nvoStartsRunTmC",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 1C · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 117,
     "name": "nvoStartsRunTmD",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 2A · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 118,
     "name": "nvoStartsRunTmE",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 2B · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 119,
     "name": "nvoStartsRunTmF",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts - Compressor 2C · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 120,
     "name": "nvoStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT obj status _ _ · Local Setpoint Control · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 121,
     "name": "nvoSucRfgtPrsC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Suction Refrigerant Pressure (Gauge), Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 122,
     "name": "nvoSucRfgtPrsC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Suction Refrigerant Pressure (Gauge), Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 123,
     "name": "nvoSucRfgtTmpC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Suction Saturated Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 124,
     "name": "nvoSucRfgtTmpC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Suction Saturated Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 125,
     "name": "nvoDschRfgtPrsC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Discharge Refrigerant Pressure (Gauge), Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 126,
     "name": "nvoDschRfgtPrsC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Discharge Refrigerant Pressure (Gauge), Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 127,
     "name": "nvoDisSatRfgTmp1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Saturated Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 128,
     "name": "nvoDisSatRfgTmp2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Discharge Saturated Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 129,
     "name": "nvoAirFlowPctC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Air Flow Percentage, Circuit 1 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 130,
     "name": "nvoAirFlowPctC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Air Flow Percentage, Circuit 2 · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 131,
     "name": "nvoTerminalLoad",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Unit Energy Demand · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 132,
     "name": "nvoTraneVar9",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT c5s _ · Manufacturer-defined · 출력(Send)",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 133,
     "name": "nvoUnitCurrent",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 134,
     "name": "nvoUnitPower",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 135,
     "name": "nvoUnitStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT hvac status _ _ · Unit Status · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 136,
     "name": "nvoUnitVoltage",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3Phase volt _ _ · Unit Voltage · 출력(Send) · HrtBt ♥",
     "sourceFile": "BAS-PTS004A-EN_09182024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "Cabinet",
     "kind": "etc",
     "page": 6,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 10,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Features and Benefits",
     "kind": "etc",
     "page": 9,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 11,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 7. Enthalpy of saturated air",
     "kind": "etc",
     "page": 40,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 36,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Gross Cooling Capacities",
     "kind": "perf",
     "page": 42,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 43,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 44,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 45,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 46,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 47,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 48,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 49,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 50,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 51,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 52,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 53,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 54,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 55,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 56,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 57,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 58,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 59,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 60,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 61,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 62,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 63,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 64,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 65,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 66,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 67,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Performance Data",
     "kind": "perf",
     "page": 68,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 38. Electric heat air temperature rise (°F)",
     "kind": "perf",
     "page": 69,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 7,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 39. Natural gas heating capacities",
     "kind": "perf",
     "page": 69,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 7,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 39. Natural gas heating capacities (continued)",
     "kind": "perf",
     "page": 70,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 23,
     "use": "조건별 성능 조회"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p71",
     "kind": "etc",
     "page": 71,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 13,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p72",
     "kind": "etc",
     "page": 72,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 12,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p72",
     "kind": "etc",
     "page": 72,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 14,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p73",
     "kind": "etc",
     "page": 73,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 9,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p73",
     "kind": "etc",
     "page": 73,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 11,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Figure 16. 40, 50 and 55 ton, 18.2 inch - 9 blade - 100% width supply fan",
     "kind": "dim",
     "page": 74,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 10,
     "use": "설치·반입 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p74",
     "kind": "etc",
     "page": 74,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 7,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p75",
     "kind": "etc",
     "page": 75,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 10,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p75",
     "kind": "etc",
     "page": 75,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 8,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p76",
     "kind": "etc",
     "page": 76,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 11,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p76",
     "kind": "etc",
     "page": 76,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 8,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p77",
     "kind": "etc",
     "page": 77,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 12,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p78",
     "kind": "etc",
     "page": 78,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 9,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p79",
     "kind": "etc",
     "page": 79,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 11,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p80",
     "kind": "etc",
     "page": 80,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 8,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p81",
     "kind": "etc",
     "page": 81,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 8,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "기타 — RT-PRC086F-EN_05282020.pdf p81",
     "kind": "etc",
     "page": 81,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 8,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 40. Static pressure drops — relief dampers",
     "kind": "perf",
     "page": 82,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 27,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 42. Compressor electrical service sizing data (20 to 75 ton)",
     "kind": "perf",
     "page": 87,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 27,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 43. Condenser fan electrical service sizing data (20-75 ton)",
     "kind": "perf",
     "page": 88,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 18,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 45. Electrical service sizing data — Supply fan motors — 20 to 75 tons",
     "kind": "perf",
     "page": 89,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 34,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 46. Electrical service sizing data — Relief fan motors — 20 to 75 tons",
     "kind": "perf",
     "page": 89,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 18,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 50. Roof curb dimensional data (inches)",
     "kind": "dim",
     "page": 103,
     "source": "RT-PRC086F-EN_05282020.pdf",
     "rows": 31,
     "use": "설치·반입 참고"
    }
   ],
   "counts": {
    "templateCandidates": 22,
    "templatePointMappings": 31,
    "unitModels": 9,
    "electricalRows": 0,
    "simulatorInputs": 74,
    "simulatorRequirementMappings": 16,
    "l3MappingPoints": 137,
    "referenceTables": 56
   }
  },
  "trane-symbio-800-rtac-bacnet": {
   "id": "trane-symbio-800-rtac-bacnet",
   "equipmentId": "e9",
   "templateProfileId": null,
   "vendor": "Trane",
   "model": "Symbio™ 800 — RTAC (BACnet)",
   "name": "Symbio™ 800 RTAC",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "냉수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 출구온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`chilled-water`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "부하율",
     "objectType": "AI",
     "unit": "%",
     "grade": "필수",
     "role": "sensor",
     "tags": "`load`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "소비전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "권장",
     "role": "sensor",
     "tags": "`elec-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`compressor`✓ `elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "증발 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`evaporator`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condenser`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`chilled-water`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "알람 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "대수제어 순위",
     "objectType": "AV",
     "unit": "—",
     "grade": "권장",
     "role": "sp",
     "tags": "`stage`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "원격 기동 허용",
     "objectType": "BO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`enable`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉동능력",
     "unit": "RT 또는 kW",
     "condition": "**조건 필수**: 냉수 12/7℃, 냉각수 32/37℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "압축기 형식",
     "unit": "—",
     "condition": "터보(원심)·스크류·스크롤·왕복동·흡수식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "COP / IPLV",
     "unit": "—",
     "condition": "부분부하 효율",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 입·출구온도",
     "unit": "℃",
     "condition": "설계치",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 유량",
     "unit": "LPM 또는 ㎥/h",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 입·출구온도",
     "unit": "℃",
     "condition": "수냉식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "증발기·응축기 압력손실",
     "unit": "kPa",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 전압·전류·소비전력",
     "unit": "V / A / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기동 방식",
     "unit": "—",
     "condition": "Y-Δ·리액터·인버터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R134a·R1234ze·R513A",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최소 부하율",
     "unit": "%",
     "condition": "언로딩 한계",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(흡수식) 열원·소비량",
     "unit": "— / N㎥/h·kg/h",
     "condition": "가스·중온수·증기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음",
     "unit": "dB(A)",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 10100,
     "name": "Active Chilled Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard · Modbus reg 30011",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10101,
     "name": "Active Demand Limit Setpoint",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Standard · Modbus reg 30013",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10102,
     "name": "Actual Running Capacity",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Standard · Modbus reg 30015",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10103,
     "name": "Evaporator Refrigerant Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard · Modbus reg 30017",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10104,
     "name": "Evaporator Refrigerant Pressure Circuit 2",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard · Modbus reg 30019",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10105,
     "name": "Evaporator Saturated Refrigerant Temperature Circuit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard · Modbus reg 30021",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10106,
     "name": "Evaporator Saturated Refrigerant Temperature Circuit 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard · Modbus reg 30023",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10107,
     "name": "Condenser Refrigerant Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard · Modbus reg 30025",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10108,
     "name": "Condenser Refrigerant Pressure Circuit 2",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard · Modbus reg 30027",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10109,
     "name": "Condenser Saturated Refrigerant Temperature Circuit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard · Modbus reg 30029",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10110,
     "name": "Condenser Saturated Refrigerant Temperature Circuit 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard · Modbus reg 30031",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10111,
     "name": "Local Atmospheric Pressure",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard · Modbus reg 30033",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10112,
     "name": "Starts - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · Modbus reg 30035",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10113,
     "name": "Run Time- Compressor 1A (in seconds)",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · Modbus reg 30037",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10114,
     "name": "Starts- Compressor 1B",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Compressor 1B · Modbus reg 30039",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10115,
     "name": "Run Time- Compressor 1B (in seconds)",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Compressor 1B · Modbus reg 30041",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10116,
     "name": "Starts- Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · Modbus reg 30043",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10117,
     "name": "Run Time- Compressor 2A (in seconds)",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · Modbus reg 30045",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10118,
     "name": "Starts - Compressor 2B",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Compressor 2B · Modbus reg 30047",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10119,
     "name": "Run Time- Compressor 2B (in seconds)",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Compressor 2B · Modbus reg 30049",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10120,
     "name": "Air Flow Percentage Circuit 1",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Standard · Modbus reg 30051",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10121,
     "name": "Air Flow Percentage Circuit 2",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Standard · Modbus reg 30053",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10122,
     "name": "Evaporator Entering Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard · Modbus reg 30055",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10123,
     "name": "Evaporator Leaving Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard · Modbus reg 30057",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10124,
     "name": "Oil Pressure - Compressor 1A",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard · Modbus reg 30059",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10125,
     "name": "Oil Pressure - Compressor 1B",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Compressor 1B · Modbus reg 30061",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10126,
     "name": "Oil Pressure - Compressor 2A",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard · Modbus reg 30063",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10127,
     "name": "Oil Pressure - Compressor 2B",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Compressor 2B · Modbus reg 30065",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10128,
     "name": "Oil Temperature - Compressor 1A",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Common · Modbus reg 30067",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10129,
     "name": "Oil Temperature - Compressor 1B",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Compressor 1B · Modbus reg 30069",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10130,
     "name": "Oil Temperature - Compressor 2A",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard · Modbus reg 30071",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10131,
     "name": "Oil Temperature - Compressor 2B",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Compressor 2B · Modbus reg 30073",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10132,
     "name": "Outdoor Air Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard · Modbus reg 30075",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10133,
     "name": "Phase AB Voltage - Compressor 1A",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: EM Starter 1A · Modbus reg 30077",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10134,
     "name": "Phase AB Voltage - Compressor 1B",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: TR200 Modbus AFD 1A and Number of Compressors = 3 or 4 · Modbus reg 30079",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10135,
     "name": "Phase AB Voltage - Compressor 2A",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: TR200 Modbus AFD 1A, EM Starter 2A and Number of Compressors = 2 · Modbus reg 30081",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10136,
     "name": "Line 1 Current - Compressor 1A",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: EM Starter 1A · Modbus reg 30083",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10137,
     "name": "Line 2 Current - Compressor 1A",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: EM Starter 1A · Modbus reg 30085",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10138,
     "name": "Line 3 Current - Compressor 1A",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: EM Starter 1A · Modbus reg 30087",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10139,
     "name": "Line 1 Current - Compressor 1B",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: EM Starter 1B · Modbus reg 30089",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10140,
     "name": "Line 2 Current - Compressor 1B",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: EM Starter 1B · Modbus reg 30091",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10141,
     "name": "Line 3 Current - Compressor 1B",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: EM Starter 1B · Modbus reg 30093",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10142,
     "name": "Line 1 Current - Compressor 2A",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: EM Starter 2A · Modbus reg 30095",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10143,
     "name": "Line 2 Current - Compressor 2A",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: EM Starter 2A · Modbus reg 30097",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10144,
     "name": "Line 3 Current - Compressor 2A",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: EM Starter 2A · Modbus reg 30099",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10145,
     "name": "Line 1 Current - Compressor 2B",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: EM Starter 2B · Modbus reg 30101",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10146,
     "name": "Line 2 Current - Compressor 2B",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: EM Starter 2B · Modbus reg 30103",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10147,
     "name": "Line 3 Current - Compressor 2B",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: EM Starter 2B · Modbus reg 30105",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10148,
     "name": "Line 1 Current RLA - Compressor 1A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: EM Starter 1A · Modbus reg 30107",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10149,
     "name": "Line 2 Current RLA - Compressor 1A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: EM Starter 1A · Modbus reg 30109",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10150,
     "name": "Line 3 Current RLA - Compressor 1A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: EM Starter 1A · Modbus reg 30111",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10151,
     "name": "Line 1 Current RLA - Compressor 1B",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: EM Starter 1B · Modbus reg 30113",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10152,
     "name": "Line 2 Current RLA - Compressor 1B",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: EM Starter 1B · Modbus reg 30115",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10153,
     "name": "Line 3 Current RLA - Compressor 1B",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: EM Starter 1B · Modbus reg 30117",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10154,
     "name": "Line 1 Current RLA - Compressor 2A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: EM Starter 2A · Modbus reg 30119",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10155,
     "name": "Line 2 Current RLA - Compressor 2A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: EM Starter 2A · Modbus reg 30121",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10156,
     "name": "Line 3 Current RLA - Compressor 2A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: EM Starter 2A · Modbus reg 30123",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10157,
     "name": "Line 1 Current RLA - Compressor 2B",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: EM Starter 2B · Modbus reg 30125",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10158,
     "name": "Line 2 Current RLA - Compressor 2B",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: EM Starter 2B · Modbus reg 30127",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10159,
     "name": "Line 3 Current RLA - Compressor 2B",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: EM Starter 2B · Modbus reg 30129",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10160,
     "name": "Number of Circuits",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Common · Modbus reg 30131",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10161,
     "name": "Number of Compressors Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Common · Modbus reg 30133",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10162,
     "name": "Number of Compressors Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Common · Modbus reg 30135",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10163,
     "name": "Chiller Design Capacity",
     "unit": null,
     "unitRaw": "Power, Cooling",
     "note": "조건: Common · Modbus reg 30137",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10164,
     "name": "Drive Output Power Circuit 1",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "조건: TR200 Modbus AFD 1A · Modbus reg 30139",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10165,
     "name": "Drive Output Power Circuit 2",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "조건: TR200 Modbus AFD 2A · Modbus reg 30141",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10166,
     "name": "Refrigerant Discharge Temperature - Compressor 1A",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: TR200 Modbus AFD 1A · Modbus reg 30143",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10167,
     "name": "Refrigerant Discharge Temperature - Compressor 2A",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: TR200 Modbus AFD 1A · Modbus reg 30145",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10168,
     "name": "AFD Frequency Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "조건: TR200 Modbus AFD 1A · Modbus reg 30147",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10169,
     "name": "AFD Frequency Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "조건: TR200 Modbus AFD 2A · Modbus reg 30149",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10170,
     "name": "Drive Motor Average Current RLA Circuit 1",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: TR200 Modbus AFD 1A · Modbus reg 30151",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10171,
     "name": "Drive Motor Average Current RLA Circuit 2",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: TR200 Modbus AFD 2A · Modbus reg 30153",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10172,
     "name": "Evaporator Refrigerant Absolute Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard · Modbus reg 30155",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10173,
     "name": "Evaporator Refrigerant Absolute Pressure Circuit 2",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard · Modbus reg 30157",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10174,
     "name": "Condenser Refrigerant Absolute Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard · Modbus reg 30159",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10175,
     "name": "Condenser Refrigerant Absolute Pressure Circuit 2",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard · Modbus reg 30161",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10176,
     "name": "Oil Absolute Pressure - Compressor 1A",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard · Modbus reg 30163",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10177,
     "name": "Oil Absolute Pressure - Compressor 1B",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Compressor 1B · Modbus reg 30165",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10178,
     "name": "Oil Absolute Pressure - Compressor 2A",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Standard · Modbus reg 30167",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10179,
     "name": "Oil Absolute Pressure - Compressor 2B",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "조건: Compressor 2B · Modbus reg 30169",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10180,
     "name": "Average Line Current Circuit 1",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: Two Energy Meters · Modbus reg 30171",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10181,
     "name": "Average Line Current Circuit 2",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: Two Energy Meters · Modbus reg 30173",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10182,
     "name": "Average Line Voltage Circuit 1",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: Two Energy Meters · Modbus reg 30175",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10183,
     "name": "Average Line Voltage Circuit 2",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: Two Energy Meters · Modbus reg 30177",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10184,
     "name": "Line Current L1 Circuit 1",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: Two Energy Meters · Modbus reg 30179",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10185,
     "name": "Line Current L2 Circuit 1",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: Two Energy Meters · Modbus reg 30181",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10186,
     "name": "Line Current L3 Circuit 1",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: Two Energy Meters · Modbus reg 30183",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10187,
     "name": "Line Current L1 Circuit 2",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: Two Energy Meters · Modbus reg 30185",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10188,
     "name": "Line Current L2 Circuit 2",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: Two Energy Meters · Modbus reg 30187",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10189,
     "name": "Line Current L3 Circuit 2",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: Two Energy Meters · Modbus reg 30189",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10190,
     "name": "Voltage L1-L2 Circuit 1",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: Two Energy Meters · Modbus reg 30191",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10191,
     "name": "Voltage L2-L3 Circuit 1",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: Two Energy Meters · Modbus reg 30193",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10192,
     "name": "Voltage L1-L3 Circuit 1",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: Two Energy Meters · Modbus reg 30195",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10193,
     "name": "Voltage L1-L2 Circuit 2",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: Two Energy Meters · Modbus reg 30197",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10194,
     "name": "Voltage L2-L1 Circuit 2",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: Two Energy Meters · Modbus reg 30199",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10195,
     "name": "Voltage L1-L3 Circuit 2",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: Two Energy Meters · Modbus reg 30201",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10196,
     "name": "Line Frequency Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Two Energy Meters · Modbus reg 30203",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10197,
     "name": "Line Frequency Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Two Energy Meters · Modbus reg 30205",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10198,
     "name": "Power Factor Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Two Energy Meters · Modbus reg 30207",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10199,
     "name": "Power Factor Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Two Energy Meters · Modbus reg 30209",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10200,
     "name": "Power Demand Circuit 1",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "조건: Two Energy Meters · Modbus reg 30211",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10201,
     "name": "Power Demand Circuit 2",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "조건: Two Energy Meters · Modbus reg 30213",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10202,
     "name": "Power Factor",
     "unit": null,
     "unitRaw": null,
     "note": "조건: One Energy Meter · Modbus reg 30215",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10203,
     "name": "Current L1",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: One Energy Meter · Modbus reg 30217",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10204,
     "name": "Current L2",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: One Energy Meter · Modbus reg 30219",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10205,
     "name": "Current L3",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: One Energy Meter · Modbus reg 30221",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10206,
     "name": "Average Current",
     "unit": null,
     "unitRaw": "Current",
     "note": "조건: One Energy Meter · Modbus reg 30223",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10207,
     "name": "Voltage L1-L2",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: One Energy Meter · Modbus reg 30225",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10208,
     "name": "Voltage L2-L3",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: One Energy Meter · Modbus reg 30227",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10209,
     "name": "Voltage L1-L3",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: One Energy Meter · Modbus reg 30229",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10210,
     "name": "Average Voltage L-L",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "조건: One Energy Meter · Modbus reg 30231",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10211,
     "name": "Line Frequency",
     "unit": null,
     "unitRaw": null,
     "note": "조건: One Energy Meter · Modbus reg 30233",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10212,
     "name": "Unit Power Demand",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "조건: Energy Meter · Modbus reg 30235",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10213,
     "name": "Unit Source ID",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · Modbus reg 30237",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10214,
     "name": "Unit Power Consumption",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "조건: Energy Meter · Modbus reg 30239",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10215,
     "name": "Evaporator Approach Temperature Circuit 1",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "조건: Standard · Modbus reg 30241",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10216,
     "name": "Evaporator Approach Temperature Circuit 2",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "조건: Standard · Modbus reg 30243",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10217,
     "name": "Active Cool/Heat Setpoint Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard · Modbus reg 30245",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10100,
     "name": "Chilled Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "조건: Standard · Modbus reg 40011",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10101,
     "name": "Demand Limit Setpoint",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "조건: Standard · Modbus reg 40013",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10100,
     "name": "Run Enabled",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Run Not Enabled 1 = Run Enabled · 조건: Standard · Modbus reg 33011",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10101,
     "name": "Local Setpoint Control",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Remote Control 1 = Local Control · 조건: Standard · Modbus reg 33012",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10102,
     "name": "Capacity Limited",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Not Limited 1 = Limited · 조건: Standard · Modbus reg 33013",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10103,
     "name": "Chiller Running State",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = On · 조건: Standard · Modbus reg 33014",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10104,
     "name": "Maximum Capacity",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = On · 조건: Standard · Modbus reg 33015",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10105,
     "name": "Manual Override Exists",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = On · 조건: Standard · Modbus reg 33016",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10106,
     "name": "Emergency Stop",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Auto 1 = Emergency Stop - Manual Reset Required · 조건: Standard · Modbus reg 33017",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10107,
     "name": "Compressor 1A Status",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = Running · 조건: Standard · Modbus reg 33018",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10108,
     "name": "Compressor 1B Status",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = Running · 조건: Standard · Modbus reg 33019",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10109,
     "name": "Compressor 2A Status",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = Running · 조건: Standard · Modbus reg 33020",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10110,
     "name": "Compressor 2B Status",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = Running · 조건: Standard · Modbus reg 33021",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10111,
     "name": "Evaporator Water Pump Request",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = On · 조건: Standard · Modbus reg 33022",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10112,
     "name": "Evaporator Water Flow Status",
     "unit": null,
     "unitRaw": null,
     "note": "0 = No Flow 1 = Flow · 조건: Standard · Modbus reg 33023",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10113,
     "name": "Diagnostic Present",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33024",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10114,
     "name": "Diagnostic Shutdown Present",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33025",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10115,
     "name": "Diagnostic: Manual Reset Required",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33026",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10116,
     "name": "Diagnostic: Local Manual Reset Required",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33027",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10117,
     "name": "Diagnostic Present: Information",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33028",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10118,
     "name": "Diagnostic Present: Advisory",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33029",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10119,
     "name": "Diagnostic Present: Critical",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33030",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10120,
     "name": "Diagnostic Present: Service Required",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33031",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10121,
     "name": "External Auto Stop Input Status",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Stop 1 = Auto · 조건: Standard · Modbus reg 33032",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10122,
     "name": "Front Panel Auto Stop Status",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Stop 1 = Auto · 조건: Standard · Modbus reg 33033",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10123,
     "name": "Limit Mode Relay Status",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Off 1 = On · 조건: Standard · Modbus reg 33034",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 11000,
     "name": "Diagnostic:MP: Invalid Configuration",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34001",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 11001,
     "name": "Diagnostic:MP: Non-Volatile Memory Reformatted",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34002",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11002,
     "name": "Diagnostic:Check Clock",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34003",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11003,
     "name": "Diagnostic:MP: Could not Store Starts and Hours",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34004",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11004,
     "name": "Diagnostic:MP: Non-Volatile Block Test Error",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34005",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11005,
     "name": "Diagnostic:MP: Reset Has Occurred",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34006",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11006,
     "name": "Comm Loss: Electronic Expansion Valve 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34007",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11007,
     "name": "Comm Loss: Electronic Expansion Valve 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34008",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11008,
     "name": "Diagnostic:Low Evaporator Rfgt Temperature - Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34009",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11009,
     "name": "Diagnostic:Low Evaporator Liquid Level - Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34010",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11010,
     "name": "Diagnostic:Low Suction Rfgt Pressure - Ckt 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34011",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11011,
     "name": "Diagnostic:High Evaporator Liquid Level - Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34012",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11012,
     "name": "Diagnostic:Evaporator Liquid Level Sensor - Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34013",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11013,
     "name": "Comm Loss: Evap Rfgt Liquid Level - Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34014",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11014,
     "name": "Diagnostic:Low Evaporator Temp (Unit Off) - Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34015",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11015,
     "name": "Diagnostic:Very Low Evaporator Rfgt Pressure - Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34016",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11016,
     "name": "Evaporator Water Flow (High Approach Temperature) - Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34017",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11017,
     "name": "Diagnostic:Low Evaporator Rfgt Temperature - Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34018",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11018,
     "name": "Diagnostic:Low Evaporator Liquid Level - Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34019",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11019,
     "name": "Diagnostic:Low Suction Rfgt Pressure - Ckt 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34020",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11020,
     "name": "Diagnostic:High Evaporator Liquid Level - Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34021",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11021,
     "name": "Diagnostic:Evaporator Liquid Level Sensor - Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34022",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11022,
     "name": "Comm Loss: Evap Rfgt Liquid Level - Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34023",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11023,
     "name": "Diagnostic:Low Evaporator Temp (Unit Off) - Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34024",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11024,
     "name": "Diagnostic:Very Low Evaporator Rfgt Pressure - Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34025",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11025,
     "name": "Evaporator Water Flow (High Approach Temperature) - Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34026",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11026,
     "name": "Comm Loss: Slide Valve Unload - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34027",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11027,
     "name": "Comm Loss: Step Load - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34028",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11028,
     "name": "Comm Loss: Slide Valve Load - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34029",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11029,
     "name": "Comm Loss: Suction Rfgt Pressure - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34030",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11030,
     "name": "Diagnostic:Suction Refrigerant Pressure Sensor - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34031",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11031,
     "name": "Diagnostic:AFD Fault - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34032",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11032,
     "name": "Diagnostic:AFD Motor Current Overload - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34033",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11033,
     "name": "Comm Loss: Slide Valve Unload - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34034",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11034,
     "name": "Comm Loss: Step Load - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34035",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11035,
     "name": "Comm Loss: Slide Valve Load - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34036",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11036,
     "name": "Comm Loss: Suction Rfgt Pressure - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34037",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11037,
     "name": "Diagnostic:Suction Refrigerant Pressure Sensor - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34038",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11038,
     "name": "Diagnostic:AFD Fault - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34039",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11039,
     "name": "Diagnostic:AFD Motor Current Overload - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34040",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11040,
     "name": "Comm Loss: Slide Valve Unload - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34041",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11041,
     "name": "Comm Loss: Step Load - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34042",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11042,
     "name": "Comm Loss: Slide Valve Load - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34043",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11043,
     "name": "Comm Loss: Suction Rfgt Pressure - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34044",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11044,
     "name": "Diagnostic:Suction Refrigerant Pressure Sensor - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34045",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11045,
     "name": "Comm Loss: Slide Valve Unload - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34046",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11046,
     "name": "Comm Loss: Step Load - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34047",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11047,
     "name": "Comm Loss: Slide Valve Load - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34048",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11048,
     "name": "Comm Loss: Suction Rfgt Pressure - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34049",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11049,
     "name": "Diagnostic:Suction Refrigerant Pressure Sensor - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34050",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11050,
     "name": "Diagnostic:Emergency Stop",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34051",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11051,
     "name": "Comm Loss: External Auto/Stop",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34052",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11052,
     "name": "Comm Loss: Emergency Stop",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34053",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11053,
     "name": "Comm Loss: Ext Chilled Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34054",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11054,
     "name": "Comm Loss: Ext Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34055",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11055,
     "name": "Diagnostic:External Chilled Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34056",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11056,
     "name": "Diagnostic:External Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34057",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11057,
     "name": "Comm Loss: Programmable Relay Board 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34058",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11058,
     "name": "Diagnostic:Condenser Fan VFD Fault - Ckt1 Drive 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34059",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11059,
     "name": "Diagnostic:Condenser Fan VFD Fault - Ckt1 Drive 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34060",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11060,
     "name": "Comm Loss: Fan Control Ckt1, Stage 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34061",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11061,
     "name": "Comm Loss: Fan Control Ckt1, Stage 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34062",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11062,
     "name": "Comm Loss: Fan Control Ckt1, Stage 3",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34063",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11063,
     "name": "Comm Loss: Fan Control Ckt1, Stage 4",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34064",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11064,
     "name": "Comm Loss: Fan Inverter Power - Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34065",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11065,
     "name": "Comm Loss: Fan Inverter Speed Cmd - Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34066",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11066,
     "name": "Comm Loss: Fan Inv Fault, Ckt1, Dr 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34067",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11067,
     "name": "Comm Loss: Fan Inv Fault, Ckt1, Dr 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34068",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11068,
     "name": "Diagnostic:Condenser Fan VFD Fault - Ckt2 Drive 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34069",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11069,
     "name": "Diagnostic:Condenser Fan VFD Fault - Ckt2 Drive 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34070",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11070,
     "name": "Comm Loss: Fan Control Ckt2, Stage 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34071",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11071,
     "name": "Comm Loss: Fan Control Ckt2, Stage 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34072",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11072,
     "name": "Comm Loss: Fan Control Ckt2, Stage 3",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34073",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11073,
     "name": "Comm Loss: Fan Control Ckt2, Stage 4",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34074",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11074,
     "name": "Comm Loss: Fan Inverter Power - Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34075",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11075,
     "name": "Comm Loss: Fan Inverter Speed Cmd - Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34076",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11076,
     "name": "Comm Loss: Fan Inv Fault, Ckt2, Dr 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34077",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11077,
     "name": "Comm Loss: Fan Inv Fault, Ckt2, Dr 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34078",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11078,
     "name": "Comm Loss: Evap Leaving Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34079",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11079,
     "name": "Comm Loss: Evap Entering Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34080",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11080,
     "name": "Comm Loss: Outdoor Air Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34081",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11081,
     "name": "Diagnostic:Excessive IPC Comm Loss",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34082",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11082,
     "name": "Comm Loss: External Ckt Lockout - Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34083",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11083,
     "name": "Comm Loss: External Ckt Lockout - Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34084",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11084,
     "name": "Diagnostic:Low Evap Leaving Water Temp: Unit On",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34085",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11085,
     "name": "Diagnostic:Evaporator Entering Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34086",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11086,
     "name": "Diagnostic:Evaporator Leaving Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34087",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11087,
     "name": "Diagnostic:Outdoor Air Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34088",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11088,
     "name": "Diagnostic:Low Evaporator Water Temp (Unit Off)",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34089",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11089,
     "name": "Diagnostic:Evap Water Flow (Entering Water Temp)",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34090",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11090,
     "name": "Diagnostic:High Pressure Cutout - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34091",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11091,
     "name": "Diagnostic:Low Oil Flow - Cprsr 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34092",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11092,
     "name": "Diagnostic:Intermediate Oil Press Xdcr - Cprsr 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34093",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11093,
     "name": "Diagnostic:High Oil Temperature - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34094",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11094,
     "name": "Diagnostic:Oil Temperature Sensor - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34095",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11095,
     "name": "Comm Loss: High Pressure Cutout Sw - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34096",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11096,
     "name": "Comm Loss: Intermediate Oil Pressure - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34097",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11097,
     "name": "Comm Loss: Oil Temperature - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34098",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11098,
     "name": "Comm Loss: Oil Return Solenoid Valve - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34099",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11099,
     "name": "Diagnostic:Oil Flow Protection Fault - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34100",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11100,
     "name": "Comm Loss: Cprsr Disch Rfgt Temp - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34101",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11101,
     "name": "Diagnostic:Cprsr Disch Rfgt Temp Sensor -1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34102",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11102,
     "name": "Diagnostic: Low Discharge Superheat - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34103",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11103,
     "name": "Diagnostic:High Pressure Cutout - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34104",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11104,
     "name": "Diagnostic:Low Oil Flow - Cprsr 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34105",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11105,
     "name": "Diagnostic:Intermediate Oil Press Xdcr - Cprsr 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34106",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11106,
     "name": "Diagnostic:High Oil Temperature - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34107",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11107,
     "name": "Diagnostic:Oil Temperature Sensor - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34108",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11108,
     "name": "Comm Loss: High Pressure Cutout Sw - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34109",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11109,
     "name": "Comm Loss: Intermediate Oil Pressure - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34110",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11110,
     "name": "Comm Loss: Oil Temperature - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34111",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11111,
     "name": "Comm Loss: Oil Return Solenoid Valve - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34112",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11112,
     "name": "Diagnostic:Oil Flow Protection Fault - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34113",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11113,
     "name": "Comm Loss: Cprsr Disch Rfgt Temp - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34114",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11114,
     "name": "Diagnostic:Cprsr Disch Rfgt Temp Sensor -2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34115",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11115,
     "name": "Diagnostic: Low Discharge Superheat - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34116",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11116,
     "name": "Diagnostic:High Pressure Cutout - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34117",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11117,
     "name": "Diagnostic:Low Oil Flow - Cprsr 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34118",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11118,
     "name": "Diagnostic:Intermediate Oil Press Xdcr - Cprsr 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34119",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11119,
     "name": "Diagnostic:High Oil Temperature - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34120",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11120,
     "name": "Diagnostic:Oil Temperature Sensor - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34121",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11121,
     "name": "Comm Loss: High Pressure Cutout Sw - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34122",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11122,
     "name": "Comm Loss: Intermediate Oil Pressure - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34123",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11123,
     "name": "Comm Loss: Oil Temperature - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34124",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11124,
     "name": "Comm Loss: Oil Return Solenoid Valve - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34125",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11125,
     "name": "Diagnostic:Oil Flow Protection Fault - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34126",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11126,
     "name": "Diagnostic:High Pressure Cutout - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34127",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11127,
     "name": "Diagnostic:Low Oil Flow - Cprsr 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34128",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11128,
     "name": "Diagnostic:Intermediate Oil Press Xdcr - Cprsr 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34129",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11129,
     "name": "Diagnostic:High Oil Temperature - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34130",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11130,
     "name": "Diagnostic:Oil Temperature Sensor - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34131",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11131,
     "name": "Comm Loss: High Pressure Cutout Sw - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34132",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11132,
     "name": "Comm Loss: Intermediate Oil Pressure - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34133",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11133,
     "name": "Comm Loss: Oil Temperature - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34134",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11134,
     "name": "Comm Loss: Oil Return Solenoid Valve - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34135",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11135,
     "name": "Diagnostic:Oil Flow Protection Fault - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34136",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11136,
     "name": "Comm Loss: Condenser Rfgt Pressure - Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34137",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11137,
     "name": "Diagnostic:Condenser Rfgt Pressure Transducer - Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34138",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11138,
     "name": "Comm Loss: Condenser Rfgt Pressure - Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34139",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11139,
     "name": "Diagnostic:Condenser Rfgt Pressure Transducer - Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34140",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11140,
     "name": "Comm Loss: Starter 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34141",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11141,
     "name": "Diagnostic:Starter Failed to Arm/Start - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34142",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11142,
     "name": "Diagnostic:AFD Interrupt Failure - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34143",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11143,
     "name": "Comm Loss: AFD 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34144",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11144,
     "name": "Comm Loss: Starter 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34145",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11145,
     "name": "Diagnostic:Starter Failed to Arm/Start - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34146",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11146,
     "name": "Diagnostic:AFD Interrupt Failure - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34147",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11147,
     "name": "Comm Loss: AFD 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34148",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11148,
     "name": "Comm Loss: Starter 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34149",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11149,
     "name": "Diagnostic:Starter Failed to Arm/Start - 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34150",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11150,
     "name": "Comm Loss: Starter 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34151",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11151,
     "name": "Diagnostic:Starter Failed to Arm/Start - 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34152",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11152,
     "name": "Diagnostic:Starter 1A Loss of Comm with MP",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34153",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11153,
     "name": "Diagnostic:Starter Fault Type I - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34154",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11154,
     "name": "Diagnostic:Starter Fault Type II - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34155",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11155,
     "name": "Diagnostic:Starter Fault Type III - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34156",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11156,
     "name": "Diagnostic:Starter Contactor Interrupt Failure - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34157",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11157,
     "name": "Diagnostic:Starter Did Not Transition - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34158",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11158,
     "name": "Diagnostic:Transition Complete Input Shorted - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34159",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11159,
     "name": "Diagnostic:Phase Loss - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34160",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11160,
     "name": "Diagnostic:Phase Reversal - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34161",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11161,
     "name": "Diagnostic:Severe Current Imbalance - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34162",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11162,
     "name": "Diagnostic:Power Loss - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34163",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11163,
     "name": "Diagnostic:Motor Current Overload - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34164",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11164,
     "name": "Cprsr Did Not Accel: Shutdown - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34165",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11165,
     "name": "Cprsr Did Not Accel: Transition - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34166",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11166,
     "name": "Diagnostic:Transition Complete Input Opened - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34167",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11167,
     "name": "Diagnostic:Starter Module Memory Error Type 1 - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34168",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11168,
     "name": "Diagnostic:Starter Module Memory Error Type 2 - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34169",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11169,
     "name": "Diagnostic:Starter Dry Run Test - 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34170",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11170,
     "name": "Diagnostic:Over Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34171",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11171,
     "name": "Diagnostic:Under Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34172",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11172,
     "name": "Diagnostic:Starter 2A Loss of Comm with MP",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34173",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11173,
     "name": "Diagnostic:Starter Fault Type I - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34174",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11174,
     "name": "Diagnostic:Starter Fault Type II - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34175",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11175,
     "name": "Diagnostic:Starter Fault Type III - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34176",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11176,
     "name": "Diagnostic:Starter Contactor Interrupt Failure - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34177",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11177,
     "name": "Diagnostic:Starter Did Not Transition - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34178",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11178,
     "name": "Diagnostic:Transition Complete Input Shorted - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34179",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11179,
     "name": "Diagnostic:Phase Loss - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34180",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11180,
     "name": "Diagnostic:Phase Reversal - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34181",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11181,
     "name": "Diagnostic:Severe Current Imbalance - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34182",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11182,
     "name": "Diagnostic:Power Loss - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34183",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11183,
     "name": "Diagnostic:Motor Current Overload - 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · Modbus reg 34184",
     "sourceFile": "BAS-PTS023A-EN_11082024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11184,
     "name": "Cprsr Did Not Accel: Shutdown - 2A",
     "unit": null,
     "unitRaw": null,
