     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 27,
     "name": "Starter Motor Current L3 % RLA",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 28,
     "name": "Number of Circuits",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 29,
     "name": "Number of Compressors— Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 30,
     "name": "Number of Compressors—Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 31,
     "name": "Chiller Design Capacity",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 32,
     "name": "Frequency Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 33,
     "name": "AFD Output Power",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 34,
     "name": "Approx Evap Water Flow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 35,
     "name": "Evap Differential Wtr Press",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 36,
     "name": "Approx Cond Water Flow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 37,
     "name": "Cond Differential Wtr Press",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 38,
     "name": "EXV Position Percent",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 39,
     "name": "Heat Recovery Entering Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 40,
     "name": "Heat Recovery Leaving Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 41,
     "name": "Heat Recovery Tank Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 42,
     "name": "Evaporator Approach Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 43,
     "name": "Condenser Approach Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 44,
     "name": "Motor Winding Temperature 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 45,
     "name": "Motor Winding Temperature 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AV",
     "instance": 1,
     "name": "BAS Chilled Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "범위 0°F to 86°F (depending on installed options) (-17.78° to 30.0°C)",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2,
     "name": "BAS Current Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "범위 0 to 100%",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 3,
     "name": "BAS Hot Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "범위 80°F to 140°F (26.7°C to 60°C)",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 4,
     "name": "BAS Base Loading Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "범위 0-100%",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 5,
     "name": "BAS Heat Recovery Water Tank Temperature Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "범위 30°C to 45°C 86°F to 113°F",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 1,
     "name": "Run Enable",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 2,
     "name": "Local Setpoint Control",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 3,
     "name": "Limit Mode Relay Status",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 4,
     "name": "Chiller Running",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 5,
     "name": "Condenser Water Flow Status",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 6,
     "name": "Head Relief Request Relay",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 7,
     "name": "Active Base Loading Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 8,
     "name": "Compressor Running Status",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 9,
     "name": "Evaporator Water Pump Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10,
     "name": "Condenser Water Pump Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 11,
     "name": "Evaporator Water Flow Status",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 12,
     "name": "Alarm Present",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 13,
     "name": "Shutdown Alarm Present",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 15,
     "name": "Heat Recovery Water Flow Status",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 16,
     "name": "Heat Recovery Control Active Status",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 501,
     "name": "Comm Loss: Ext Base Loading Command Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 502,
     "name": "Comm Loss: Ext Base Loading Setpoint Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 503,
     "name": "External Base Loading Setpoint Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 504,
     "name": "Comm Loss: Evap Entering Water Temp Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 505,
     "name": "Comm Loss: Evap Leaving Water Temp Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 506,
     "name": "Comm Loss: Outdoor Air Temperature Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 508,
     "name": "Outdoor Air Temperature Sensor Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 510,
     "name": "BAS Communication Loss",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 511,
     "name": "BAS Failed to Establish Communication",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 512,
     "name": "Comm Loss: Local BAS Interface",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 516,
     "name": "LCI-C Software Mismatch: Use BAS Tool",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 517,
     "name": "Comm Loss: Oil Loss Level Sensor Input Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 518,
     "name": "Comm Loss: Cprsr Discharge Rfgt Temp Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 519,
     "name": "Comm Loss: High Pressure Cutout Switch Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 520,
     "name": "Comm Loss: Primary Oil Line SV",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 521,
     "name": "Comm Loss: Oil Pressure Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 522,
     "name": "Comm Loss: Oil Return Gas Pump Drain Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 523,
     "name": "Comm Loss: Oil Return Gas Pump Fill Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 524,
     "name": "Compressor Discharge Temperature Sensor Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 525,
     "name": "High Cprsr Rfgt Discharge Temperature Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 526,
     "name": "High Differential Refrigerant Pressure Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 527,
     "name": "High Pressure Cutout Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 528,
     "name": "High Refrigerant Pressure Ratio Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 529,
     "name": "Loss of Oil at Compressor (Running) Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 530,
     "name": "Loss of Oil at Compressor (Stopped) Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 531,
     "name": "Low Differential Refrigerant Pressure Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 532,
     "name": "Low Discharge Superheat Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 533,
     "name": "Low Oil Flow Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 534,
     "name": "No Differential Refrigerant Pressure Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 535,
     "name": "Oil Flow Protection Fault Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 536,
     "name": "Oil Pressure Transducer Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 537,
     "name": "Comm Loss: Slide Valve Load Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 538,
     "name": "Comm Loss: Slide Valve Unload Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 539,
     "name": "Restart Inhibit Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 540,
     "name": "Comm Loss: Condenser Rfgt Pressure Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 541,
     "name": "Evaporator Rfgt Pressure Transducer Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 542,
     "name": "Comm Loss: Condenser Water Flow Switch",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 543,
     "name": "Comm Loss: Condenser Water Pump Relay Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 544,
     "name": "Condenser Water Flow Lost Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 545,
     "name": "Condenser Water Flow Overdue Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 546,
     "name": "Comm Loss: Condenser Entering Water Temp Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 547,
     "name": "Comm Loss: Condenser Leaving Water Temp Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 548,
     "name": "Condenser Entering Water Temp Sensor Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 549,
     "name": "Condenser Leaving Water Temp Sensor Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 550,
     "name": "Comm Loss: Evaporator Rfgt Liquid Level Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 551,
     "name": "Evaporator Liquid Level Sensor Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 552,
     "name": "High Evaporator Liquid Level Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 553,
     "name": "Low Evaporator Liquid Level Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 554,
     "name": "Low Evaporator Refrigerant Pressure Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 555,
     "name": "Low Evaporator Refrigerant Temperature Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 556,
     "name": "Low Evaporator Temp: Unit Off Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 557,
     "name": "Comm Loss: Evaporator Water Flow Switch Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 558,
     "name": "Comm Loss: Evaporator Water Pump Relay Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 559,
     "name": "Evaporator Water Flow Lost Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 560,
     "name": "Evaporator Water Flow Overdue Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 561,
     "name": "High Evaporator Refrigerant Pressure Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 562,
     "name": "High Evaporator Water Temperature Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 563,
     "name": "Evap Water Flow (Entering Water Temp) Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 564,
     "name": "Evaporator Entering Water Temp Sensor Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 565,
     "name": "Evaporator Leaving Water Temp Sensor Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 566,
     "name": "Low Evaporator Water Temp (Unit On) Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 567,
     "name": "Low Evaporator Water Temp (Unit Off) Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 568,
     "name": "Comm Loss: Electronic Expansion Valve 1 Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 569,
     "name": "Comm Loss: Electronic Expansion Valve 2 Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 570,
     "name": "Comm Loss: Evaporator Rfgt Pressure Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 571,
     "name": "Evaporator Rfgt Pressure Transducer Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 572,
     "name": "Comm Loss: Compressor % RLA Output Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 573,
     "name": "Comm Loss: Cond Rfgt Pressure Output",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 574,
     "name": "Comm Loss: Cond Head Press Cntrl Output Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 575,
     "name": "Comm Loss: Emergency Stop Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 576,
     "name": "Comm Loss: Ext Chilled/Hot Water Setpoint Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 577,
     "name": "Comm Loss: Ext Current Limit Setpoint Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 578,
     "name": "Comm Loss: External Auto/Stop Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 579,
     "name": "Comm Loss: External Hot Water Command Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 580,
     "name": "Comm Loss: Op Status Programmable Relays Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 581,
     "name": "Comm Loss: Refrigerant Monitor Input Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 582,
     "name": "Emergency Stop Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 583,
     "name": "External Chilled/Hot Water Setpoint Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 584,
     "name": "External Current Limit Setpoint Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 585,
     "name": "Refrigerant Monitor Input Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 586,
     "name": "Comm Loss: External Ice Building Command Ice Building",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 587,
     "name": "Comm Loss: Ice Building Status Relay Ice Building",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 588,
     "name": "Comm Loss: SSS/AFD Fault Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 589,
     "name": "Comm Loss: Starter Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 590,
     "name": "Solid State Starter Fault Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 591,
     "name": "Starter Failed to Arm/Start Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 592,
     "name": "Unexpected Starter Shutdown Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 593,
     "name": "At Speed Input Opened Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 594,
     "name": "At Speed Input Shorted Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 595,
     "name": "Compressor Did Not Accel: Transition Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 596,
     "name": "Compressor Did Not Accelerate Fully Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 597,
     "name": "Compressor Did Not Accelerate: Shutdown Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 598,
     "name": "Starter Contactor Interrupt Failure Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 599,
     "name": "Momentary Power Loss Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 600,
     "name": "Motor Current Overload Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 601,
     "name": "Over Voltage Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 602,
     "name": "Phase Loss Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 603,
     "name": "Phase Reversal Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 604,
     "name": "Power Loss Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 605,
     "name": "Severe Current Unbalance Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 606,
     "name": "Starter Comm Loss: Main Processor Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 607,
     "name": "Starter Did Not Transition",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 608,
     "name": "Starter Dry Run Test Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 609,
     "name": "Starter Fault Type I Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 610,
     "name": "Starter Fault Type II Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 611,
     "name": "Starter Fault Type III Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 612,
     "name": "Starter Module Memory Error Type 1 Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 613,
     "name": "Starter Module Memory Error Type 2 Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 614,
     "name": "Transition Complete Input Opened",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 615,
     "name": "Transition Complete Input Shorted",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 616,
     "name": "Under Voltage Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 617,
     "name": "Check Clock",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 619,
     "name": "MP: Invalid Configuration Platform",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 622,
     "name": "MP: Reset Has Occurred Platform",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 623,
     "name": "AFD Drive Fault Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 624,
     "name": "AFD Output Power Input Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 625,
     "name": "Comm Loss: AFD Speed Signal Output Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 626,
     "name": "Comm Loss: AFD Output Power Input Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 627,
     "name": "Software Error 1001: Call Trane Service Chiller",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 628,
     "name": "Low Evaporator Water Flow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 629,
     "name": "Comm Loss: Evap Diff Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 630,
     "name": "Comm Loss: Cond Diff Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 631,
     "name": "Evaporator Diff Water Pressure Xdcr",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 632,
     "name": "Condenser Diff Water Pressure Xdcr(a)",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 633,
     "name": "Comm Loss: Adaptive Frequency Drive",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 634,
     "name": "Comm Loss: External Heat Recovery Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 635,
     "name": "Comm Loss: External Heat Recovery Command",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 636,
     "name": "Comm Loss: HR Entering Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 637,
     "name": "Comm Loss: HR Leaving Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 638,
     "name": "Comm Loss: Heat Recovery Tank Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 639,
     "name": "Comm Loss: Heat Recovery Water Flow Switch",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 640,
     "name": "Comm Loss: Heat Recovery Water Pump Relay",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 641,
     "name": "Ext Heat Recovery Temp Setpoint Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 642,
     "name": "Heat Recovery Entering Water Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 643,
     "name": "Heat Recovery Leaving Water Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 644,
     "name": "Heat Recovery Tank Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 645,
     "name": "Heat Recovery Water Flow Lost",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 646,
     "name": "Heat Recovery Water Flow Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 647,
     "name": "Unexpected Heat Recovery Water Flow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 648,
     "name": "Unexpected Condenser Water Flow",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 649,
     "name": "Comm Loss: Economizer Valve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 650,
     "name": "Comm Loss: Economizer Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 651,
     "name": "Economizer Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 652,
     "name": "Comm Loss: Economizer Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 653,
     "name": "Economizer Pressure Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 654,
     "name": "Comm Loss: Economizer Bypass Valve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 655,
     "name": "AFD Bus Over Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 656,
     "name": "AFD Bus Under Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 657,
     "name": "AFD Comm Loss: Main Processor",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 658,
     "name": "AFD Emergency Stop Fault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 659,
     "name": "AFD General Failure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 660,
     "name": "AFD Ground Fault",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 661,
     "name": "AFD Instantaneous Current Overload",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 662,
     "name": "AFD Inverter Heatsink Over Temp",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 663,
     "name": "AFD Motor Current Overload",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 664,
     "name": "AFD Output Phase Loss",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 665,
     "name": "AFD Rated Current Out of Range",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 666,
     "name": "High Pressure Cutout",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 667,
     "name": "AFD Interrupt Failure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 668,
     "name": "High Motor Winding Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 669,
     "name": "Motor Winding Temp Sensor - Cprsr1A",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 670,
     "name": "Excessive Condenser Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 671,
     "name": "Comm Loss: Motor Winding Temperature 1",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 672,
     "name": "Comm Loss: Motor Winding Temperature 2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 673,
     "name": "Comm Loss: Oil Return Purge Valve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 674,
     "name": "Comm Loss: Hot Gas Bypass Valve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 675,
     "name": "Comm Loss: Liquid Line Bypass Valve",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BV",
     "instance": 1,
     "name": "BAS Base Loading Enable",
     "unit": null,
     "unitRaw": null,
     "note": "0=auto 1=on · 범위 0 or 1",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 2,
     "name": "BAS Diagnostic Reset",
     "unit": null,
     "unitRaw": null,
     "note": "0=false (no reset) 1=true (can reset) · 범위 0 or 1",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 3,
     "name": "BAS Heat Recovery Command",
     "unit": null,
     "unitRaw": null,
     "note": "0=auto 1=on · 범위 0 or 1",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 1,
     "name": "Chiller Running Status",
     "unit": null,
     "unitRaw": null,
     "note": "1=not running 2=starting 3=running 4=stopping 5= Chiller in service mode",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 2,
     "name": "Chiller Mode Command",
     "unit": null,
     "unitRaw": null,
     "note": "1=cool 2=heat 3=ice 4=not used",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 3,
     "name": "BAS Communication Status",
     "unit": null,
     "unitRaw": null,
     "note": "1=established 2=lost 3=never established 4=starting",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 4,
     "name": "Refrigerant Type",
     "unit": null,
     "unitRaw": null,
     "note": "5=R-134A",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 7,
     "name": "Manufacturing Location",
     "unit": null,
     "unitRaw": null,
     "note": "3=Pueblo, CO, USA 4=Charmes,France 15=Taicang, China",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MSI",
     "instance": 34,
     "name": "Model Information",
     "unit": null,
     "unitRaw": null,
     "note": "6=RTH",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 35,
     "name": "Cooling Type",
     "unit": null,
     "unitRaw": null,
     "note": "1=water cooled",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1,
     "name": "BAS Chiller Auto Stop Command",
     "unit": null,
     "unitRaw": null,
     "note": "1= Stop 2= Auto",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 2,
     "name": "BAS Chiller Mode Command",
     "unit": null,
     "unitRaw": null,
     "note": "1=cool; 2=heat 3=ice",
     "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    }
   ],
   "referenceTables": [
    {
     "title": "Table 8. Overall dimensions — units with AFD option(a)",
     "kind": "dim",
     "page": 40,
     "source": "RLC-PRC020J-EN_03112020.pdf",
     "rows": 7,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 9. Service clearances",
     "kind": "perf",
     "page": 41,
     "source": "RLC-PRC020J-EN_03112020.pdf",
     "rows": 2,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 10. Weights — standard units (wye-delta starter)",
     "kind": "dim",
     "page": 42,
     "source": "RLC-PRC020J-EN_03112020.pdf",
     "rows": 8,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 11. Weights — units with AFD option(a)",
     "kind": "dim",
     "page": 43,
     "source": "RLC-PRC020J-EN_03112020.pdf",
     "rows": 9,
     "use": "설치·반입 참고"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 15,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 14,
    "simulatorRequirementMappings": 14,
    "l3MappingPoints": 244,
    "referenceTables": 4
   }
  },
  "trane-symbio-800-rtwd-ch530-bacnet": {
   "id": "trane-symbio-800-rtwd-ch530-bacnet",
   "equipmentId": "e9",
   "templateProfileId": null,
   "vendor": "Trane",
   "model": "Symbio™ 800 — RTWD (CH530) (BACnet)",
   "name": "Symbio™ 800 RTWD (CH530)",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "냉수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 출구온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`chilled-water`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "부하율",
     "objectType": "AI",
     "unit": "%",
     "grade": "필수",
     "role": "sensor",
     "tags": "`load`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "소비전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "권장",
     "role": "sensor",
     "tags": "`elec-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`compressor`✓ `elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "증발 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`evaporator`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condenser`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`chilled-water`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "알람 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "대수제어 순위",
     "objectType": "AV",
     "unit": "—",
     "grade": "권장",
     "role": "sp",
     "tags": "`stage`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "원격 기동 허용",
     "objectType": "BO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`enable`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p25",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature (",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p26",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature (",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p27",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 7. Electrical data — RTWD, 60 Hz, premium efficiency, standard condensing temperatur",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p27",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 8. Electrical data — RTWD, 60 Hz, high efficiency, high condensing temperature",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p28",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 8. Electrical data — RTWD, 60 Hz, high efficiency, high condensing temperature (cont",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p29",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Standard Efficiency",
     "label": "효율",
     "valueRange": "9.1 – 8090",
     "unit": "",
     "condition": "Table 20. RTWD, 80 to 140 tons, 60 Hz – in (mm)",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p45",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RTWD - High Efficiency",
     "label": "효율",
     "valueRange": "9.1 – 8090",
     "unit": "",
     "condition": "Table 20. RTWD, 80 to 140 tons, 60 Hz – in (mm)",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p45",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RTWD High Efficiency",
     "label": "효율",
     "valueRange": "9.5 – 3371",
     "unit": "",
     "condition": "Table 21. RTWD, 150 to 250 tons, 60 Hz – in (mm)",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p47",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Prem Efficiency",
     "label": "효율",
     "valueRange": "9.7 – 3831",
     "unit": "",
     "condition": "Table 21. RTWD, 150 to 250 tons, 60 Hz – in (mm)",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p47",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 1368",
     "unit": "",
     "condition": "Table 5. Electrical data — RTWD, 60 Hz, standard efficiency, standard condensing temperatu",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p24",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 1498",
     "unit": "",
     "condition": "Table 5. Electrical data — RTWD, 60 Hz, standard efficiency, standard condensing temperatu",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p25",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 1137",
     "unit": "",
     "condition": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p25",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 2156",
     "unit": "",
     "condition": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature (",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p26",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 2156",
     "unit": "",
     "condition": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature (",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p27",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 1845",
     "unit": "",
     "condition": "Table 7. Electrical data — RTWD, 60 Hz, premium efficiency, standard condensing temperatur",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p27",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 1368",
     "unit": "",
     "condition": "Table 8. Electrical data — RTWD, 60 Hz, high efficiency, high condensing temperature",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p28",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 2156",
     "unit": "",
     "condition": "Table 8. Electrical data — RTWD, 60 Hz, high efficiency, high condensing temperature (cont",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p29",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉동능력",
     "unit": "RT 또는 kW",
     "condition": "**조건 필수**: 냉수 12/7℃, 냉각수 32/37℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "압축기 형식",
     "unit": "—",
     "condition": "터보(원심)·스크류·스크롤·왕복동·흡수식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "COP / IPLV",
     "unit": "—",
     "condition": "부분부하 효율",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 입·출구온도",
     "unit": "℃",
     "condition": "설계치",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 유량",
     "unit": "LPM 또는 ㎥/h",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 입·출구온도",
     "unit": "℃",
     "condition": "수냉식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "증발기·응축기 압력손실",
     "unit": "kPa",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 전압·전류·소비전력",
     "unit": "V / A / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기동 방식",
     "unit": "—",
     "condition": "Y-Δ·리액터·인버터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R134a·R1234ze·R513A",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최소 부하율",
     "unit": "%",
     "condition": "언로딩 한계",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(흡수식) 열원·소비량",
     "unit": "— / N㎥/h·kg/h",
     "condition": "가스·중온수·증기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음",
     "unit": "dB(A)",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 1,
     "name": "Active Cool/Heat Setpoint Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Active chiller water or hot water setpoint.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 2,
     "name": "Active Current Limit Setpoint",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Active capacity current limit setpoint.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 5,
     "name": "Actual Running Capacity",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Level of capacity that the chiller is currently running at.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 7,
     "name": "Suction Pressure- Ckt 1",
     "unit": "kPa",
     "unitRaw": "kPa",
     "note": "Circuit 1 suction pressure.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10,
     "name": "Suction Pressure- Ckt 2",
     "unit": "kPa",
     "unitRaw": "kPa",
     "note": "Circuit 2 suction pressure.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 12,
     "name": "Evaporator Saturated Refrigerant Temperature- Ckt 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Circuit 2 evaporator refrigerant temperature.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 14,
     "name": "Evaporator Saturated Refrigerant Temperature- Ckt 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Circuit 2 evaporator refrigerant temperature.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 16,
     "name": "Condenser Refrigerant Pressure- Ckt 1",
     "unit": "kPa",
     "unitRaw": "kPa",
     "note": "Circuit 1 condenser refrigerant pressure.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 18,
     "name": "Condenser Refrigerant Pressure- Ckt 2",
     "unit": "kPa",
     "unitRaw": "kPa",
     "note": "Circuit 2 condenser refrigerant pressure.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 20,
     "name": "Condenser Saturated Refrigerant Temperature- Ckt 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Circuit 1 condenser refrigerant temperature.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 22,
     "name": "Condenser Saturated Refrigerant Temperature- Ckt 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Circuit 2 condenser refrigerant temperature.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 24,
     "name": "Unit Power Consumption",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "The power being consumed by the chiller.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 25,
     "name": "Local Atmospheric Pressure",
     "unit": "kPa",
     "unitRaw": "kPa",
     "note": "Local atmospheric pressure.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 26,
     "name": "Starts- Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Number of starts for compressor 1A.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 28,
     "name": "Starts- Compressor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "Number of starts for compressor 2A.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 34,
     "name": "Run Time- Compressor 1A",
     "unit": "h",
     "unitRaw": "h",
     "note": "Total run time of compressor 1A.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 36,
     "name": "Run Time- Compressor 2A",
     "unit": "h",
     "unitRaw": "h",
     "note": "Total run time of compressor 2A.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 44,
     "name": "Evaporator Entering Water Temp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Temperature of the water entering the evaporator.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 45,
     "name": "Evaporator Leaving Water Temp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Temperature of the water leaving the evaporator.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 46,
     "name": "Condenser Entering Water Temp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Temperature of the water entering the condenser.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 47,
     "name": "Condenser Leaving Water Temp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Temperature of the water leaving the condenser.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 48,
     "name": "High Side Oil Pressure- Compressor 1A",
     "unit": "kPa",
     "unitRaw": "kPa",
     "note": "Pressure of the oil at the high side of compressor 1A.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 50,
     "name": "High Side Oil Pressure- Compressor 2A",
     "unit": "kPa",
     "unitRaw": "kPa",
     "note": "Pressure of the oil at the high side of compressor 2A.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 57,
     "name": "Outdoor Air Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Outdoor air temperature.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 58,
     "name": "Condenser Control Output",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Percentage of condenser water flow being requested by the chiller.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 59,
     "name": "Phase AB Voltage- Compressor 1A",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Phase AB voltage, compressor 1A.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 60,
     "name": "Phase BC Voltage- Compressor 1A",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Phase BC voltage, compressor 1A.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 61,
     "name": "Phase CA Voltage- Compressor 1A",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Phase CA voltage, compressor 1A.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 65,
     "name": "Phase AB Voltage- Compressor 2A",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Phase AB voltage, compressor 2A.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 66,
     "name": "Phase BC Voltage- Compressor 2A",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Phase BC voltage, compressor 2A.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 67,
     "name": "Phase CA Voltage- Compressor 2A",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Phase CA voltage, compressor 2A.",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 1,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 71,
     "name": "Line 1 Current (in Amps)- Compressor 1A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Line 1 Current (in Amps)- Compressor 1A",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 72,
     "name": "Line 2 Current (in Amps)- Compressor 1A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Line 2 Current (in Amps)- Compressor 1A",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 73,
     "name": "Line 3 Current (in Amps)- Compressor 1A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Line 3 Current (in Amps)- Compressor 1A",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 77,
     "name": "Line 1 Current (in Amps)- Compressor 2A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Line 1 Current (in Amps)- Compressor 2A",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 78,
     "name": "Line 2 Current (in Amps)- Compressor 2A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Line 2 Current (in Amps)- Compressor 2A",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 79,
     "name": "Line 3 Current (in Amps)- Compressor 2A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Line 3 Current (in Amps)- Compressor 2A",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 83,
     "name": "Line 1 Current (%RLA)- Compressor 1A",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Line 1 Current (%RLA)- Compressor 1A",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 84,
     "name": "Line 2 Current (%RLA)- Compressor 1A",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Line 2 Current (%RLA)- Compressor 1A",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 85,
     "name": "Line 3 Current (%RLA)- Compressor 1A",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Line 3 Current (%RLA)- Compressor 1A",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 89,
     "name": "Line 1 Current (%RLA)- Compressor 2A",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Line 1 Current (%RLA)- Compressor 2A",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 90,
     "name": "Line 2 Current (%RLA)- Compressor 2A",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Line 2 Current (%RLA)- Compressor 2A",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 91,
     "name": "Line 3 Current (%RLA)- Compressor 2A",
     "unit": "percent",
     "unitRaw": "%",
     "note": "Line 3 Current (%RLA)- Compressor 2A",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 95,
     "name": "Number of Circuits",
     "unit": null,
     "unitRaw": "None",
     "note": "Number of Circuits",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 96,
     "name": "Number of Compressors, Ckt 1",
     "unit": null,
     "unitRaw": "None",
     "note": "Number of Compressors, Ckt 1",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 97,
     "name": "Number of Compressors, Ckt 2",
     "unit": null,
     "unitRaw": "None",
     "note": "Number of Compressors, Ckt 2",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 98,
     "name": "Chiller Design Capacity",
     "unit": null,
     "unitRaw": "None",
     "note": "Design Capacity of the Chiller",
     "sourceFile": "BAS-PTS035A-EN_12062024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "Table 10. Customer wire selection — RTWD, 60Hz, single point power, standard efficiency, s",
     "kind": "etc",
     "page": 31,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 35,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 11. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, stand",
     "kind": "etc",
     "page": 32,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 30,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 11. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, stand",
     "kind": "etc",
     "page": 33,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 30,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 12. Customer wire selection — RTWD, 60Hz, single point power, premium efficiency, st",
     "kind": "etc",
     "page": 34,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 20,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 13. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, high ",
     "kind": "etc",
     "page": 34,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 10,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 13. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, high ",
     "kind": "etc",
     "page": 35,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 35,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 13. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, high ",
     "kind": "etc",
     "page": 36,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 15,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 14. Customer wire selection — RTWD, 60Hz, single point power, premium efficiency, hi",
     "kind": "etc",
     "page": 36,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 15,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 14. Customer wire selection — RTWD, 60Hz, single point power, premium efficiency, hi",
     "kind": "etc",
     "page": 37,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 5,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 15. Customer wire selection — RTWD, 60Hz, dual point power, standard efficiency, sta",
     "kind": "etc",
     "page": 37,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 26,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 15. Customer wire selection — RTWD, 60Hz, dual point power, standard efficiency, sta",
     "kind": "etc",
     "page": 38,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 11,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 16. Customer wire selection — RTWD, 60Hz, dual point power, high efficiency, standar",
     "kind": "etc",
     "page": 38,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 20,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 16. Customer wire selection — RTWD, 60Hz, dual point power, high efficiency, standar",
     "kind": "etc",
     "page": 39,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 40,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 17. Customer wire selection — RTWD, 60Hz, dual point power, premium efficiency, stan",
     "kind": "etc",
     "page": 40,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 21,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 18. Customer wire selection — RTWD, 60Hz, dual point power, high efficiency, high co",
     "kind": "etc",
     "page": 41,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 41,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 22. RTWD unit footprint",
     "kind": "perf",
     "page": 48,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 23. Weights – RTWD, 60 Hz",
     "kind": "dim",
     "page": 49,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 14,
     "use": "설치·반입 참고"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 15,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 18,
    "simulatorRequirementMappings": 14,
    "l3MappingPoints": 47,
    "referenceTables": 17
   }
  },
  "trane-symbio-800-series-r-model-rthd-bacnet": {
   "id": "trane-symbio-800-series-r-model-rthd-bacnet",
   "equipmentId": "e9",
   "templateProfileId": null,
   "vendor": "Trane",
   "model": "Symbio™ 800 — Series R® Model RTHD (BACnet)",
   "name": "Symbio™ 800 Series R® Model RTHD",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "냉수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 출구온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`chilled-water`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "부하율",
     "objectType": "AI",
     "unit": "%",
     "grade": "필수",
     "role": "sensor",
     "tags": "`load`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "소비전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "권장",
     "role": "sensor",
     "tags": "`elec-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`compressor`✓ `elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "증발 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`evaporator`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condenser`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`chilled-water`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "알람 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "대수제어 순위",
     "objectType": "AV",
     "unit": "—",
     "grade": "권장",
     "role": "sp",
     "tags": "`stage`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "원격 기동 허용",
     "objectType": "BO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`enable`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Max kW",
     "label": "최대 소비전력",
     "valueRange": "174 – 329",
     "unit": "",
     "condition": "Table 4. Compressor motor electrical data (60 Hz) — standard units (wye-delta starter)",
     "evidence": "RLC-PRC020J-EN_03112020.pdf p23",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RLA @ Max kW(c)",
     "label": "정격 운전 전류 (RLA)",
     "valueRange": "193 – 1047",
     "unit": "",
     "condition": "Table 4. Compressor motor electrical data (60 Hz) — standard units (wye-delta starter)",
     "evidence": "RLC-PRC020J-EN_03112020.pdf p23",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA (Wye)",
     "label": "구속 전류 (LRA)",
     "valueRange": "329 – 1690",
     "unit": "",
     "condition": "Table 4. Compressor motor electrical data (60 Hz) — standard units (wye-delta starter)",
     "evidence": "RLC-PRC020J-EN_03112020.pdf p23",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA (Delta)",
     "label": "구속 전류 (LRA)",
     "valueRange": "1053 – 5477",
     "unit": "",
     "condition": "Table 4. Compressor motor electrical data (60 Hz) — standard units (wye-delta starter)",
     "evidence": "RLC-PRC020J-EN_03112020.pdf p23",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Max kW",
     "label": "최대 소비전력",
     "valueRange": "139 – 306",
     "unit": "",
     "condition": "Table 5. Compressor motor electrical data (50 Hz) — standard units (wye-delta starter)",
     "evidence": "RLC-PRC020J-EN_03112020.pdf p23",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RLA @ Max kW(c)",
     "label": "정격 운전 전류 (RLA)",
     "valueRange": "233 – 488",
     "unit": "",
     "condition": "Table 5. Compressor motor electrical data (50 Hz) — standard units (wye-delta starter)",
     "evidence": "RLC-PRC020J-EN_03112020.pdf p23",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA (Wye)",
     "label": "구속 전류 (LRA)",
     "valueRange": "391 – 776",
     "unit": "",
     "condition": "Table 5. Compressor motor electrical data (50 Hz) — standard units (wye-delta starter)",
     "evidence": "RLC-PRC020J-EN_03112020.pdf p23",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA (Delta)",
     "label": "구속 전류 (LRA)",
     "valueRange": "1229 – 2515",
     "unit": "",
     "condition": "Table 5. Compressor motor electrical data (50 Hz) — standard units (wye-delta starter)",
     "evidence": "RLC-PRC020J-EN_03112020.pdf p23",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Voltage",
     "label": "전압",
     "valueRange": "50 – 575",
     "unit": "",
     "condition": "Table 6. Electrical data - units with AFD",
     "evidence": "RLC-PRC020J-EN_03112020.pdf p25",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Selection RLA",
     "label": "정격 운전 전류 (RLA)",
     "valueRange": "0 – 779",
     "unit": "",
     "condition": "Table 7. Electrical connections",
     "evidence": "RLC-PRC020J-EN_03112020.pdf p25",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 5477",
     "unit": "",
     "condition": "Table 4. Compressor motor electrical data (60 Hz) — standard units (wye-delta starter)",
     "evidence": "RLC-PRC020J-EN_03112020.pdf p23",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 2515",
     "unit": "",
     "condition": "Table 5. Compressor motor electrical data (50 Hz) — standard units (wye-delta starter)",
     "evidence": "RLC-PRC020J-EN_03112020.pdf p23",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0 – 6663",
     "unit": "",
     "condition": "Table 6. Electrical data - units with AFD",
     "evidence": "RLC-PRC020J-EN_03112020.pdf p25",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0 – 779",
     "unit": "",
     "condition": "Table 7. Electrical connections",
     "evidence": "RLC-PRC020J-EN_03112020.pdf p25",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉동능력",
     "unit": "RT 또는 kW",
     "condition": "**조건 필수**: 냉수 12/7℃, 냉각수 32/37℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "압축기 형식",
     "unit": "—",
     "condition": "터보(원심)·스크류·스크롤·왕복동·흡수식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "COP / IPLV",
     "unit": "—",
     "condition": "부분부하 효율",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 입·출구온도",
     "unit": "℃",
     "condition": "설계치",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 유량",
     "unit": "LPM 또는 ㎥/h",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 입·출구온도",
     "unit": "℃",
     "condition": "수냉식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "증발기·응축기 압력손실",
     "unit": "kPa",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 전압·전류·소비전력",
     "unit": "V / A / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기동 방식",
     "unit": "—",
     "condition": "Y-Δ·리액터·인버터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R134a·R1234ze·R513A",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최소 부하율",
     "unit": "%",
     "condition": "언로딩 한계",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(흡수식) 열원·소비량",
     "unit": "— / N㎥/h·kg/h",
     "condition": "가스·중온수·증기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음",
     "unit": "dB(A)",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 10100,
     "name": "Active Cool/Heat Setpoint Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the value of the active Cool/Heat Setpoint actively being used by the chiller · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10101,
     "name": "Active Demand Limit Setpoint",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the demand limit setpoint value actively being used by the chiller · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10102,
     "name": "Active Base Loading Setpoint",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the \"active\" Base Loading Setpoint resulting from arbitration. · 조건: Base Loading",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10103,
     "name": "Evaporator Entering Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the Evaporator Entering or Return water temperature · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10104,
     "name": "Evaporator Leaving Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the temperature of the water leaving the evaporator, which is the primary control point for normal cooling mode of operation. · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10105,
     "name": "Number of Circuits",
     "unit": null,
     "unitRaw": "None",
     "note": "Indicates the number of refrigeration circuits in the chiller · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10106,
     "name": "Number of Compressors Circuit 1",
     "unit": null,
     "unitRaw": "None",
     "note": "Indicates the number of compressors on circuit 1 of the chiller · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10107,
     "name": "Number of Compressors Circuit 2",
     "unit": null,
     "unitRaw": "None",
     "note": "Indicates the number of compressors on circuit 2 of the chiller · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10108,
     "name": "Actual Running Capacity",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the measurement of the power being consumed by the Chiller · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10109,
     "name": "Evaporator Refrigerant Absolute Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10110,
     "name": "Condenser Refrigerant Absolute Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the current absolute pressure of the refrigerant in the condenser on circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10111,
     "name": "Evaporator Saturated Refrigerant Temperature Circuit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the saturated refrigerant temperature of the evaporator on circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10112,
     "name": "Condenser Saturated Refrigerant Temperature Circuit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the saturated refrigerant temperature of the condenser on circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10113,
     "name": "Refrigerant Discharge Temperature - Compressor 1A",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the current temperature of the refrigerant being discharged from Compressor 1A · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10114,
     "name": "High Side Oil Absolute Pressure - Compressor 1A",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the absolute pressure of the oil on the high pressure side of Compressor 1A · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10115,
     "name": "Starts - Compressor 1A",
     "unit": null,
     "unitRaw": "None",
     "note": "Indicates the number of starts of Compressor 1A · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10116,
     "name": "Run Time - Compressor 1A",
     "unit": null,
     "unitRaw": "None",
     "note": "Indicates the run time of Compressor 1A, in seconds · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10117,
     "name": "Motor Winding Temperature 1 Circuit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the first temperaure sensor of the windings on motor 1A · 조건: Motor Winding Temp",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10118,
     "name": "Motor Winding Temperature 2 Circuit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the second temperaure sensor of the windings on motor 1A · 조건: Motor Winding Temp",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10119,
     "name": "Condenser Entering Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the current temperature of the water entering the condenser · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10120,
     "name": "Condenser Leaving Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the current temperature of the water leaving the condenser · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10121,
     "name": "Starter Voltage Phase AB",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the measurement of voltage in Phase AB · 조건: Line Voltage Sensing",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10122,
     "name": "Starter Voltage Phase BC",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the measurement of voltage in Phase BC · 조건: Line Voltage Sensing",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10123,
     "name": "Starter Voltage Phase CA",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Indicates the measurement of voltage in Phase CA · 조건: Line Voltage Sensing",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10124,
     "name": "Line 1 Current - Compressor 1A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the current L1 on Compressor 1A · 조건: Starter, Non Comm AFD, TR200 Modbus AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10125,
     "name": "Line 2 Current - Compressor 1A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the current L2 on Compressor 1A · 조건: Starter, Non Comm AFD, TR200 Modbus AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10126,
     "name": "Line 3 Current - Compressor 1A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the current L3 on Compressor 1A · 조건: Starter, Non Comm AFD, TR200 Modbus AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10127,
     "name": "Line 1 Current - Compressor 1A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the current L1 on Compressor 1A · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10128,
     "name": "Line 2 Current - Compressor 1A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the current L2 on Compressor 1A · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10129,
     "name": "Line 3 Current - Compressor 1A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Indicates the current L3 on Compressor 1A · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10130,
     "name": "Line 1 Current RLA - Compressor 1A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the line 1 starter current phase A in % RLA for the Compressor 1A · 조건: Starter, Non Comm AFD, TR200 Modbus AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10131,
     "name": "Line 2 Current RLA - Compressor 1A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the line 2 starter current phase A in % RLA for the Compressor 1A · 조건: Starter, Non Comm AFD, TR200 Modbus AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10132,
     "name": "Line 3 Current RLA - Compressor 1A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the line 3 starter current phase A in % RLA for the Compressor 1A · 조건: Starter, Non Comm AFD, TR200 Modbus AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10133,
     "name": "Line 1 Current RLA - Compressor 1A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the line 1 starter current phase A in % RLA for the Compressor 1A · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10134,
     "name": "Line 2 Current RLA - Compressor 1A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the line 2 starter current phase A in % RLA for the Compressor 1A · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10135,
     "name": "Line 3 Current RLA - Compressor 1A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the line 3 starter current phase A in % RLA for the Compressor 1A · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10136,
     "name": "Expansion Valve Position - Compressor 1A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the percent open of the exv valve · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10137,
     "name": "Drive Output Power Circuit 1",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "Indicates the power output from the AFD · 조건: Non Comm AFD, TR200 Modbus AFD, Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10138,
     "name": "Chiller Design Capacity",
     "unit": null,
     "unitRaw": "Power, Cooling",
     "note": "Indicates the design capacity of chilller · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10139,
     "name": "Active Chilled Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the value of the active Chilled Water Setpoint actively being used by the chiller · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10140,
     "name": "Active Hot Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the value of the active Hot Water Setpoint actively being used by the chiller · 조건: Hot Water Control",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10141,
     "name": "Evaporator Water Flow Rate",
     "unit": null,
     "unitRaw": "Flow, Fluidic",
     "note": "Indicates the flow of water through the evaporator · 조건: Evap Differential Water Pressure",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10142,
     "name": "Condenser Water Flow Rate",
     "unit": null,
     "unitRaw": "Flow, Fluidic",
     "note": "Indicates the flow of water through the condenser · 조건: Cond Differential Water Pressure",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10143,
     "name": "Condenser Differential Water Pressure",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the water pressure differential of the condenser · 조건: Cond Differential Water Pressure",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10144,
     "name": "Evaporator Differential Water Pressure",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the water pressure differential of the evaporator · 조건: Evap Differential Water Pressure",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10145,
     "name": "Evaporator Refrigerant Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the current gauge pressure of the refrigerant in the evaporator on circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10146,
     "name": "Condenser Refrigerant Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the current gauge pressure of the refrigerant in the condenser on circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10147,
     "name": "Condenser Control Output",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the Head Pressure Control Output on the Condenser · 조건: Head Pressure Control",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10148,
     "name": "High Side Oil Pressure - Compressor 1A",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Indicates the gauge pressure of the oil on the high pressure side of Compressor 1A · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10150,
     "name": "Evaporator Approach Temperature Circuit 1",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Indicates the Evaporator Approach Temperature on circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10151,
     "name": "Condenser Approach Temperature Circuit 1",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Indicates the Condenser Approach Temperature on circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10152,
     "name": "Line Frequency Circuit 1",
     "unit": null,
     "unitRaw": "None",
     "note": "Indicates the estimated input frequency at the AFD · 조건: Non Comm AFD, TR200 Modbus AFD, Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10153,
     "name": "Heat Recovery Entering Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicated the Entering Water Temp in Heat Recovery · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10154,
     "name": "Heat Recovery Leaving Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicated the Leaving Water Temp in Heat Recovery · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10155,
     "name": "Heat Recovery Tank Water Temp",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the Water Temp in the Heat Recovery Tank · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10156,
     "name": "Heat Recovery Water Tank Temperature Setpoint Active",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the active temperature setpoint for the heat recovery tank · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10157,
     "name": "Chilled Water Setpoint Status",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the Chilled Water Setpoint after arbitration and limiting · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10158,
     "name": "Demand Limit Setpoint Status",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the presently in use or \"active\" setting of the Demand Limit. This includes the effects of any ice building demand limiting. · 조건: Ice Building",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AI",
     "instance": 10159,
     "name": "Unit Source ID (Last Diagnostic Code)",
     "unit": null,
     "unitRaw": "None",
     "note": "Indicates the last diagnostic of the chiller Separately, individual diagnostics are reported with dedicated points, variables, registers · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10160,
     "name": "Current L1",
     "unit": null,
     "unitRaw": "Current",
     "note": "Current phase A in amps for the chiller · 조건: Energy Meter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10161,
     "name": "Current L2",
     "unit": null,
     "unitRaw": "Current",
     "note": "Current phase B in amps for the chiller · 조건: Energy Meter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10162,
     "name": "Current L3",
     "unit": null,
     "unitRaw": "Current",
     "note": "Current phase C in amps for the chiller · 조건: Energy Meter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10163,
     "name": "Average Current",
     "unit": null,
     "unitRaw": "Current",
     "note": "Average current in amps for the chiller · 조건: Energy Meter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10164,
     "name": "Voltage L1-L2",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Current phase A in amps for the chiller · 조건: Energy Meter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10165,
     "name": "Voltage L2-L3",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Line voltage Vab for the respective unit · 조건: Energy Meter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10166,
     "name": "Voltage L1-L3",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Line voltage Vbc for the respective unit · 조건: Energy Meter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10167,
     "name": "Average Voltage L-L",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Line voltage Vca for the respective unit · 조건: Energy Meter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10168,
     "name": "Line Frequency",
     "unit": null,
     "unitRaw": "None",
     "note": "Average line voltage for the respective unit · 조건: Energy Meter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10169,
     "name": "Power Factor",
     "unit": null,
     "unitRaw": "None",
     "note": "Indicates the unit power factor · 조건: Energy Meter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AV",
     "instance": 10100,
     "name": "Chilled Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "The value is normally provided by the BAS to send the Chilled Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10101,
     "name": "Demand Limit Setpoint",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "The value is normally provided by the BAS to send the Demand Limit Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10102,
     "name": "Hot Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "The value is normally provided by the BAS to send the Hot Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Hot Water Control",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10103,
     "name": "Base Loading Setpoint",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "The value is normally provided by the BAS to send the Base Loading Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Base Loading",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10104,
     "name": "Heat Recovery Water Tank Temperature Setpoint BAS",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "The value is normally provided by the BAS to send the Heat Recovery Leaving Water Temperature Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Heat Rec",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10100,
     "name": "Run Enabled",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates that chiller is available to run or is currently running · 조건: Standard · 0 = Run Not Enabled 1 = Run Enabled",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10101,
     "name": "Local Setpoint Control",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the which setpoint is used for control purposes, Remote (BAS) or Local · 조건: Standard · 0 = Remote control 1 = Local control",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10102,
     "name": "Limit Mode Relay Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the chiller limit relay · 조건: Standard · 0 = Off 1 = On",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10103,
     "name": "Chiller Running State",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the chiller is on (currently doing either cooling) or is considered off(not currently doing cooling) · 조건: Standard · 0 = Off 1 = On",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10104,
     "name": "Base Loading Request Active",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the \"active\" Base Loading Request resulting from arbitration. · 조건: Base Loading · 0 = Off 1 = On",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10105,
     "name": "Evaporator Water Flow Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the flow of water through evaporator · 조건: Standard · 0 = No Flow 1 = Flow",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10106,
     "name": "Diagnostic Present",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether diagnostic present · 조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10107,
     "name": "Diagnostic Shutdown Present",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates chiller is shut down due to diagnostics · 조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10108,
     "name": "Diagnostic: Manual Reset Required",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates when a diagnostic exists that requires manual reset · 조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10109,
     "name": "Diagnostic: Local Manual Reset Required",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates when a diagnostic exists that requires manual reset [Local only] · 조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10110,
     "name": "Diagnostic Present: Information",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether diagnostic present with Information Category · 조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10111,
     "name": "Diagnostic Present: Advisory",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether diagnostic present with Warning Category · 조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10112,
     "name": "Diagnostic Present: Critical",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether diagnostic present with Critical Category · 조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10113,
     "name": "Diagnostic Present: Service Required",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether diagnostic present with Service Required Category · 조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10114,
     "name": "Compressor 1A Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates running state fo Compressor 1A · 조건: Standard · 0 = Off 1 = Running",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10115,
     "name": "Condenser Water Pump Request",
     "unit": null,
     "unitRaw": null,
     "note": "This provides a status of the Chillers Condenser Water Pump output. · 조건: Standard · 0= Normal 1= In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10116,
     "name": "Evaporator Water Pump Request",
     "unit": null,
     "unitRaw": null,
     "note": "This provides a status of the Chillers Evaporator Water Pump output. · 조건: Standard · 0= Normal 1= In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10117,
     "name": "Condenser Water Flow Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indication of water flow through the condenser · 조건: Standard · 0= Normal 1= In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10118,
     "name": "Heat Recovery Water Flow Status",
     "unit": null,
     "unitRaw": null,
     "note": "Heat Recovery Water Flow Status · 조건: Heat Recovery · 0= Off 1= Running",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10119,
     "name": "Heat Recovery Control Active Status",
     "unit": null,
     "unitRaw": null,
     "note": "Heat Recovery Active · 조건: Heat Recovery · 0= Off 1= Running",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10120,
     "name": "Heat Recovery Request Active",
     "unit": null,
     "unitRaw": null,
     "note": "Active Heat Recovery Command · 조건: Heat Recovery · 0= Off 1= Running",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10121,
     "name": "Front Panel Auto Stop",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the auto/stop status of the Front Panel · 조건: Standard · 0 = Stop 1 = Auto",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10122,
     "name": "External Auto Stop Input Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the externally-wired auto/stop input · 조건: Standard · 0 = Stop 1 = Auto",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10123,
     "name": "Head Relief Request",
     "unit": null,
     "unitRaw": null,
     "note": "Head Relief Request Relay · 조건: Standard · 0= Inactive 1= Active",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10124,
     "name": "Base Loading Active",
     "unit": null,
     "unitRaw": null,
     "note": "Base Loading Active · 조건: Base Loading · 0= Off 1= On",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 11000,
     "name": "Comm Loss: Ext Base Loading Command",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Base Loading · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11001,
     "name": "Comm Loss: Ext Base Loading Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Base Loading · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11002,
     "name": "Diagnostic: External Base Loading Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Base Loading · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11003,
     "name": "Comm Loss: Evap Entering Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11004,
     "name": "Comm Loss: Evap Leaving Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11005,
     "name": "Comm Loss: Outdoor Air Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Outdoor Air Temperature · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11006,
     "name": "Diagnostic: Outdoor Air Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Outdoor Air Temperature · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11007,
     "name": "Diagnostic: Software Error 1001: Call Trane Service",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11008,
     "name": "Diagnostic: AFD Drive Fault",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Non Comm AFD TR200 Modbus AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11009,
     "name": "Comm Loss: Cprsr Discharge Rfgt Temp",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11010,
     "name": "Comm Loss: Cond High Pressure Cutout",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD TR200 Modbus Comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11011,
     "name": "Comm Loss: Primary Oil Line Solenoid Valve",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Solid State Starter Non Comm AFD TR200 Modbus AFD Local Comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11012,
     "name": "Comm Loss: Oil Loss Level Sensor Input",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11013,
     "name": "Comm Loss: Oil Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11014,
     "name": "Comm Loss: Oil Return Gas Pump Drain",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11015,
     "name": "Comm Loss: Oil Return Gas Pump Fill",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11016,
     "name": "Comm Loss: SSS/AFD Fault",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Non Comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11017,
     "name": "Diagnostic: Cprsr Discharge Refrigerant Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11018,
     "name": "Diagnostic: High Cprsr Rfgt Discharge Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11019,
     "name": "Diagnostic: High Differential Refrigerant Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11020,
     "name": "Diagnostic: High Pressure Cutout",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11021,
     "name": "Diagnostic: High Refrigerant Pressure Ratio",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11022,
     "name": "Diagnostic: Loss of Oil at Compressor (Running)",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11023,
     "name": "Diagnostic: Loss of Oil at Compressor (Stopped)",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11024,
     "name": "Diagnostic: Low Differential Refrigerant Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11025,
     "name": "Diagnostic: Low Discharge Superheat",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11026,
     "name": "Diagnostic: Low Oil Flow",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11027,
     "name": "Diagnostic: No Differential Refrigerant Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11028,
     "name": "Diagnostic: Oil Flow Protection Fault",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11029,
     "name": "Diagnostic: Oil Pressure Transducer",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11030,
     "name": "Diagnostic: AFD Output Power Input",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Non Comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11031,
     "name": "Comm Loss: AFD Output Power Input",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Non Comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11032,
     "name": "Comm Loss: AFD Speed Signal Output",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Non Comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11033,
     "name": "Comm Loss: Adaptive Frequency Drive",
     "unit": null,
     "unitRaw": null,
     "note": "조건: TR200 Modbus AFD Local Comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11034,
     "name": "Comm Loss: Economizer Bypass Valve",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Economizer · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11035,
     "name": "Comm Loss: Economizer Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Economizer · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11036,
     "name": "Comm Loss: Economizer Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Economizer · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11037,
     "name": "Comm Loss: Economizer Valve",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Economizer · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11038,
     "name": "Comm Loss: Hot Gas Bypass Valve",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Variable Vi · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11039,
     "name": "Comm Loss: Liquid Line Bypass Valve",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Liquid Line Bypass · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11040,
     "name": "Comm Loss: Oil Return Purge Valve",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Variable Vi · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11041,
     "name": "Comm Loss: Slide Valve Load",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11042,
     "name": "Comm Loss: Slide Valve Unload",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11043,
     "name": "Diagnostic: Economizer Pressure Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Economizer · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11044,
     "name": "Diagnostic: Economizer Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Economizer · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11045,
     "name": "Diagnostic: Restart Inhibit",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11046,
     "name": "Comm Loss: Cond Refrigerant Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11047,
     "name": "Diagnostic: Condenser Refrigerant Pressure Xdcr",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11048,
     "name": "Diagnostic: Excessive Condenser Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11049,
     "name": "Comm Loss: Condenser Water Flow Switch",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11050,
     "name": "Comm Loss: Condenser Water Pump Relay",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11051,
     "name": "Comm Loss: Cond Diff Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Cond Differential Water Pressure · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11052,
     "name": "Diagnostic: Condenser Diff Water Pressure Xdcr",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Cond Differential Water Pressure · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11053,
     "name": "Diagnostic: Condenser Water Flow Lost",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11054,
     "name": "Diagnostic: Condenser Water Flow Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11055,
     "name": "Comm Loss: Condenser Entering Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11056,
     "name": "Comm Loss: Condenser Leaving Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11057,
     "name": "Diagnostic: Condenser Entering Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11058,
     "name": "Diagnostic: Condenser Leaving Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11059,
     "name": "Comm Loss: Evaporator Rfgt Liquid Level",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11060,
     "name": "Diagnostic: Evaporator Liquid Level Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11061,
     "name": "Diagnostic: High Evaporator Liquid Level",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11062,
     "name": "Diagnostic: Low Evaporator Liquid Level",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11063,
     "name": "Diagnostic: Low Evaporator Refrigerant Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11064,
     "name": "Diagnostic: Low Evaporator Refrigerant Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11065,
     "name": "Diagnostic: Low Evaporator Temp: Unit Off",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11066,
     "name": "Comm Loss: Evaporator Water Flow Switch",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11067,
     "name": "Comm Loss: Evaporator Water Pump Relay",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11068,
     "name": "Comm Loss: Evap Diff Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Evap Differential Water Pressure · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11069,
     "name": "Diagnostic: Evaporator Diff Water Pressure Xdcr",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Evap Differential Water Pressure · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11070,
     "name": "Diagnostic: Evaporator Water Flow Lost",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11071,
     "name": "Diagnostic: Evaporator Water Flow Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11072,
     "name": "Diagnostic: High Evaporator Refrigerant Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11073,
     "name": "Diagnostic: High Evaporator Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11074,
     "name": "Diagnostic: Low Evaporator Water Flow",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11075,
     "name": "Diagnostic: Evap Water Flow (Entering Water Temp)",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11076,
     "name": "Diagnostic: Evaporator Entering Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11077,
     "name": "Diagnostic: Evaporator Leaving Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11078,
     "name": "Diagnostic: Low Evaporator Water Temp (Unit On)",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11079,
     "name": "Diagnostic: Low Evaporator Water Temp (Unit Off)",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11080,
     "name": "Comm Loss: Electronic Expansion Valve 1",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11081,
     "name": "Comm Loss: Electronic Expansion Valve 2",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Dual Expansion Valve · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11082,
     "name": "Comm Loss: Evaporator Rfgt Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11083,
     "name": "Diagnostic: Evaporator Rfgt Pressure Transducer",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11084,
     "name": "Comm Loss: Compressor % RLA Output",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Motor Current Analog Output · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11085,
     "name": "Comm Loss: Cond Head Press Cntrl Output",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Head Pressure Control · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11086,
     "name": "Comm Loss: Cond Rfgt Pressure Output",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Delta P, HPC Setting · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11087,
     "name": "Comm Loss: Emergency Stop",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11088,
     "name": "Comm Loss: Ext Chilled/Hot Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Ext Chilled Water Setpoint · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11089,
     "name": "Comm Loss: External Auto/Stop",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11090,
     "name": "Comm Loss: External Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Ext Demand Limit Setpoint · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11091,
     "name": "Comm Loss: External Hot Water Command",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Hot Water Control · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11092,
     "name": "Comm Loss: Op Status Programmable Relays",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Programmable Status Relay · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11093,
     "name": "Comm Loss: Refrigerant Monitor Input",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Refrigerant Monitor · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11094,
     "name": "Diagnostic: Emergency Stop",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11095,
     "name": "Diagnostic: External Chilled/Hot Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Ext Chilled Water Setpoint · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11096,
     "name": "Diagnostic: External Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Ext Demand Limit Setpoint · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11097,
     "name": "Diagnostic: Refrigerant Monitor Input",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Refrigerant Monitor · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11098,
     "name": "Comm Loss: External Heat Recovery Command",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Ext Heat Recovery Setpoint · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11099,
     "name": "Comm Loss: External Heat Recovery Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Ext Heat Recovery Setpoint · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11100,
     "name": "Comm Loss: HR Entering Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11101,
     "name": "Comm Loss: HR Leaving Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11102,
     "name": "Comm Loss: Heat Recovery Tank Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11103,
     "name": "Comm Loss: Heat Recovery Water Flow Switch",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11104,
     "name": "Comm Loss: Heat Recovery Water Pump Relay",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11105,
     "name": "Diagnostic: Ext Heat Recovery Temp Setpoint Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Ext Heat Recovery Setpoint · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11106,
     "name": "Diagnostic: Heat Recovery Entering Water Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11107,
     "name": "Diagnostic: Heat Recovery Leaving Water Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11108,
     "name": "Diagnostic: Heat Recovery Tank Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11109,
     "name": "Diagnostic: Heat Recovery Water Flow Lost",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11110,
     "name": "Diagnostic: Heat Recovery Water Flow Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11111,
     "name": "Diagnostic: Unexpected Heat Recovery Water Flow",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11112,
     "name": "Diagnostic: Unexpected Condenser Water Flow",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11113,
     "name": "Comm Loss: External Ice Building Command",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Ice Building · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 11114,
     "name": "Comm Loss: Ice Building Relay",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Ice Building · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 11115,
     "name": "Comm Loss: SSS/AFD Fault",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Solid State Starter · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11116,
     "name": "Comm Loss: Starter",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Solid State Starter Non-Comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11117,
     "name": "Diagnostic: Solid State Starter Fault",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Solid State Starter · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11118,
     "name": "Diagnostic: Starter Failed to Arm/Start",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11119,
     "name": "Diagnostic: Unexpected Starter Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11120,
     "name": "Diagnostic: AFD Bus Over Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11121,
     "name": "Diagnostic: AFD Bus Under Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11122,
     "name": "Diagnostic: AFD Comm Loss: Main Processor",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11123,
     "name": "Diagnostic: AFD Emergency Stop Fault",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11124,
     "name": "Diagnostic: AFD General Failure",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11125,
     "name": "Diagnostic: AFD Ground Fault",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11126,
     "name": "Diagnostic: AFD Instantaneous Current Overload",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11127,
     "name": "Diagnostic: AFD Interrupt Failure",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11128,
     "name": "Diagnostic: AFD Inverter Heatsink Over Temp",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11129,
     "name": "Diagnostic: AFD Motor Current Overload",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11130,
     "name": "Diagnostic: AFD Output Phase Loss",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11131,
     "name": "Diagnostic: AFD Rated Current Out of Range",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11132,
     "name": "Diagnostic: At Speed Input Opened",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11133,
     "name": "Diagnostic: At Speed Input Shorted",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11134,
     "name": "Comm Loss: Motor Winding Temperature 1",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Motor Winding Temp · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11135,
     "name": "Comm Loss: Motor Winding Temperature 2",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Motor Winding Temp · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11136,
     "name": "Diagnostic: Cprsr Did Not Accelerate: Transition",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11137,
     "name": "Diagnostic: Compressor Did Not Accelerate Fully",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11138,
     "name": "Diagnostic: Compressor Did Not Accelerate: Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11139,
     "name": "Diagnostic: High Motor Winding Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Motor Winding Temp · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11140,
     "name": "Diagnostic: High Pressure Cutout",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11141,
     "name": "Diagnostic: Momentary Power Loss",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Line Voltage Sensing · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11142,
     "name": "Diagnostic: Motor Current Overload",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11143,
     "name": "Diagnostic: Motor Winding Temp Sensor - Cprsr1A",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Motor Winding Temp · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11144,
     "name": "Diagnostic: Over Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Line Voltage Sensing · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11145,
     "name": "Diagnostic: Phase Loss",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11146,
     "name": "Diagnostic: Phase Reversal",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11147,
     "name": "Diagnostic: Power Loss",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11148,
     "name": "Diagnostic: Severe Current Unbalance",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11149,
     "name": "Starter Comm Loss: Main Processor",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11150,
     "name": "Diagnostic: Starter Contactor Interrupt Failure",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11151,
     "name": "Diagnostic: Starter Did Not Transition",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Wye-Delta Starter · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11152,
     "name": "Diagnostic: Starter Dry Run Test",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11153,
     "name": "Diagnostic: Starter Fault Type I",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11154,
     "name": "Diagnostic: Starter Fault Type II",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11155,
     "name": "Diagnostic: Starter Fault Type III",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11156,
     "name": "Diagnostic: Starter Module Memory Error Type 1",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11157,
     "name": "Diagnostic: Starter Module Memory Error Type 2",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11158,
     "name": "Diagnostic: Transition Complete Input Opened",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Wye-Delta Starter · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11159,
     "name": "Diagnostic: Transition Complete Input Shorted",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Wye-Delta Starter · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11160,
     "name": "Diagnostic: Under Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Line Voltage Sensing · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11161,
     "name": "Diagnostic: MP: Invalid Configuration",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 11162,
     "name": "Diagnostic: MP: Reset Has Occurred",
     "unit": null,
     "unitRaw": null,
     "note": "조건: Standard · 0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 10100,
     "name": "Chiller Auto Stop Command BAS",
     "unit": null,
     "unitRaw": null,
     "note": "Normally used by the BMS to command the chiller to start running if operating conditions are satisfied, or to stop the chiller from running. · 조건: Standard · 0 = Stop 1 = Auto",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 10101,
     "name": "Reset Diagnostic",
     "unit": null,
     "unitRaw": null,
     "note": "Normally used by the BMS to initiate a request to reset any controller diagnostics · 조건: Standard · 0 = Normal 1 = Reset",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 10102,
     "name": "Base Loading Request",
     "unit": null,
     "unitRaw": null,
     "note": "Normally used by the BMS to command the chiller to enter a mode of operation where the · 조건: Base Loading · 0 = Normal 1 = Reduce Noise",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 10103,
     "name": "Heat Recovery Enable BAS",
     "unit": null,
     "unitRaw": null,
     "note": "Normally used by the BMS to command the heat recovery to start running if operating conditions are satisfied, or to stop the heat recovery from running. · 조건: Heat Recovery · 0 = Off 1 = On",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 10104,
     "name": "Evaporator Water Pump Request BAS",
     "unit": null,
     "unitRaw": null,
     "note": "Normally used by the BMS to lockout the Evaporator Water Pump · 조건: Standard · 0 = Normal 1 = Locked Out",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 10105,
     "name": "Condenser Water Pump Request BAS",
     "unit": null,
     "unitRaw": null,
     "note": "Normally used by the BMS to lockout the Condenser Water Pump · 조건: Standard · 0 = Normal 1 = Locked Out",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 30011,
     "name": "Active Cool/Heat Setpoint Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the value of the active Cool/Heat Setpoint actively being used by the chiller · Temperature · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30013,
     "name": "Active Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the demand limit setpoint value actively being used by the chiller · Percentage · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30015,
     "name": "Active Base Loading Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the \"active\" Base Loading Setpoint resulting from arbitration · Percentage · 조건: Base Loading",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30017,
     "name": "Evaporator Entering Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the Evaporator Entering or Return water temperature. · Temperature · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30019,
     "name": "Evaporator Leaving Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the temperature of the water leaving the evaporator, which is the primary control point for normal cooling mode of operation. · Temperature · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30021,
     "name": "Number of Circuits",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the number of refrigeration circuits in the chiller · None · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30023,
     "name": "Number of Compressors Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the number of compressors on circuit 1 of the chiller · None · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30025,
     "name": "Number of Compressors Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the number of compressors on circuit 2 of the chiller · None · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30027,
     "name": "Actual Running Capacity",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the measurement of the power being consumed by the Chiller · Percentage · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30029,
     "name": "Evaporator Refrigerant Absolute Pressure Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 1 · Pressure, Fluidic · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30031,
     "name": "Condenser Refrigerant Absolute Pressure Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current absolute pressure of the refrigerant in the condenser on circuit 1 · Pressure, Fluidic · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30033,
     "name": "Evaporator Saturated Refrigerant Temperature Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the saturated refrigerant temperature of the evaporator on circuit 1 · Temperature · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30035,
     "name": "Condenser Saturated Refrigerant Temperature Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the saturated refrigerant temperature of the condenser on circuit 1 · Temperature · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30037,
     "name": "Refrigerant Discharge Temperature - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current temperature of the refrigerant being discharged from Compressor 1A · Temperature · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30039,
     "name": "High Side Oil Absolute Pressure - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the absolute pressure of the oil on the high pressure side of Compressor 1A · Pressure, Fluidic · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30041,
     "name": "Starts - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the number of starts of Compressor 1A · None · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30043,
     "name": "Run Time - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the run time of Compressor 1A, in seconds · None · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30045,
     "name": "Motor Winding Temperature 1 Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the first temperaure sensor of the windings on motor 1A · Temperature · 조건: Motor Winding Temp",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30047,
     "name": "Motor Winding Temperature 2 Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the second temperaure sensor of the windings on motor 1A · Temperature · 조건: Motor Winding Temp",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30049,
     "name": "Condenser Entering Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current temperature of the water entering the condenser · Temperature · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30051,
     "name": "Condenser Leaving Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current temperature of the water leaving the condenser · Temperature · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30053,
     "name": "Starter Voltage Phase AB",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the measurement of voltage in Phase AB · Voltage · 조건: Line Voltage Sensing",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30055,
     "name": "Starter Voltage Phase BC",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the measurement of voltage in Phase BC · Voltage · 조건: Line Voltage Sensing",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30057,
     "name": "Starter Voltage Phase CA",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the measurement of voltage in Phase CA · Voltage · 조건: Line Voltage Sensing",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30059,
     "name": "Line 1 Current - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current L1 on Compressor 1A · Current · 조건: Starter Non Comm AFD TR200 Modbus AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30061,
     "name": "Line 2 Current - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current L2 on Compressor 1A · Current · 조건: Starter Non Comm AFD TR200 Modbus AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 23,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30063,
     "name": "Line 3 Current - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current L3 on Compressor 1A · Current · 조건: Starter Non Comm AFD TR200 Modbus AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30065,
     "name": "Line 1 Current - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current L1 on Compressor 1A · Current · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30067,
     "name": "Line 2 Current - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current L2 on Compressor 1A · Current · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30069,
     "name": "Line 3 Current - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current L3 on Compressor 1A · Current · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30071,
     "name": "Line 1 Current RLA - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the line 1 starter current phase A in % RLA for the Compressor 1A · Percentage · 조건: Starter Non Comm AFD TR200 Modbus AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30073,
     "name": "Line 2 Current RLA - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the line 2 starter current phase A in % RLA for the Compressor 1A · Percentage · 조건: Starter Non Comm AFD TR200 Modbus AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30075,
     "name": "Line 3 Current RLA - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the line 3 starter current phase A in % RLA for the Compressor 1A · Percentage · 조건: Starter Non Comm AFD TR200 Modbus AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30077,
     "name": "Line 1 Current RLA - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the line 1 starter current phase A in % RLA for the Compressor 1A · Percentage · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30079,
     "name": "Line 2 Current RLA - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the line 2 starter current phase A in % RLA for the Compressor 1A · Percentage · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30081,
     "name": "Line 3 Current RLA - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the line 3 starter current phase A in % RLA for the Compressor 1A · Percentage · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30083,
     "name": "Expansion Valve Position - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the percent open of the exv valve · Percentage · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30085,
     "name": "Drive Output Power Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the power output from the AFD · Power, Electrical · 조건: Non Comm AFD TR200 Modbus AFD Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30087,
     "name": "Chiller Design Capacity",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the design capacity of chilller · Power, Cooling · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30089,
     "name": "Active Chilled Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the value of the active Chilled Water Setpoint actively being used by the chiller · Temperature · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30091,
     "name": "Active Hot Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the value of the active Hot Water Setpoint actively being used by the chiller · Temperature · 조건: Hot Water Control",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30093,
     "name": "Evaporator Water Flow Rate",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the flow of water through the evaporator · Flow, Fluidic · 조건: Evap Differential Water Pressure",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30095,
     "name": "Condenser Water Flow Rate",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the flow of water through the condenser · Flow, Fluidic · 조건: Cond Differential Water Pressure",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30097,
     "name": "Condenser Differential Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the water pressure differential of the condenser · Pressure, Fluidic · 조건: Cond Differential Water Pressure",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30099,
     "name": "Evaporator Differential Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the water pressure differential of the evaporator · Pressure, Fluidic · 조건: Evap Differential Water Pressure",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30101,
     "name": "Evaporator Refrigerant Pressure Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current gauge pressure of the refrigerant in the evaporator on circuit 1 · Pressure, Fluidic · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30103,
     "name": "Condenser Refrigerant Pressure Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the current gauge pressure of the refrigerant in the condenser on circuit 1 · Pressure, Fluidic · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30105,
     "name": "Condenser Control Output",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the Head Pressure Control Output on the Condenser · Percentage · 조건: Head Pressure Control",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30107,
     "name": "High Side Oil Pressure - Compressor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the gauge pressure of the oil on the high pressure side of Compressor 1A · Pressure, Fluidic · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30111,
     "name": "Evaporator Approach Temperature Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the Evaporator Approach Temperature on circuit 1 · Temperature, Delta · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30113,
     "name": "Condenser Approach Temperature Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the Condenser Approach Temperature on circuit 1 · Temperature, Delta · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 24,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30115,
     "name": "Line Frequency Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the estimated input frequency at the AFD · None · 조건: Non Comm AFD TR200 Modbus AFD Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30117,
     "name": "Heat Recovery Entering Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Indicated the Entering Water Temp in Heat Recovery · Temperature · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30119,
     "name": "Heat Recovery Leaving Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Indicated the Leaving Water Temp in Heat Recovery · Temperature · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30121,
     "name": "Heat Recovery Tank Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the Water Temp in the Heat Recovery Tank · Temperature · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30123,
     "name": "Heat Recovery Water Tank Temperature Setpoint Active",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the active temperature setpoint for the heat recovery tank · Temperature · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30125,
     "name": "Chilled Water Setpoint Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the Chilled Water Setpoint after arbitration and limiting · Temperature · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 30127,
     "name": "Demand Limit Setpoint Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the presently in use or \"active\" setting of the Demand Limit. This includes the effects of any ice building demand limiting · Percentage · 조건: Ice Building",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 30129,
     "name": "Unit Source ID (Last Diagnostic Code)",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the last diagnostic of the chiller. Separately, individual diagnostics are reported with dedicated points, variables, registers · None · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30131,
     "name": "Current L1",
     "unit": null,
     "unitRaw": null,
     "note": "Current phase A in amps for the chiller · Current · 조건: Energy Meter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30133,
     "name": "Current L2",
     "unit": null,
     "unitRaw": null,
     "note": "Current phase B in amps for the chiller · Current · 조건: Energy Meter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30135,
     "name": "Current L3",
     "unit": null,
     "unitRaw": null,
     "note": "Current phase C in amps for the chiller · Current · 조건: Energy Meter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30137,
     "name": "Average Current",
     "unit": null,
     "unitRaw": null,
     "note": "Average current in amps for the chiller · Current · 조건: Energy Meter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30139,
     "name": "Voltage L1-L2",
     "unit": null,
     "unitRaw": null,
     "note": "Current phase A in amps for the chiller · Voltage · 조건: Energy Meter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30141,
     "name": "Voltage L2-L3",
     "unit": null,
     "unitRaw": null,
     "note": "Line voltage Vab for the respective unit · Voltage · 조건: Energy Meter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30143,
     "name": "Voltage L1-L3",
     "unit": null,
     "unitRaw": null,
     "note": "Line voltage Vbc for the respective unit · Voltage · 조건: Energy Meter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30145,
     "name": "Average Voltage L-L",
     "unit": null,
     "unitRaw": null,
     "note": "Line voltage Vca for the respective unit · Voltage · 조건: Energy Meter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30147,
     "name": "Line Frequency",
     "unit": null,
     "unitRaw": null,
     "note": "Average line voltage for the respective unit · None · 조건: Energy Meter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 30149,
     "name": "Power Factor",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the unit power factor · None · 조건: Energy Meter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 25,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 32011,
     "name": "Running Mode",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the running state of the chiller · 1 = Chiller Off 2 = Chiller In Start Mode 3= Chiller In Run Mode 4= Chiller In Pre- Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 32012,
     "name": "Operating Mode",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the operating mode of the chiller · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 32013,
     "name": "Refrigerant Type",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the chiller refrigerant type · 1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234ze(E) · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 32014,
     "name": "Manufacture Location",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the location that the chiller was manufactured · 1 = Field Applied 2 = La Crosse 3= Pueblo 4= Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curi",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 32015,
     "name": "Cooling Type",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the cooling Type of chiller · 1 = Water Cooled 2 = Air Cooled · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 39,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 32016,
     "name": "Model Information [GEN2]",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the model information of chiller · 1 = CVHF 2 = CVGF 3= CVHS 4= RTAE 5 = RTAF 6 = RTHA 7 = RTHB 8 = RTHC 9 = RTHD 10 = RTWE 11 = CTVD 12 = CVR 13 = CVHH 14 = CDHH 15 = VMAX 16 = GVAF 17 = RTWF 18 = RTHF 19 = RTAC 20 = CVHM 21 = RT",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33011,
     "name": "Run Enabled",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates that chiller is available to run or is currently running · 0 = Run Not Enabled 1 = Run Enabled · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 33012,
     "name": "Local Setpoint Control",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the which setpoint is used for control purposes, Remote (BAS) or Local · 0 = Remote control 1 = Local control · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 33013,
     "name": "Limit Mode Relay Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the chiller limit relay · 0 = Off 1 = On · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33014,
     "name": "Chiller Running State",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether the chiller is on (currently doing either cooling) or is considered off(not currently doing cooling) · 0 = Off 1 = On · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33015,
     "name": "Base Loading Request Active",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the \"active\" Base Loading Request resulting from arbitration. · 0 = Off 1 = On · 조건: Base Loading",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 33016,
     "name": "Evaporator Water Flow Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the flow of water through evaporator · 0 = No Flow 1 = Flow · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33017,
     "name": "Diagnostic Present",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether diagnostic present · 0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 33018,
     "name": "Diagnostic Shutdown Present",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates chiller is shut down due to diagnostics · 0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 33019,
     "name": "Diagnostic: Manual Reset Required",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates when a diagnostic exists that requires manual reset · 0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 33020,
     "name": "Diagnostic: Local Manual Reset Required",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates when a diagnostic exists that requires manual reset [Local only] · 0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 33021,
     "name": "Diagnostic Present: Information",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether diagnostic present with Information Category · 0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 33022,
     "name": "Diagnostic Present: Advisory",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether diagnostic present with Warning Category · 0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 33023,
     "name": "Diagnostic Present: Critical",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether diagnostic present with Critical Category · 0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 33024,
     "name": "Diagnostic Present: Service Required",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether diagnostic present with Service Required Category · 0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 33025,
     "name": "Compressor 1A Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates running state fo Compressor 1A · 0 = Off 1 = Running · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33026,
     "name": "Condenser Water Pump Request",
     "unit": null,
     "unitRaw": null,
     "note": "This provides a status of the Chillers Condenser Water Pump output. · 0= Normal 1= In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 33027,
     "name": "Evaporator Water Pump Request",
     "unit": null,
     "unitRaw": null,
     "note": "This provides a status of the Chillers Evaporator Water Pump output. · 0= Normal 1= In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 33028,
     "name": "Condenser Water Flow Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indication of water flow through the condenser · 0= Normal 1= In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 33029,
     "name": "Heat Recovery Water Flow Status",
     "unit": null,
     "unitRaw": null,
     "note": "Heat Recovery Water Flow Status · 0= Off 1= Running · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33030,
     "name": "Heat Recovery Control Active Status",
     "unit": null,
     "unitRaw": null,
     "note": "Heat Recovery Active · 0= Off 1= Running · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33031,
     "name": "Heat Recovery Request Active",
     "unit": null,
     "unitRaw": null,
     "note": "Active Heat Recovery Command · 0= Off 1= Running · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 33032,
     "name": "Front Panel Auto Stop",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the auto/stop status of the Front Panel · 0 = Stop 1 = Auto · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 27,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33033,
     "name": "External Auto Stop Input Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the status of the externally-wired auto/stop input · 0 = Stop 1 = Auto · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 33034,
     "name": "Head Relief Request",
     "unit": null,
     "unitRaw": null,
     "note": "Head Relief Request Relay · 0= Inactive 1= Active · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 33035,
     "name": "Base Loading Active",
     "unit": null,
     "unitRaw": null,
     "note": "Base Loading Active · 0= Off 1= On · 조건: Base Loading",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 28,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 34001,
     "name": "Comm Loss: Ext Base Loading Command",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Base Loading",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34002,
     "name": "Comm Loss: Ext Base Loading Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Base Loading",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34003,
     "name": "Diagnostic: External Base Loading Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Base Loading",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34004,
     "name": "Comm Loss: Evap Entering Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34005,
     "name": "Comm Loss: Evap Leaving Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34006,
     "name": "Comm Loss: Outdoor Air Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Outdoor Air Temperature",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34007,
     "name": "Diagnostic: Outdoor Air Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Outdoor Air Temperature",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34008,
     "name": "Diagnostic: Software Error 1001: Call Trane Service",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34009,
     "name": "Diagnostic: AFD Drive Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Non Comm AFD TR200 Modbus AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34010,
     "name": "Comm Loss: Cprsr Discharge Rfgt Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34011,
     "name": "Comm Loss: Cond High Pressure Cutout",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD TR200 Modbus Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34012,
     "name": "Comm Loss: Primary Oil Line Solenoid Valve",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Solid State Starter Non Comm AFD TR200 Modbus AFD Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34013,
     "name": "Comm Loss: Oil Loss Level Sensor Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34014,
     "name": "Comm Loss: Oil Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34015,
     "name": "Comm Loss: Oil Return Gas Pump Drain",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34016,
     "name": "Comm Loss: Oil Return Gas Pump Fill",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34017,
     "name": "Comm Loss: SSS/AFD Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Non Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34018,
     "name": "Diagnostic: Cprsr Discharge Refrigerant Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34019,
     "name": "Diagnostic: High Cprsr Rfgt Discharge Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34020,
     "name": "Diagnostic: High Differential Refrigerant Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
