     "instance": 34021,
     "name": "Diagnostic: High Pressure Cutout",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34022,
     "name": "Diagnostic: High Refrigerant Pressure Ratio",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 29,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34023,
     "name": "Diagnostic: Loss of Oil at Compressor (Running)",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34024,
     "name": "Diagnostic: Loss of Oil at Compressor (Stopped)",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34025,
     "name": "Diagnostic: Low Differential Refrigerant Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34026,
     "name": "Diagnostic: Low Discharge Superheat",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34027,
     "name": "Diagnostic: Low Oil Flow",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34028,
     "name": "Diagnostic: No Differential Refrigerant Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34029,
     "name": "Diagnostic: Oil Flow Protection Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34030,
     "name": "Diagnostic: Oil Pressure Transducer",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34031,
     "name": "Diagnostic: AFD Output Power Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Non Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34032,
     "name": "Comm Loss: AFD Output Power Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Non Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34033,
     "name": "Comm Loss: AFD Speed Signal Output",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Non Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34034,
     "name": "Comm Loss: Adaptive Frequency Drive",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: TR200 Modbus AFD Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34035,
     "name": "Comm Loss: Economizer Bypass Valve",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Economizer",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34036,
     "name": "Comm Loss: Economizer Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Economizer",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34037,
     "name": "Comm Loss: Economizer Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Economizer",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34038,
     "name": "Comm Loss: Economizer Valve",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Economizer",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34039,
     "name": "Comm Loss: Hot Gas Bypass Valve",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Variable Vi",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34040,
     "name": "Comm Loss: Liquid Line Bypass Valve",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Liquid Line Bypass",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34041,
     "name": "Comm Loss: Oil Return Purge Valve",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Variable Vi",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34042,
     "name": "Comm Loss: Slide Valve Load",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34043,
     "name": "Comm Loss: Slide Valve Unload",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34044,
     "name": "Diagnostic: Economizer Pressure Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Economizer",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 30,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34045,
     "name": "Diagnostic: Economizer Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Economizer",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34046,
     "name": "Diagnostic: Restart Inhibit",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34047,
     "name": "Comm Loss: Cond Refrigerant Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34048,
     "name": "Diagnostic: Condenser Refrigerant Pressure Xdcr",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34049,
     "name": "Diagnostic: Excessive Condenser Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34050,
     "name": "Comm Loss: Condenser Water Flow Switch",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34051,
     "name": "Comm Loss: Condenser Water Pump Relay",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34052,
     "name": "Comm Loss: Cond Diff Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Cond Differential Water Pressure",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34053,
     "name": "Diagnostic: Condenser Diff Water Pressure Xdcr",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Cond Differential Water Pressure",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34054,
     "name": "Diagnostic: Condenser Water Flow Lost",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34055,
     "name": "Diagnostic: Condenser Water Flow Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34056,
     "name": "Comm Loss: Condenser Entering Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34057,
     "name": "Comm Loss: Condenser Leaving Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34058,
     "name": "Diagnostic: Condenser Entering Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34059,
     "name": "Diagnostic: Condenser Leaving Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34060,
     "name": "Comm Loss: Evaporator Rfgt Liquid Level",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34061,
     "name": "Diagnostic: Evaporator Liquid Level Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34062,
     "name": "Diagnostic: High Evaporator Liquid Level",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34063,
     "name": "Diagnostic: Low Evaporator Liquid Level",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34064,
     "name": "Diagnostic: Low Evaporator Refrigerant Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34065,
     "name": "Diagnostic: Low Evaporator Refrigerant Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34066,
     "name": "Diagnostic: Low Evaporator Temp: Unit Off",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 31,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34067,
     "name": "Comm Loss: Evaporator Water Flow Switch",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34068,
     "name": "Comm Loss: Evaporator Water Pump Relay",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34069,
     "name": "Comm Loss: Evap Diff Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Evap Differential Water Pressure",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34070,
     "name": "Diagnostic: Evaporator Diff Water Pressure Xdcr",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Evap Differential Water Pressure",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34071,
     "name": "Diagnostic: Evaporator Water Flow Lost",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34072,
     "name": "Diagnostic: Evaporator Water Flow Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34073,
     "name": "Diagnostic: High Evaporator Refrigerant Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34074,
     "name": "Diagnostic: High Evaporator Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34075,
     "name": "Diagnostic: Low Evaporator Water Flow",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34076,
     "name": "Diagnostic: Evap Water Flow (Entering Water Temp)",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34077,
     "name": "Diagnostic: Evaporator Entering Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34078,
     "name": "Diagnostic: Evaporator Leaving Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34079,
     "name": "Diagnostic: Low Evaporator Water Temp (Unit On)",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34080,
     "name": "Diagnostic: Low Evaporator Water Temp (Unit Off)",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34081,
     "name": "Comm Loss: Electronic Expansion Valve 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34082,
     "name": "Comm Loss: Electronic Expansion Valve 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Dual Expansion Valve",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34083,
     "name": "Comm Loss: Evaporator Rfgt Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34084,
     "name": "Diagnostic: Evaporator Rfgt Pressure Transducer",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34085,
     "name": "Comm Loss: Compressor % RLA Output",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Motor Current Analog Output",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34086,
     "name": "Comm Loss: Cond Head Press Cntrl Output",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Head Pressure Control",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34087,
     "name": "Comm Loss: Cond Rfgt Pressure Output",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Delta P HPC Setting",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34088,
     "name": "Comm Loss: Emergency Stop",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 32,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34089,
     "name": "Comm Loss: Ext Chilled/Hot Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Ext Chilled Water Setpoint",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34090,
     "name": "Comm Loss: External Auto/Stop",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34091,
     "name": "Comm Loss: External Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Ext Demand Limit Setpoint",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34092,
     "name": "Comm Loss: External Hot Water Command",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Hot Water Control",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34093,
     "name": "Comm Loss: Op Status Programmable Relays",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Programmable Status Relay",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34094,
     "name": "Comm Loss: Refrigerant Monitor Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Refrigerant Monitor",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34095,
     "name": "Diagnostic: Emergency Stop",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34096,
     "name": "Diagnostic: External Chilled/Hot Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Ext Chilled Water Setpoint",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34097,
     "name": "Diagnostic: External Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Ext Demand Limit Setpoint",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34098,
     "name": "Diagnostic: Refrigerant Monitor Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Refrigerant Monitor",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34099,
     "name": "Comm Loss: External Heat Recovery Command",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Ext Heat Recovery Setpoint",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34100,
     "name": "Comm Loss: External Heat Recovery Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Ext Heat Recovery Setpoint",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34101,
     "name": "Comm Loss: HR Entering Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34102,
     "name": "Comm Loss: HR Leaving Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34103,
     "name": "Comm Loss: Heat Recovery Tank Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34104,
     "name": "Comm Loss: Heat Recovery Water Flow Switch",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34105,
     "name": "Comm Loss: Heat Recovery Water Pump Relay",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34106,
     "name": "Diagnostic: Ext Heat Recovery Temp Setpoint Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Ext Heat Recovery Setpoint",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34107,
     "name": "Diagnostic: Heat Recovery Entering Water Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34108,
     "name": "Diagnostic: Heat Recovery Leaving Water Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34109,
     "name": "Diagnostic: Heat Recovery Tank Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34110,
     "name": "Diagnostic: Heat Recovery Water Flow Lost",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 33,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34111,
     "name": "Diagnostic: Heat Recovery Water Flow Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34112,
     "name": "Diagnostic: Unexpected Heat Recovery Water Flow",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34113,
     "name": "Diagnostic: Unexpected Condenser Water Flow",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34114,
     "name": "Comm Loss: External Ice Building Command",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Ice Building",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 34115,
     "name": "Comm Loss: Ice Building Relay",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Ice Building",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 34116,
     "name": "Comm Loss: SSS/AFD Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Solid State Starter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34117,
     "name": "Comm Loss: Starter",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Solid State Starter Non-Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34118,
     "name": "Diagnostic: Solid State Starter Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Solid State Starter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34119,
     "name": "Diagnostic: Starter Failed to Arm/Start",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34120,
     "name": "Diagnostic: Unexpected Starter Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34121,
     "name": "Diagnostic: AFD Bus Over Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34122,
     "name": "Diagnostic: AFD Bus Under Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34123,
     "name": "Diagnostic: AFD Comm Loss: Main Processor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34124,
     "name": "Diagnostic: AFD Emergency Stop Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34125,
     "name": "Diagnostic: AFD General Failure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34126,
     "name": "Diagnostic: AFD Ground Fault",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34127,
     "name": "Diagnostic: AFD Instantaneous Current Overload",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34128,
     "name": "Diagnostic: AFD Interrupt Failure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34129,
     "name": "Diagnostic: AFD Inverter Heatsink Over Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34130,
     "name": "Diagnostic: AFD Motor Current Overload",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34131,
     "name": "Diagnostic: AFD Output Phase Loss",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34132,
     "name": "Diagnostic: AFD Rated Current Out of Range",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34133,
     "name": "Diagnostic: At Speed Input Opened",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Solid State Starter Non-comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34134,
     "name": "Diagnostic: At Speed Input Shorted",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Solid State Starter Non-comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34135,
     "name": "Comm Loss: Motor Winding Temperature 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Motor Winding Temp",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34136,
     "name": "Comm Loss: Motor Winding Temperature 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Motor Winding Temp",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34137,
     "name": "Diagnostic: Cprsr Did Not Accelerate: Transition",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34138,
     "name": "Diagnostic: Compressor Did Not Accelerate Fully",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Solid State Starter Non-comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34139,
     "name": "Diagnostic: Compressor Did Not Accelerate: Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34140,
     "name": "Diagnostic: High Motor Winding Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Motor Winding Temp",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34141,
     "name": "Diagnostic: High Pressure Cutout",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34142,
     "name": "Diagnostic: Momentary Power Loss",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Line Voltage Sensing",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34143,
     "name": "Diagnostic: Motor Current Overload",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34144,
     "name": "Diagnostic: Motor Winding Temp Sensor - Cprsr1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Motor Winding Temp",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34145,
     "name": "Diagnostic: Over Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Line Voltage Sensing",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34146,
     "name": "Diagnostic: Phase Loss",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34147,
     "name": "Diagnostic: Phase Reversal",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34148,
     "name": "Diagnostic: Power Loss",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34149,
     "name": "Diagnostic: Severe Current Unbalance",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34150,
     "name": "Starter Comm Loss: Main Processor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34151,
     "name": "Diagnostic: Starter Contactor Interrupt Failure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34152,
     "name": "Diagnostic: Starter Did Not Transition",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34153,
     "name": "Diagnostic: Starter Dry Run Test",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34154,
     "name": "Diagnostic: Starter Fault Type I",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34155,
     "name": "Diagnostic: Starter Fault Type II",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34156,
     "name": "Diagnostic: Starter Fault Type III",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34157,
     "name": "Diagnostic: Starter Module Memory Error Type 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34158,
     "name": "Diagnostic: Starter Module Memory Error Type 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34159,
     "name": "Diagnostic: Transition Complete Input Opened",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34160,
     "name": "Diagnostic: Transition Complete Input Shorted",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34161,
     "name": "Diagnostic: Under Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Line Voltage Sensing",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34162,
     "name": "Diagnostic: MP: Invalid Configuration",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 34163,
     "name": "Diagnostic: MP: Reset Has Occurred",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 36,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40011,
     "name": "Chilled Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "The value is normally provided by the BAS to send the Chilled Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · Temperature · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40013,
     "name": "Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "The value is normally provided by the BAS to send the Demand Limit Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · Percentage · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40015,
     "name": "Hot Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "The value is normally provided by the BAS to send the Hot Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · Temperature · 조건: Hot Water Control",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40017,
     "name": "Base Loading Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "The value is normally provided by the BAS to send the Base Loading Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · Percentage · 조건: Base Loading",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40019,
     "name": "Heat Recovery Water Tank Temperature Setpoint BAS",
     "unit": null,
     "unitRaw": null,
     "note": "The value is normally provided by the BAS to send the Heat Recovery Leaving Water Temperature Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · Temperature",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 26,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 42011,
     "name": "Chiller Mode Command BAS",
     "unit": null,
     "unitRaw": null,
     "note": "Normally used by the BMS to command the chiller Mode · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling · 조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 43011,
     "name": "Chiller Auto Stop Command BAS",
     "unit": null,
     "unitRaw": null,
     "note": "Normally used by the BMS to command the chiller to start running if operating conditions are satisfied, or to stop the chiller from running. · 0 = Stop 1 = Auto · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 43012,
     "name": "Reset Diagnostic",
     "unit": null,
     "unitRaw": null,
     "note": "Normally used by the BMS to initiate a request to reset any controller diagnostics · 0 = Normal 1 = Reset · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 43013,
     "name": "Base Loading Request",
     "unit": null,
     "unitRaw": null,
     "note": "Normally used by the BMS to command the chiller to enter a mode of operation where the · 0 = Normal 1 = Reduce Noise · 조건: Base Loading",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 43014,
     "name": "Heat Recovery Enable BAS",
     "unit": null,
     "unitRaw": null,
     "note": "Normally used by the BMS to command the heat recovery to start running if operating conditions are satisfied, or to stop the heat recovery from running. · 0 = Off 1 = On · 조건: Heat Recovery",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 43015,
     "name": "Evaporator Water Pump Request BAS",
     "unit": null,
     "unitRaw": null,
     "note": "Normally used by the BMS to lockout the Evaporator Water Pump · 0 = Normal 1 = Locked Out · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 43016,
     "name": "Condenser Water Pump Request BAS",
     "unit": null,
     "unitRaw": null,
     "note": "Normally used by the BMS to lockout the Condenser Water Pump · 0 = Normal 1 = Locked Out · 조건: Standard",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 38,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSI",
     "instance": 10100,
     "name": "Running Mode",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the running state of the chiller · 조건: Standard · 1 = Chiller Off 2 = Chiller In Start Mode 3= Chiller In Run Mode 4= Chiller In Pre- Shutdown Mode 5 = Chiller In Service Mode",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10101,
     "name": "Operating Mode",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the operating mode of the chiller · 조건: Standard · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10102,
     "name": "Refrigerant Type",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the chiller refrigerant type · 조건: Standard · 1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234ze(E)",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10103,
     "name": "Manufacture Location",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the location that the chiller was manufactured · 조건: Standard · 1 = Field Applied 2 = La Crosse 3= Pueblo 4= Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colch",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MSI",
     "instance": 10104,
     "name": "Cooling Type",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the cooling Type of chiller · 조건: Standard · 1 = Water Cooled 2 = Air Cooled",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10105,
     "name": "Model Information [GEN2]",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the model information of chiller · 조건: Standard · 1 = CVHF 2 = CVGF 3= CVHS 4= RTAE 5 = RTAF 6 = RTHA 7 = RTHB 8 = RTHC 9 = RTHD 10 = RTWE 11 = CTVD 12 = CVR 13 = CVHH 14 = CDHH 15 = VMAX 16 = GVAF 17 = RTWF 18 = RTHF 19 = RTAC 20",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 10100,
     "name": "Chiller Mode Command BAS",
     "unit": null,
     "unitRaw": null,
     "note": "Normally used by the BMS to command the chiller Mode · 조건: Standard · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling",
     "sourceFile": "BAS-PTS015A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    }
   ],
   "referenceTables": [
    {
     "title": "Table 8. Overall dimensions — units with AFD option(a)",
     "kind": "dim",
     "page": 40,
     "source": "RLC-PRC020J-EN_03112020.pdf",
     "rows": 7,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 9. Service clearances",
     "kind": "perf",
     "page": 41,
     "source": "RLC-PRC020J-EN_03112020.pdf",
     "rows": 2,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 10. Weights — standard units (wye-delta starter)",
     "kind": "dim",
     "page": 42,
     "source": "RLC-PRC020J-EN_03112020.pdf",
     "rows": 8,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 11. Weights — units with AFD option(a)",
     "kind": "dim",
     "page": 43,
     "source": "RLC-PRC020J-EN_03112020.pdf",
     "rows": 9,
     "use": "설치·반입 참고"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 15,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 14,
    "simulatorRequirementMappings": 14,
    "l3MappingPoints": 550,
    "referenceTables": 4
   }
  },
  "trane-symbio-800-series-r-model-rthd-lontalk": {
   "id": "trane-symbio-800-series-r-model-rthd-lontalk",
   "equipmentId": "e9",
   "templateProfileId": null,
   "vendor": "Trane",
   "model": "Symbio™ 800 — Series R® Model RTHD (LonTalk)",
   "name": "Symbio™ 800 Series R® Model RTHD",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "냉수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 출구온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`chilled-water`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "부하율",
     "objectType": "AI",
     "unit": "%",
     "grade": "필수",
     "role": "sensor",
     "tags": "`load`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "소비전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "권장",
     "role": "sensor",
     "tags": "`elec-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`compressor`✓ `elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "증발 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`evaporator`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condenser`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`chilled-water`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "알람 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "대수제어 순위",
     "objectType": "AV",
     "unit": "—",
     "grade": "권장",
     "role": "sp",
     "tags": "`stage`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "원격 기동 허용",
     "objectType": "BO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`enable`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Max kW",
     "label": "최대 소비전력",
     "valueRange": "174 – 329",
     "unit": "",
     "condition": "Table 4. Compressor motor electrical data (60 Hz) — standard units (wye-delta starter)",
     "evidence": "RLC-PRC020M-EN_06012025.pdf p21",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RLA @ Max kW(c)",
     "label": "정격 운전 전류 (RLA)",
     "valueRange": "193 – 1047",
     "unit": "",
     "condition": "Table 4. Compressor motor electrical data (60 Hz) — standard units (wye-delta starter)",
     "evidence": "RLC-PRC020M-EN_06012025.pdf p21",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA (Wye)",
     "label": "구속 전류 (LRA)",
     "valueRange": "329 – 1690",
     "unit": "",
     "condition": "Table 4. Compressor motor electrical data (60 Hz) — standard units (wye-delta starter)",
     "evidence": "RLC-PRC020M-EN_06012025.pdf p21",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "LRA (Delta)",
     "label": "구속 전류 (LRA)",
     "valueRange": "1053 – 5477",
     "unit": "",
     "condition": "Table 4. Compressor motor electrical data (60 Hz) — standard units (wye-delta starter)",
     "evidence": "RLC-PRC020M-EN_06012025.pdf p21",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Voltage",
     "label": "전압",
     "valueRange": "60 – 575",
     "unit": "",
     "condition": "Table 5. Electrical data - units with AFD",
     "evidence": "RLC-PRC020M-EN_06012025.pdf p22",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Selection RLA",
     "label": "정격 운전 전류 (RLA)",
     "valueRange": "0 – 779",
     "unit": "",
     "condition": "Table 6. Electrical connections",
     "evidence": "RLC-PRC020M-EN_06012025.pdf p22",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 5477",
     "unit": "",
     "condition": "Table 4. Compressor motor electrical data (60 Hz) — standard units (wye-delta starter)",
     "evidence": "RLC-PRC020M-EN_06012025.pdf p21",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0 – 6663",
     "unit": "",
     "condition": "Table 5. Electrical data - units with AFD",
     "evidence": "RLC-PRC020M-EN_06012025.pdf p22",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "0 – 779",
     "unit": "",
     "condition": "Table 6. Electrical connections",
     "evidence": "RLC-PRC020M-EN_06012025.pdf p22",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉동능력",
     "unit": "RT 또는 kW",
     "condition": "**조건 필수**: 냉수 12/7℃, 냉각수 32/37℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "압축기 형식",
     "unit": "—",
     "condition": "터보(원심)·스크류·스크롤·왕복동·흡수식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "COP / IPLV",
     "unit": "—",
     "condition": "부분부하 효율",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 입·출구온도",
     "unit": "℃",
     "condition": "설계치",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 유량",
     "unit": "LPM 또는 ㎥/h",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 입·출구온도",
     "unit": "℃",
     "condition": "수냉식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "증발기·응축기 압력손실",
     "unit": "kPa",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 전압·전류·소비전력",
     "unit": "V / A / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기동 방식",
     "unit": "—",
     "condition": "Y-Δ·리액터·인버터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R134a·R1234ze·R513A",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최소 부하율",
     "unit": "%",
     "condition": "언로딩 한계",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(흡수식) 열원·소비량",
     "unit": "— / N㎥/h·kg/h",
     "condition": "가스·중온수·증기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음",
     "unit": "dB(A)",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "NCI",
     "instance": 0,
     "name": "nciBaseLdgReq",
     "unit": null,
     "unitRaw": null,
     "note": "Default for Base Loading Auto/On Request",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 1,
     "name": "nciBaseLdgSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "Default for Base Loading Setpoint Input",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 2,
     "name": "nciChillerType2",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 3,
     "name": "nciHtRcvyReq",
     "unit": null,
     "unitRaw": null,
     "note": "Default for Heat Recovery Auto/On Request",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 4,
     "name": "nciHtRcvySetpt",
     "unit": null,
     "unitRaw": null,
     "note": "Default for Heat Recovery Setpoint Input",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 5,
     "name": "nciMfgLocation",
     "unit": null,
     "unitRaw": null,
     "note": "Chiller Manufacturing Location",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 6,
     "name": "nciNoiseRdcnReq",
     "unit": null,
     "unitRaw": null,
     "note": "Default for Noise Reduction Auto/On Request",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 7,
     "name": "nciRefrigerant",
     "unit": null,
     "unitRaw": null,
     "note": "Chiller Refrigerant Type",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 8,
     "name": "nciCapacityLim",
     "unit": null,
     "unitRaw": null,
     "note": "Capacity Limit",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 9,
     "name": "nciChillerEnable",
     "unit": null,
     "unitRaw": null,
     "note": "Default Value for nviChillerEnable",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 10,
     "name": "nciCoolsetpt",
     "unit": null,
     "unitRaw": null,
     "note": "Relinquished Default Value for nviCoolSetpt",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 11,
     "name": "nciDefaults",
     "unit": null,
     "unitRaw": null,
     "note": "Default Values / Used to decide if configuration defaults should be used",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 12,
     "name": "nciDevMajVer",
     "unit": null,
     "unitRaw": null,
     "note": "The major version number for the device",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 13,
     "name": "nciDevMinVer",
     "unit": null,
     "unitRaw": null,
     "note": "The minor version number for the device",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 14,
     "name": "nciHeatSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "Default Value for nviHeatSetpt",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 15,
     "name": "nciLocation",
     "unit": null,
     "unitRaw": null,
     "note": "Location Label",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 16,
     "name": "nciMinOutTm",
     "unit": null,
     "unitRaw": null,
     "note": "Minimum Send Time",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 17,
     "name": "nciMode",
     "unit": null,
     "unitRaw": null,
     "note": "Default Value for nviMode",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 18,
     "name": "nciPwrup",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 19,
     "name": "nciRcvHrtBt",
     "unit": null,
     "unitRaw": null,
     "note": "Receive Heartbeat Time",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 20,
     "name": "nciSndHrtBt",
     "unit": null,
     "unitRaw": null,
     "note": "Send Heartbeat Time (nciMAXSendTime)",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 21,
     "name": "nciBuildNum",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 22,
     "name": "nciCRC",
     "unit": null,
     "unitRaw": null,
     "note": "CRC calculation result",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 23,
     "name": "nciDeviceConfig",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NV",
     "instance": 24,
     "name": "nviChillerEnable",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 25,
     "name": "nviCoolSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 26,
     "name": "nviCapacityLim",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 28,
     "name": "nviMode",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 29,
     "name": "nviHeatSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Heating Setpoint · 입력(Recv) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 30,
     "name": "nviBaseLdgSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Base Loading Setpoint Input · 입력(Recv) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 31,
     "name": "nviBaseLdgReq",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch (2-state) _ · Base Loading Auto/On Request · 입력(Recv) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 33,
     "name": "nviHtRcvySetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Heat Recovery Setpoint Input · 입력(Recv) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 34,
     "name": "nviHtRcvyReq",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Heat Recovery Auto/On Request · 입력(Recv) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 35,
     "name": "nviRequest",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT obj request _ _ · Status Request · 입력(Recv)",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 37,
     "name": "nvoOnOff",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 38,
     "name": "nvoActiveSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 39,
     "name": "nvoActualCapacity",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 40,
     "name": "nvoCapacityLim",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 41,
     "name": "nvoLvgCHWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 42,
     "name": "nvoEntCHWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 43,
     "name": "nvoEntCndWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Entering Condenser Water Temp · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 44,
     "name": "nvoLvgCndWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Leaving Condenser Water Temp · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 45,
     "name": "nvoAlarmMessage",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT str asc _ _ · Diagnostic Last Message · 출력(Send)",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "NV",
     "instance": 46,
     "name": "nvoChillerstat",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 47,
     "name": "nvoStatusOutputs",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Status Outputs · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 48,
     "name": "nvoCprsrsRunning",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 49,
     "name": "nvoEvapWtrPump",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 50,
     "name": "nvoEvapWtrFlow",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 51,
     "name": "nvoCondWtrPump",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Condenser Water Pump Request · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 52,
     "name": "nvoCondWtrFlow",
     "unit": null,
     "unitRaw": null,
     "note": "Condenser Water Flow Status · 출력(Send) · HrtBt x",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 53,
     "name": "nvoOutdoorTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt x",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 54,
     "name": "nvoEvapWFlowRate",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Water Flow Rate · 출력(Send) · HrtBt x",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 55,
     "name": "nvoCondWFlowRate",
     "unit": null,
     "unitRaw": null,
     "note": "Condenser Water Flow Rate · 출력(Send) · HrtBt x",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 56,
     "name": "nvoActiveBLSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Active Base Loading Setpoint · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 58,
     "name": "nvoEvapAprchTmp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt x",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 59,
     "name": "nvoCondAprchTmp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Condenser Approach Temperature · 출력(Send) · HrtBt x",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 62,
     "name": "nvoUnitVoltage",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send) · HrtBt x",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 64,
     "name": "nvoEvapRfgtPrsC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 66,
     "name": "nvoEvapRfgtTmpC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 68,
     "name": "nvoCondRfgtPrsC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 70,
     "name": "nvoCondRfgtTmpC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 76,
     "name": "nvoHiSideOilPrsA",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · High Side Oil Pressure - Compressor A · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 94,
     "name": "nvoRfgtDischTmpA",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 106,
     "name": "nvoCurrentA",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send)",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 112,
     "name": "nvoStartsRunTmA",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send)",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 118,
     "name": "nvoUnitPower",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt X",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 133,
     "name": "nvoStatus",
     "unit": null,
     "unitRaw": null,
     "note": "Status Response · 출력(Send)",
     "sourceFile": "BAS-PTS016A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "Table 7. Overall dimensions — units with AFD option",
     "kind": "perf",
     "page": 29,
     "source": "RLC-PRC020M-EN_06012025.pdf",
     "rows": 26,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 8. Service clearances",
     "kind": "dim",
     "page": 30,
     "source": "RLC-PRC020M-EN_06012025.pdf",
     "rows": 4,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 9. Weights — standard units (wye-delta starter)",
     "kind": "perf",
     "page": 30,
     "source": "RLC-PRC020M-EN_06012025.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 9. Weights — standard units (wye-delta starter) (continued)",
     "kind": "perf",
     "page": 31,
     "source": "RLC-PRC020M-EN_06012025.pdf",
     "rows": 20,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 10. Weights — units with AFD option",
     "kind": "dim",
     "page": 31,
     "source": "RLC-PRC020M-EN_06012025.pdf",
     "rows": 17,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 10. Weights — units with AFD option (continued)",
     "kind": "dim",
     "page": 32,
     "source": "RLC-PRC020M-EN_06012025.pdf",
     "rows": 12,
     "use": "설치·반입 참고"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 15,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 9,
    "simulatorRequirementMappings": 14,
    "l3MappingPoints": 67,
    "referenceTables": 6
   }
  },
  "trane-symbio-800-series-r-model-rtwd-bacnet": {
   "id": "trane-symbio-800-series-r-model-rtwd-bacnet",
   "equipmentId": "e9",
   "templateProfileId": null,
   "vendor": "Trane",
   "model": "Symbio™ 800 — Series R® Model RTWD (BACnet)",
   "name": "Symbio™ 800 Series R® Model RTWD",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "냉수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 출구온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`chilled-water`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "부하율",
     "objectType": "AI",
     "unit": "%",
     "grade": "필수",
     "role": "sensor",
     "tags": "`load`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "소비전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "권장",
     "role": "sensor",
     "tags": "`elec-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`compressor`✓ `elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "증발 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`evaporator`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condenser`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`chilled-water`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "알람 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "대수제어 순위",
     "objectType": "AV",
     "unit": "—",
     "grade": "권장",
     "role": "sp",
     "tags": "`stage`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "원격 기동 허용",
     "objectType": "BO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`enable`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p25",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature (",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p26",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature (",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p27",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 7. Electrical data — RTWD, 60 Hz, premium efficiency, standard condensing temperatur",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p27",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 8. Electrical data — RTWD, 60 Hz, high efficiency, high condensing temperature",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p28",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 8. Electrical data — RTWD, 60 Hz, high efficiency, high condensing temperature (cont",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p29",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Standard Efficiency",
     "label": "효율",
     "valueRange": "9.1 – 8090",
     "unit": "",
     "condition": "Table 20. RTWD, 80 to 140 tons, 60 Hz – in (mm)",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p45",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RTWD - High Efficiency",
     "label": "효율",
     "valueRange": "9.1 – 8090",
     "unit": "",
     "condition": "Table 20. RTWD, 80 to 140 tons, 60 Hz – in (mm)",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p45",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RTWD High Efficiency",
     "label": "효율",
     "valueRange": "9.5 – 3371",
     "unit": "",
     "condition": "Table 21. RTWD, 150 to 250 tons, 60 Hz – in (mm)",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p47",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Prem Efficiency",
     "label": "효율",
     "valueRange": "9.7 – 3831",
     "unit": "",
     "condition": "Table 21. RTWD, 150 to 250 tons, 60 Hz – in (mm)",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p47",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 1368",
     "unit": "",
     "condition": "Table 5. Electrical data — RTWD, 60 Hz, standard efficiency, standard condensing temperatu",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p24",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 1498",
     "unit": "",
     "condition": "Table 5. Electrical data — RTWD, 60 Hz, standard efficiency, standard condensing temperatu",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p25",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 1137",
     "unit": "",
     "condition": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p25",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 2156",
     "unit": "",
     "condition": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature (",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p26",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 2156",
     "unit": "",
     "condition": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature (",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p27",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 1845",
     "unit": "",
     "condition": "Table 7. Electrical data — RTWD, 60 Hz, premium efficiency, standard condensing temperatur",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p27",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 1368",
     "unit": "",
     "condition": "Table 8. Electrical data — RTWD, 60 Hz, high efficiency, high condensing temperature",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p28",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 2156",
     "unit": "",
     "condition": "Table 8. Electrical data — RTWD, 60 Hz, high efficiency, high condensing temperature (cont",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p29",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉동능력",
     "unit": "RT 또는 kW",
     "condition": "**조건 필수**: 냉수 12/7℃, 냉각수 32/37℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "압축기 형식",
     "unit": "—",
     "condition": "터보(원심)·스크류·스크롤·왕복동·흡수식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "COP / IPLV",
     "unit": "—",
     "condition": "부분부하 효율",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 입·출구온도",
     "unit": "℃",
     "condition": "설계치",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 유량",
     "unit": "LPM 또는 ㎥/h",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 입·출구온도",
     "unit": "℃",
     "condition": "수냉식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "증발기·응축기 압력손실",
     "unit": "kPa",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 전압·전류·소비전력",
     "unit": "V / A / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기동 방식",
     "unit": "—",
     "condition": "Y-Δ·리액터·인버터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R134a·R1234ze·R513A",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최소 부하율",
     "unit": "%",
     "condition": "언로딩 한계",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(흡수식) 열원·소비량",
     "unit": "— / N㎥/h·kg/h",
     "condition": "가스·중온수·증기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음",
     "unit": "dB(A)",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AI",
     "instance": 10100,
     "name": "Active Cool/Heat Setpoint Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the presently in use Chilled/Hot Water Setpoint · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10101,
     "name": "Active Demand Limit Setpoint",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Indicates the presently in use or \"active\" setting of the Demand Limit. This does not include the effects of a startup demand limit softload target. · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10102,
     "name": "Evaporator Entering Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "This is present Evaporator Entering or Return water temperature · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10103,
     "name": "Evaporator Leaving Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "This is the temperature of the water leaving the evaporator, which is the primary control point for normal cooling mode of operation. · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10104,
     "name": "Outdoor Air Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "The temperature of the outdoor air temperature sensor · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10105,
     "name": "Number of Circuits",
     "unit": null,
     "unitRaw": null,
     "note": "Number of Circuits · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10106,
     "name": "Number of Compressors, Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "Number of Compressors, Circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10107,
     "name": "Number of Compressors, Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "Number of Compressors, Circuit 2 · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10108,
     "name": "Actual Running Capacity",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Actual chiller running capacity (same as Total Compressor Current %RLA) · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10109,
     "name": "Evaporator Refrigerant Absolute Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Evaporator Absolute Refrigerant Pressure circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10110,
     "name": "Condenser Refrigerant Absolute Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Condenser Absolute Refrigerant Pressure circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10111,
     "name": "Differential Refrigerant Pressure Ckt1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Displays the differential pressure for the respective circuit as defined by (Condenser Pressure - Evaporator Pressure) · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10112,
     "name": "Evaporator Shell Refrigerant Pressure Ckt1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Evaporator Shell Refrigerant Pressure Ckt1 · 조건: Evaporator Isolation Valves",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10113,
     "name": "Evaporator Saturated Rfgt Temp Ckt1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Displays the saturated temperature associated with the Evaporator Refrigerant Pressure of the respective circuit · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10114,
     "name": "Condenser Saturated Rfgt Temp Ckt1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Displays the saturated temperature associated with the Condenser Refrigerant Pressure of the respective circuit. · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10115,
     "name": "Discharge Temperature Cprsr1A",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10116,
     "name": "Oil Absolute Pressure Cprsr1A",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Absolute oil pressure for the compressor 1A · 조건: Compressor 1A",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10117,
     "name": "Starts Cprsr1A",
     "unit": null,
     "unitRaw": null,
     "note": "The total number of starts that the given compressor has experienced · 조건: Compressor 1A",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10118,
     "name": "Running Time Cprsr1A",
     "unit": null,
     "unitRaw": null,
     "note": "The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 1A",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10119,
     "name": "Evaporator Refrigerant Absolute Pressure Circuit 2",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Evaporator Absolute Refrigerant Pressure circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10120,
     "name": "Condenser Refrigerant Absolute Pressure Circuit 2",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Condenser Absolute Refrigerant Pressure circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10121,
     "name": "Differential Refrigerant Pressure Ckt2",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Displays the differential pressure for the respective circuit as defined by (Condenser Pressure - Evaporator Pressure) · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10122,
     "name": "Evaporator Shell Refrigerant Pressure Ckt2",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Evaporator Shell Refrigerant Pressure Ckt2 · 조건: Evaporator Isolation Valves",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10123,
     "name": "Evaporator Saturated Rfgt Temp Ckt2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Displays the saturated temperature associated with the Evaporator Refrigerant Pressure of the respective circuit · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10124,
     "name": "Condenser Saturated Rfgt Temp Ckt2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Displays the saturated temperature associated with the Condenser Refrigerant Pressure of the respective circuit · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10125,
     "name": "Compressor Suction Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "RTSF only: this is the compressor's suction temperature as read by a fast temperature sensor located in a well upstream of the compressor and computed to get a value which is used to estimate compressor suction superheat. · 조건: RTSF",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10126,
     "name": "Discharge Temperature Cprsr2A",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10127,
     "name": "Oil Absolute Pressure Cprsr2A",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Absolute oil pressure for the compressor 2A · 조건: Compressor 2A",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10128,
     "name": "Discharge Temperature Cprsr1B",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10129,
     "name": "Oil Absolute Pressure Cprsr1B",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Absolute oil pressure for the compressor 1B · 조건: Compressor 1B",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10130,
     "name": "Starts Cprsr1B",
     "unit": null,
     "unitRaw": null,
     "note": "The total number of starts that the given compressor has experienced · 조건: Compressor 1B",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10131,
     "name": "Running Time Cprsr1B",
     "unit": null,
     "unitRaw": null,
     "note": "The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 1B",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10132,
     "name": "Starts Cprsr2A",
     "unit": null,
     "unitRaw": null,
     "note": "The total number of starts that the given compressor has experienced · 조건: Compressor 2A",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10133,
     "name": "Running Time Cprsr2A",
     "unit": null,
     "unitRaw": null,
     "note": "The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 2A",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10134,
     "name": "Discharge Temperature Cprsr2B",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10135,
     "name": "Oil Absolute Pressure Cprsr2B",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Absolute oil pressure for the compressor 2B · 조건: Compressor 2B",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10136,
     "name": "Starts Cprsr2B",
     "unit": null,
     "unitRaw": null,
     "note": "The total number of starts that the given compressor has experienced · 조건: Compressor 2B",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10137,
     "name": "Running Time Cprsr2B",
     "unit": null,
     "unitRaw": null,
     "note": "The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 2B",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10138,
     "name": "Motor Voltage AB Starter 1A",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10139,
     "name": "Motor Voltage AB Starter 1B",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10140,
     "name": "Motor Voltage AB Starter 2A",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10141,
     "name": "Motor Voltage AB Starter 2B",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10142,
     "name": "Oil Temperature Circuit 1",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "The oil temperature for the respective compressor. · 조건: Oil Cooler",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10143,
     "name": "Oil Temperature Circuit 2",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "The oil temperature for the respective compressor. · 조건: Oil Cooler",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10144,
     "name": "Condenser Entering Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "This is present Condenser Entering or Return water temperature · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10145,
     "name": "Condenser Leaving Water Temperature",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "This is the temperature of the water leaving the Condenser, which is the primary control point for normal cooling or heating mode of operation. · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10146,
     "name": "Unit Power Consumption",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "Estimate of the total Chiller Power being presently utilized; it includes both compressor and fan power, but not circuit off-cycle power · 조건: Energy Meter",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10147,
     "name": "Energy Consumption NonReset",
     "unit": null,
     "unitRaw": "Energy, Electrical",
     "note": "Cumulate energy consumption of unit. · 조건: Energy Meter",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10148,
     "name": "Energy Consumption Resettable",
     "unit": null,
     "unitRaw": "Energy, Electrical",
     "note": "Cumulate energy consumption of unit with possibility to reset to zero from front panel of BAS command. · 조건: Energy Meter",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10149,
     "name": "Motor Current L1 Starter 1A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Motor current phase A in amps for the respective compressor. · 조건: Starter 1A",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10150,
     "name": "Motor Current L2 Starter 1A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Motor current phase B in amps for the respective compressor. · 조건: Starter 1A",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10151,
     "name": "Motor Current L3 Starter 1A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Motor current phase C in amps for the respective compressor. · 조건: Starter 1A",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10152,
     "name": "Motor Current L1 % RLA Starter 1A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Motor current phase A in % RLA for the respective compressor. · 조건: Starter 1A",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10153,
     "name": "Motor Current L2 % RLA Starter 1A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Motor current phase B in % RLA for the respective compressor. · 조건: Starter 1A",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10154,
     "name": "Motor Current L3 % RLA Starter 1A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Motor current phase C in % RLA for the respective compressor. · 조건: Starter 1A",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10155,
     "name": "Motor Current L1 Starter 2A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Motor current phase A in amps for the respective compressor. · 조건: Starter 2A",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10156,
     "name": "Motor Current L2 Starter 2A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Motor current phase B in amps for the respective compressor. · 조건: Starter 2A",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10157,
     "name": "Motor Current L3 Starter 2A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Motor current phase C in amps for the respective compressor. · 조건: Starter 2A",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10158,
     "name": "Motor Current L1 % RLA Starter 2A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Motor current phase A in % RLA for the respective compressor. · 조건: Starter 2A",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10159,
     "name": "Motor Current L2 % RLA Starter 2A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Motor current phase B in % RLA for the respective compressor. · 조건: Starter 2A",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10160,
     "name": "Motor Current L3 % RLA Starter 2A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Motor current phase C in % RLA for the respective compressor. · 조건: Starter 2A",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10161,
     "name": "Motor Current L1 Starter 1B",
     "unit": null,
     "unitRaw": "Current",
     "note": "Motor current phase A in amps for the respective compressor. · 조건: Starter 1B",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10162,
     "name": "Motor Current L2 Starter 1B",
     "unit": null,
     "unitRaw": "Current",
     "note": "Motor current phase B in amps for the respective compressor. · 조건: Starter 1B",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10163,
     "name": "Motor Current L3 Starter 1B",
     "unit": null,
     "unitRaw": "Current",
     "note": "Motor current phase C in amps for the respective compressor. · 조건: Starter 1B",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10164,
     "name": "Motor Current L1 % RLA Starter 1B",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Motor current phase A in % RLA for the respective compressor. · 조건: Starter 1B",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10165,
     "name": "Motor Current L2 % RLA Starter 1B",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Motor current phase B in % RLA for the respective compressor. · 조건: Starter 1B",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10166,
     "name": "Motor Current L3 % RLA Starter 1B",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Motor current phase C in % RLA for the respective compressor. · 조건: Starter 1B",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10167,
     "name": "Motor Current L1 Starter 2B",
     "unit": null,
     "unitRaw": "Current",
     "note": "Motor current phase A in amps for the respective compressor. · 조건: Starter 2B",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10168,
     "name": "Motor Current L2 Starter 2B",
     "unit": null,
     "unitRaw": "Current",
     "note": "Motor current phase B in amps for the respective compressor. · 조건: Starter 2B",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10169,
     "name": "Motor Current L3 Starter 2B",
     "unit": null,
     "unitRaw": "Current",
     "note": "Motor current phase C in amps for the respective compressor. · 조건: Starter 2B",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10170,
     "name": "Motor Current L1 % RLA Starter 2B",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Motor current phase A in % RLA for the respective compressor. · 조건: Starter 2B",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10171,
     "name": "Motor Current L2 % RLA Starter 2B",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Motor current phase B in % RLA for the respective compressor. · 조건: Starter 2B",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10172,
     "name": "Motor Current L3 % RLA Starter 2B",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Motor current phase C in % RLA for the respective compressor. · 조건: Starter 2B",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10173,
     "name": "Motor Current A Cprsr1A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Motor Current U AFD 1A · 조건: GP4 w/Modbus AFD (TR200)",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10174,
     "name": "Motor Current B Cprsr1A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Motor Current V AFD 1A · 조건: GP4 w/Modbus AFD (TR200)",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10175,
     "name": "Motor Current C Cprsr1A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Motor Current W AFD 1A · 조건: GP4 w/Modbus AFD (TR200)",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10176,
     "name": "Motor % RLA A Cprsr1A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Motor Current U % RLA AFD 1A · 조건: GP4 w/Modbus AFD (TR200)",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10177,
     "name": "Motor % RLA B Cprsr1A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Motor Current V % RLA AFD 1A · 조건: GP4 w/Modbus AFD (TR200)",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10178,
     "name": "Motor % RLA C Cprsr1A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Motor Current W % RLA AFD 1A · 조건: GP4 w/Modbus AFD (TR200)",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10179,
     "name": "Motor Current A Cprsr2A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Motor Current U AFD 2A · 조건: GP4 w/Modbus AFD (TR200)",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10180,
     "name": "Motor Current B Cprsr2A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Motor Current V AFD 2A · 조건: GP4 w/Modbus AFD (TR200)",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10181,
     "name": "Motor Current C Cprsr2A",
     "unit": null,
     "unitRaw": "Current",
     "note": "Motor Current W AFD 2A · 조건: GP4 w/Modbus AFD (TR200)",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10182,
     "name": "Motor % RLA A Cprsr2A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Motor Current U % RLA AFD 2A · 조건: GP4 w/Modbus AFD (TR200)",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10183,
     "name": "Motor % RLA B Cprsr2A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Motor Current V % RLA AFD 2A · 조건: GP4 w/Modbus AFD (TR200)",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10184,
     "name": "Motor % RLA C Cprsr2A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Motor Current W % RLA AFD 2A · 조건: GP4 w/Modbus AFD (TR200)",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10185,
     "name": "Average Motor Current % RLA AFD 1A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Motor average RLA for for the respective compressor. · 조건: Modbus AFD (TR200)",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10186,
     "name": "Average Motor Current % RLA AFD 2A",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Motor average RLA for for the respective compressor. · 조건: Modbus AFD (TR200)",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10187,
     "name": "Unit Source ID (Last Diagnostic Code)",
     "unit": null,
     "unitRaw": null,
     "note": "Last Logged Diagnostic Spec BAS · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10188,
     "name": "Chiller Design Capacity",
     "unit": null,
     "unitRaw": "Power, Cooling",
     "note": "Chiller Design Capacity · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10189,
     "name": "Active Chilled Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the presently in use Chilled Water Setpoint · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10190,
     "name": "Active Hot Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Indicates the presently in use Hot Water Setpoint · 조건: Hot Water Control",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10191,
     "name": "Unit Load Command",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Unit Load Command · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10192,
     "name": "Air Flow Percentage Circuit 1",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Air Flow Ckt1 · 조건: RTUD",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10193,
     "name": "Air Flow Percentage Circuit 2",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Air Flow Ckt2 · 조건: RTUD",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10194,
     "name": "Evaporator Refrigerant Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Evaporator Gauge Refrigerant Pressure circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10195,
     "name": "Condenser Refrigerant Pressure Circuit 1",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Condenser Gauge Refrigerant Pressure circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10196,
     "name": "Evaporator Refrigerant Pressure Circuit 2",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Evaporator Gauge Refrigerant Pressure circuit 2 · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10197,
     "name": "Condenser Refrigerant Pressure Circuit 2",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Condenser Gauge Refrigerant Pressure circuit 2 · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10198,
     "name": "Condenser Control Output",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Condenser Head Pressure Control Output · 조건: Head Pressure Control",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10199,
     "name": "Oil Pressure Cprsr1A",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Gauge oil pressure for the compressor 1A · 조건: Compressor 1A",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10200,
     "name": "Oil Pressure Cprsr2A",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Gauge oil pressure for the compressor 2A · 조건: Compressor 2A",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10201,
     "name": "Oil Pressure Cprsr1B",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Gauge oil pressure for the compressor 1B · 조건: Compressor 1B",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10202,
     "name": "Oil Pressure Cprsr2B",
     "unit": null,
     "unitRaw": "Pressure, Fluidic",
     "note": "Gauge oil pressure for the compressor 2B · 조건: Compressor 2B",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10203,
     "name": "Evaporator Approach Temperature Circuit 1",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Evaporator Approach Temperature circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10204,
     "name": "Evaporator Approach Temperature Circuit 2",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Evaporator Approach Temperature circuit 2 · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10205,
     "name": "Condenser Approach Temperature Circuit 1",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Condenser Approach Temperature Circuit 1 · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10206,
     "name": "Condenser Approach Temperature Circuit 2",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Condenser Approach Temperature Circuit 2 · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10207,
     "name": "Average Line Current Circuit 1",
     "unit": null,
     "unitRaw": "Current",
     "note": "Average Line Current Meter 1 · 조건: Two Energy Meters",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10208,
     "name": "Average Line Current Circuit 2",
     "unit": null,
     "unitRaw": "Current",
     "note": "Average Line Current Meter 2 · 조건: Two Energy Meters",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10209,
     "name": "Average Line Voltage Circuit 1",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Average Line Voltage Meter 1 · 조건: Two Energy Meters",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10210,
     "name": "Average Line Voltage Circuit 2",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Average Line Voltage Meter 2 · 조건: Two Energy Meters",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10211,
     "name": "Line Current L1 Circuit 1",
     "unit": null,
     "unitRaw": "Current",
     "note": "Line Current L1 Meter 1 · 조건: Two Energy Meters",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10212,
     "name": "Line Current L2 Circuit 1",
     "unit": null,
     "unitRaw": "Current",
     "note": "Line Current L2 Meter 1 · 조건: Two Energy Meters",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10213,
     "name": "Line Current L3 Circuit 1",
     "unit": null,
     "unitRaw": "Current",
     "note": "Line Current L3 Meter 1 · 조건: Two Energy Meters",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10214,
     "name": "Line Current L1 Circuit 2",
     "unit": null,
     "unitRaw": "Current",
     "note": "Line Current L1 Meter 2 · 조건: Two Energy Meters",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10215,
     "name": "Line Current L2 Circuit 2",
     "unit": null,
     "unitRaw": "Current",
     "note": "Line Current L3 Meter 2 · 조건: Two Energy Meters",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10216,
     "name": "Line Current L3 Circuit 2",
     "unit": null,
     "unitRaw": "Current",
     "note": "Line Current L3 Meter 2 · 조건: Two Energy Meters",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10217,
     "name": "Voltage L1-L2 Circuit 1",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Line Voltage L1-L2 Meter 1 · 조건: Two Energy Meters",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10218,
     "name": "Voltage L2-L3 Circuit 1",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Line Voltage L2-L3 Meter 1 · 조건: Two Energy Meters",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10219,
     "name": "Voltage L1-L3 Circuit 1",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Line Voltage L1-L3 Meter 1 · 조건: Two Energy Meters",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10220,
     "name": "Voltage L1-L2 Circuit 2",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Line Voltage L1-L2 Meter 2 · 조건: Two Energy Meters",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10221,
     "name": "Voltage L2-L1 Circuit 2",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Line Voltage L2-L3 Meter 2 · 조건: Two Energy Meters",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10222,
     "name": "Voltage L1-L3 Circuit 2",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Line Voltage L1-L3 Meter 2 · 조건: Two Energy Meters",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10223,
     "name": "Line Frequency Circuit 1",
     "unit": null,
     "unitRaw": "None",
     "note": "Line Frequency Meter 1 · 조건: Two Energy Meters",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10224,
     "name": "Line Frequency Circuit 2",
     "unit": null,
     "unitRaw": "None",
     "note": "Line Frequency Meter 2 · 조건: Two Energy Meters",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10225,
     "name": "Power Factor Circuit 1",
     "unit": null,
     "unitRaw": "None",
     "note": "Power Factor Meter 1 · 조건: Two Energy Meters",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10226,
     "name": "Power Factor Circuit 2",
     "unit": null,
     "unitRaw": "None",
     "note": "Power Factor Meter 2 · 조건: Two Energy Meters",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10227,
     "name": "Power Demand Circuit 1",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "Power Demand Meter 1 · 조건: Two Energy Meters",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10228,
     "name": "Power Demand Circuit 2",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "Power Demand Meter 2 · 조건: Two Energy Meters",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10229,
     "name": "Power Factor",
     "unit": null,
     "unitRaw": "None",
     "note": "Unit Power Factor · 조건: One Energy Meter",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10230,
     "name": "Current L1",
     "unit": null,
     "unitRaw": "Current",
     "note": "Meter Line Current L1 · 조건: One Energy Meter",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10231,
     "name": "Current L2",
     "unit": null,
     "unitRaw": "Current",
     "note": "Meter Line Current L2 · 조건: One Energy Meter",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10232,
     "name": "Current L3",
     "unit": null,
     "unitRaw": "Current",
     "note": "Meter Line Current L3 · 조건: One Energy Meter",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10233,
     "name": "Average Current",
     "unit": null,
     "unitRaw": "Current",
     "note": "Meter Average Line Current · 조건: One Energy Meter",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10234,
     "name": "Voltage L1-L2",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Meter Line Voltage L1-L2 · 조건: One Energy Meter",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10235,
     "name": "Voltage L2-L3",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Meter Line Voltage L2-L3 · 조건: One Energy Meter",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10236,
     "name": "Voltage L1-L3",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Meter Line Voltage L1-L3 · 조건: One Energy Meter",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10237,
     "name": "Average Voltage L-L",
     "unit": null,
     "unitRaw": "Voltage",
     "note": "Meter Average Line Voltage · 조건: One Energy Meter",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10238,
     "name": "Line Frequency",
     "unit": null,
     "unitRaw": "None",
     "note": "Unit Line Frequency · 조건: One Energy Meter",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10239,
     "name": "Unit Power Demand",
     "unit": null,
     "unitRaw": "Power, Electrical",
     "note": "Chiller Power Demand · 조건: Power Monitor",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "AI",
     "instance": 10240,
     "name": "Active Cooling Differential to Start",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Indicates the presently in use Cooling Differential to Start Setpoint · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10241,
     "name": "Active Cooling Differential to Stop",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Indicates the presently in use Cooling Differential to Stop Setpoint · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10242,
     "name": "Active Heating Differential to Start",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Indicates the presently in use Heating Differential to Start Setpoint · 조건: Hot Water Control",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AI",
     "instance": 10243,
     "name": "Active Heating Differential to Stop",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Indicates the presently in use Heating Differential to Stop Setpoint · 조건: Hot Water Control",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10100,
     "name": "Chilled Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Desired evaporator leaving water temperature if chiller is in cooling mode. · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10101,
     "name": "Demand Limit Setpoint",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Sets the maximum capacity that the chiller can use. · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10102,
     "name": "Hot Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Desired condenser leaving water temperature if chiller is in heating mode. · 조건: Hot Water Control",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10103,
     "name": "BAS Cooling Differential to Start",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Desired Cooling Differential to Start if chiller is in cooling mode · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10104,
     "name": "BAS Cooling Differential to Stop",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Desired Cooling Differential to Stop if chiller is in cooling mode · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10105,
     "name": "BAS Heating Differential to Start",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Desired Heating Differential to Start if chiller is in heating mode · 조건: Hot Water Control",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10106,
     "name": "BAS Heating Differential to Stop",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Desired Heating Differential to Stop if chiller is in heating mode · 조건: Hot Water Control",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 9,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10100,
     "name": "Run Enable",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if the chiller is available to run or is currently running. · 0 = Run Not Enabled 1 = Run Enabled · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10101,
     "name": "Local Setpoint Control",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if the chiller is being controlled by local setpoints instead of BAS setpoints. · 0 = Remote Control 1 = Local Control · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10102,
     "name": "Limit Mode Relay Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if the Chiller is in a Limit mode. · 0 = Off 1 = On · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10103,
     "name": "Chiller Running State",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates primary running mode of the chiller sequence · 0 = Off 1 = On · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10104,
     "name": "Maximum Capacity",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if al available chiller capacity is being used, follows same rules as external relay. · 0 = Off 1 = On · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10105,
     "name": "Manual Override Exists",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates if there is a Manual Override active. · 0 = Off 1 = On · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10106,
     "name": "Emergency Stop",
     "unit": null,
     "unitRaw": null,
     "note": "Displays the Status of the Emergency Stop · 0 = Auto 1 = Emergency Stop - Manual Reset Required · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10107,
     "name": "Evaporator Water Flow Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indication of water flow through the evaporator. · 0 = No Flow 1 = Flow · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10108,
     "name": "Diagnostic Present",
     "unit": null,
     "unitRaw": null,
     "note": "Diagnostic Present · 0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10109,
     "name": "Diagnostic Shutdown Present",
     "unit": null,
     "unitRaw": null,
     "note": "Diagnostic Shutdown Present · 0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10110,
     "name": "Diagnostic: Manual Reset Required",
     "unit": null,
     "unitRaw": null,
     "note": "Diagnostic: Manual Reset Required · 0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10111,
     "name": "Diagnostic: Local Manual Reset Required",
     "unit": null,
     "unitRaw": null,
     "note": "Diagnostic: Local Manual Reset Required · 0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10112,
     "name": "Diagnostic Present: Information",
     "unit": null,
     "unitRaw": null,
     "note": "/eVar/Pltm1DiagPrsntInfo/ · 0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10113,
     "name": "Diagnostic Present: Advisory",
     "unit": null,
     "unitRaw": null,
     "note": "/eVar/Pltm1DiagPrsntAdvsry/ · 0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10114,
     "name": "Diagnostic Present: Critical",
     "unit": null,
     "unitRaw": null,
     "note": "/eVar/Pltm1DiagPrsntCrtcl/ · 0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10115,
     "name": "Diagnostic Present: Service Required",
     "unit": null,
     "unitRaw": null,
     "note": "/eVar/Pltm1DiagPrsntSvcRqrd/ · 0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10116,
     "name": "Compressor 1A Running Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates running status of compressor 1A · 0 = Stop 1 = Auto · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10117,
     "name": "Compressor 1B Running Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates running status of compressor 1B · 0 = Stop 1 = Auto · 조건: Compressor 1B",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10118,
     "name": "Compressor 2A Running Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates running status of compressor 2A · 0 = Stop 1 = Auto · 조건: Compressor 2A",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10119,
     "name": "Compressor 2B Running Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates running status of compressor 2B · 0 = Stop 1 = Auto · 조건: Compressor 2B",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10120,
     "name": "External Auto Stop",
     "unit": null,
     "unitRaw": null,
     "note": "Status of External Auto Stop input. · 0 = Stop 1 = Auto · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 10,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10121,
     "name": "Condenser Water Pump Command",
     "unit": null,
     "unitRaw": null,
     "note": "This provides a status of the Chillers Condenser Water Pump output. · 0 = Inactive 1 = Active · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10122,
     "name": "Evaporator Water Pump Command",
     "unit": null,
     "unitRaw": null,
     "note": "This provides a status of the Chillers Evaporator Water Pump output. · 0 = Off 1 = On · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10123,
     "name": "Condenser Water Flow Status",
     "unit": null,
     "unitRaw": null,
     "note": "Indication of water flow through the condenser · 0 = Inactive 1 = Active · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10124,
     "name": "Front Panel Auto Stop Status",
     "unit": null,
     "unitRaw": null,
     "note": "Status of Front Auto Stop input. · 0 = Stop 1 = Auto · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "BI",
     "instance": 10125,
     "name": "Circuit Manual Reset Indicator (CMR) Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether or not there is an alarm present that is keeping the circuit 1 from running. · 0 = Inactive 1 = Active · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10126,
     "name": "Circuit Manual Reset Indicator (CMR) Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether or not there is an alarm present that is keeping the circuit 2 from running. · 0 = Inactive 1 = Active · 조건: Circuit 2",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10127,
     "name": "Circuit Auto Reset Indicator (CAR) Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether or not there is non-latching alarm present on circuit 1 · 0 = Inactive 1 = Active · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10128,
     "name": "Circuit Auto Reset Indicator (CAR) Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates whether or not there is non-latching alarm present on circuit 2 · 0 = Inactive 1 = Active · 조건: Circuit 2",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10129,
     "name": "Head Pressure Relief Request",
     "unit": null,
     "unitRaw": null,
     "note": "Head Relief Request Relay · 0 = Normal 1 = Locked Out · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 10130,
     "name": "Alarm - General Latching Unit",
     "unit": null,
     "unitRaw": null,
     "note": "Latching alarm is present so that it disable the total capacity of the unit · 0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10131,
     "name": "Alarm - General Non Latching Unit",
     "unit": null,
     "unitRaw": null,
     "note": "At least one Non-Latching alarm is present so that it disable the total capacity of the unit · 0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10132,
     "name": "Alarm - General Latching Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "Latching alarm is present so that it disable the total capacity of the circuit 1 · 0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10133,
     "name": "Alarm - General Latching Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "Latching alarm is present so that it disable the total capacity of the circuit 2 · 0 = Normal 1 = In Alarm · 조건: Circuit 2",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10134,
     "name": "Alarm - General Non Latching Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "At least one Non-Latching alarm is present so that it disable the total capacity of the circuit 1 · 0 = Normal 1 = In Alarm · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10135,
     "name": "Alarm - General Non Latching Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "At least one Non-Latching alarm is present so that it disable the total capacity of the circuit 2 · 0 = Normal 1 = In Alarm · 조건: Circuit 2",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 10136,
     "name": "Noise Reduction Request Active",
     "unit": null,
     "unitRaw": null,
     "note": "Status of Noise Reduction Request · 0 = Off 1 = On · 조건: Noise Reduction",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 11,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BI",
     "instance": 11000,
     "name": "Comm Loss: %RLA Indication Output (Vdc)",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11001,
     "name": "Comm Loss: AFD 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11002,
     "name": "Comm Loss: AFD 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11003,
     "name": "Comm Loss: AFD Fault Input 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11004,
     "name": "Comm Loss: AFD Fault Input 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11005,
     "name": "Comm Loss: AFD Fault Input 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11006,
     "name": "Comm Loss: AFD Fault Input 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11007,
     "name": "Comm Loss: AFD Run Command 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11008,
     "name": "Comm Loss: AFD Run Command 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11009,
     "name": "Comm Loss: AFD Speed Command 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11010,
     "name": "Comm Loss: AFD Speed Command 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11011,
     "name": "Comm Loss: AFD Speed Command 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11012,
     "name": "Comm Loss: AFD Speed Command 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11013,
     "name": "Comm Loss: AOC Inlet Oil Temperature 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11014,
     "name": "Comm Loss: AOC Inlet Oil Temperature 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11015,
     "name": "Comm Loss: Auxiliary Setpoint Command",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11016,
     "name": "Comm Loss: Chiller Bypass Valve Output",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11017,
     "name": "Comm Loss: Cond Head Press Cntrl Output",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11018,
     "name": "Comm Loss: Cond Rfgt Liquid Level Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11019,
     "name": "Comm Loss: Cond Rfgt Liquid Level Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11020,
     "name": "Comm Loss: Cond Water Pump Analog Output",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11021,
     "name": "Comm Loss: Condenser Entering Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11022,
     "name": "Comm Loss: Condenser Leaving Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 12,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11023,
     "name": "Comm Loss: Condenser Rfgt Pressure Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11024,
     "name": "Comm Loss: Condenser Rfgt Pressure Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11025,
     "name": "Comm Loss: Condenser Rfgt Pressure Output",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11026,
     "name": "Comm Loss: Condenser Water Flow Switch",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11027,
     "name": "Comm Loss: Condenser Water Pump Relay",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11028,
     "name": "Comm Loss: Cprsr Disch Rfgt Temp 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11029,
     "name": "Comm Loss: Cprsr Disch Rfgt Temp 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11030,
     "name": "Comm Loss: Cprsr Disch Rfgt Temp 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11031,
     "name": "Comm Loss: Cprsr Disch Rfgt Temp 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11032,
     "name": "Comm Loss: Electronic Expansion Valve Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11033,
     "name": "Comm Loss: Electronic Expansion Valve Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11034,
     "name": "Comm Loss: Emergency Stop Feedback Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11035,
     "name": "Comm Loss: Energy Meter Pulse Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11036,
     "name": "Comm Loss: Evap Entering Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11037,
     "name": "Comm Loss: Evap Entering Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11038,
     "name": "Comm Loss: Evap Iso Valve Close Switch Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11039,
     "name": "Comm Loss: Evap Iso Valve Close Switch Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11040,
     "name": "Comm Loss: Evap Iso Valve Open Switch Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11041,
     "name": "Comm Loss: Evap Iso Valve Open Switch Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11042,
     "name": "Comm Loss: Evap Isolation Valve Relay Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11043,
     "name": "Comm Loss: Evap Isolation Valve Relay Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11044,
     "name": "Comm Loss: Evap Leaving Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11045,
     "name": "Comm Loss: Evap Leaving Water Temp",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 13,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11046,
     "name": "Comm Loss: Evap Oil Return Level Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11047,
     "name": "Comm Loss: Evap Oil Return Level Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11048,
     "name": "Comm Loss: Evap Pump Inv1 Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11049,
     "name": "Comm Loss: Evap Pump Inv1 Run Command",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11050,
     "name": "Comm Loss: Evap Rfgt Liquid Level Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11051,
     "name": "Comm Loss: Evap Rfgt Liquid Level Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11052,
     "name": "Comm Loss: Evap Rfgt Pool Temp Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11053,
     "name": "Comm Loss: Evap Rfgt Pool Temp Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11054,
     "name": "Comm Loss: Evap Shell Rfgt Pressure Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11055,
     "name": "Comm Loss: Evap Shell Rfgt Pressure Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11056,
     "name": "Comm Loss: Evap Water Pump Analog Output",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11057,
     "name": "Comm Loss: Evap Water Pump Inv Freq Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11058,
     "name": "Comm Loss: Evaporator Pump 1 Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11059,
     "name": "Comm Loss: Evaporator Pump 2 Fault Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11060,
     "name": "Comm Loss: Evaporator Water Flow Switch",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11061,
     "name": "Comm Loss: Evaporator Water Pump 1 Relay",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11062,
     "name": "Comm Loss: Evaporator Water Pump 2 Relay",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11063,
     "name": "Comm Loss: Ext Chilled/Hot Water Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11064,
     "name": "Comm Loss: Ext Demand Limit Setpoint",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11065,
     "name": "Comm Loss: Ext Noise Reduction Request",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11066,
     "name": "Comm Loss: External Auto/Stop",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11067,
     "name": "Comm Loss: External Ckt2 Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11068,
     "name": "Comm Loss: External Ckt1 Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 14,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11069,
     "name": "Comm Loss: External Hot Water Command",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11070,
     "name": "Comm Loss: External Ice Building Command",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 11071,
     "name": "Comm Loss: Fan Control Relays, Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11072,
     "name": "Comm Loss: Fan Control Relays, Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11073,
     "name": "Comm Loss: Fan Inverter Fault Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11074,
     "name": "Comm Loss: Fan Inverter Fault Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11075,
     "name": "Comm Loss: Fan Inverter Speed Command Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11076,
     "name": "Comm Loss: Fan Inverter Speed Command Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11077,
     "name": "Comm Loss: High Pressure Cutout Sw 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11078,
     "name": "Comm Loss: High Pressure Cutout Sw 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11079,
     "name": "Comm Loss: High Pressure Cutout Sw 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11080,
     "name": "Comm Loss: High Pressure Cutout Sw 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11081,
     "name": "Comm Loss: High Pressure Cutout Switch Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11082,
     "name": "Comm Loss: High Pressure Cutout Switch Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11083,
     "name": "Comm Loss: HR Entering Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11084,
     "name": "Comm Loss: HR Leaving Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11085,
     "name": "Comm Loss: Ice Building Status Relay",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "BI",
     "instance": 11086,
     "name": "Comm Loss: Liquid Line Pressure Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11087,
     "name": "Comm Loss: Liquid Line Pressure Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11088,
     "name": "Comm Loss: Liquid Line Temperature Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11089,
     "name": "Comm Loss: Liquid Line Temperature Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11090,
     "name": "Comm Loss: Motor RLA Input 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11091,
     "name": "Comm Loss: Motor RLA Input 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 15,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11092,
     "name": "Comm Loss: Motor RLA Input 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11093,
     "name": "Comm Loss: Motor RLA Input 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11094,
     "name": "Comm Loss: Motor Winding Tstat Cprsr1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11095,
     "name": "Comm Loss: Motor Winding Tstat Cprsr2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11096,
     "name": "Comm Loss: Noise Reduction Request Relay Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11097,
     "name": "Comm Loss: Noise Reduction Request Relay Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11098,
     "name": "Comm Loss: Off-cycle Freeze Prot Relay",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11099,
     "name": "Comm Loss: Oil Heater Relay 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11100,
     "name": "Comm Loss: Oil Heater Relay 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11101,
     "name": "Comm Loss: Oil Loss Level Sensor Input Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11102,
     "name": "Comm Loss: Oil Loss Level Sensor Input Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11103,
     "name": "Comm Loss: Oil Pressure 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11104,
     "name": "Comm Loss: Oil Pressure 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11105,
     "name": "Comm Loss: Oil Pressure 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11106,
     "name": "Comm Loss: Oil Pressure 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11107,
     "name": "Comm Loss: Oil Return Gas Pump Drain Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11108,
     "name": "Comm Loss: Oil Return Gas Pump Drain Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11109,
     "name": "Comm Loss: Oil Return Gas Pump Fill Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11110,
     "name": "Comm Loss: Oil Return Gas Pump Fill Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11111,
     "name": "Comm Loss: Oil Return Purge Valve Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11112,
     "name": "Comm Loss: Oil Return Purge Valve Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11113,
     "name": "Comm Loss: Oil Temp, Ckt 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11114,
     "name": "Comm Loss: Oil Temp, Ckt 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 16,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11115,
     "name": "Comm Loss: Outdoor Air Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11116,
     "name": "Comm Loss: Programmable Relay Board 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11117,
     "name": "Comm Loss: Programmable Relay Board 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11118,
     "name": "Comm Loss: Reversing Valve",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11119,
     "name": "Comm Loss: Slide Valve Load 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11120,
     "name": "Comm Loss: Slide Valve Load 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11121,
     "name": "Comm Loss: Slide Valve Load 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11122,
     "name": "Comm Loss: Slide Valve Load 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11123,
     "name": "Comm Loss: Slide Valve Unload 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11124,
     "name": "Comm Loss: Slide Valve Unload 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11125,
     "name": "Comm Loss: Slide Valve Unload 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11126,
     "name": "Comm Loss: Slide Valve Unload 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11127,
     "name": "Comm Loss: Starter 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11128,
     "name": "Comm Loss: Starter 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11129,
     "name": "Comm Loss: Starter 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11130,
     "name": "Comm Loss: Starter 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11131,
     "name": "Comm Loss: Step Load 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11132,
     "name": "Comm Loss: Step Load 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11133,
     "name": "Comm Loss: Step Load 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11134,
     "name": "Comm Loss: Step Load 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11135,
     "name": "Comm Loss: Suction Rfgt Pressure Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11136,
     "name": "Comm Loss: Suction Rfgt Pressure Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11137,
     "name": "Comm Loss: Suction Rfgt Pressure 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 17,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11138,
     "name": "Comm Loss: Suction Rfgt Pressure 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11139,
     "name": "Comm Loss: Suction Rfgt Pressure 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11140,
     "name": "Comm Loss: Suction Rfgt Pressure 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11141,
     "name": "Comm Loss: Suction Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11142,
     "name": "Comm Loss: Water System Diff Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11143,
     "name": "Comm Loss: Winding Temp 1, Cprsr1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11144,
     "name": "Comm Loss: Winding Temp 1, Cprsr2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11145,
     "name": "Comm Loss: Winding Temp 2, Cprsr1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11146,
     "name": "Diagnostic: AFD %RLA Feedback 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11147,
     "name": "Diagnostic: AFD %RLA Feedback 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11148,
     "name": "Diagnostic: AFD %RLA Feedback 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11149,
     "name": "Diagnostic: AFD %RLA Feedback 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11150,
     "name": "Diagnostic: AFD Bump Complete 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11151,
     "name": "Diagnostic: AFD Bump Complete 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11152,
     "name": "Diagnostic: AFD Bump Current High 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11153,
     "name": "Diagnostic: AFD Bump Current High 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11154,
     "name": "Diagnostic: AFD Comm Loss – 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11155,
     "name": "Diagnostic: AFD Comm Loss – 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11156,
     "name": "Diagnostic: AFD Comm Loss – 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11157,
     "name": "Diagnostic: AFD Comm Loss – 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11158,
     "name": "Diagnostic: AFD Failure to Arm or Start 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11159,
     "name": "Diagnostic: AFD Failure to Arm or Start 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11160,
     "name": "Diagnostic: AFD Failure to Arm or Start 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 18,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11161,
     "name": "Diagnostic: AFD Failure to Arm or Start 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11162,
     "name": "Diagnostic: AFD Fault 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11163,
     "name": "Diagnostic: AFD Fault 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11164,
     "name": "Diagnostic: AFD Fault 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11165,
     "name": "Diagnostic: AFD Fault 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11166,
     "name": "Diagnostic: AFD Fault Mains 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11167,
     "name": "Diagnostic: AFD Fault Mains 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11168,
     "name": "Diagnostic: AFD Harmonic Filter Over Temperature 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11169,
     "name": "Diagnostic: AFD Harmonic Filter Over Temperature 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11170,
     "name": "Diagnostic: AFD High Pressure Cutout 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11171,
     "name": "Diagnostic: AFD High Pressure Cutout 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11172,
     "name": "Diagnostic: AFD Interrupt Failure 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11173,
     "name": "Diagnostic: AFD Interrupt Failure 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11174,
     "name": "Diagnostic: AFD Motor Current Overload 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11175,
     "name": "Diagnostic: AFD Motor Current Overload 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11176,
     "name": "Diagnostic: AFD Motor Current Overload 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11177,
     "name": "Diagnostic: AFD Motor Current Overload 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11178,
     "name": "Diagnostic: AFD Motor Fault 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11179,
     "name": "Diagnostic: AFD Motor Fault 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11180,
     "name": "Diagnostic: AFD Motor Speed Too High 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11181,
     "name": "Diagnostic: AFD Motor Speed Too High 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11182,
     "name": "Diagnostic: AFD Motor Speed Too Low 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11183,
     "name": "Diagnostic: AFD Motor Speed Too Low 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 19,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11184,
     "name": "Diagnostic: AFD Pump Out Speed Low 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11185,
     "name": "Diagnostic: AFD Pump Out Speed Low 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11186,
     "name": "Diagnostic: AFD Unexpected Shutdown 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11187,
     "name": "Diagnostic: AFD Unexpected Shutdown 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11188,
     "name": "Diagnostic: AFD Unhandled Fault 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11189,
     "name": "Diagnostic: AFD Unhandled Fault 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11190,
     "name": "Diagnostic: AOC Inlet Oil Temperature Sensor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11191,
     "name": "Diagnostic: AOC Inlet Oil Temperature Sensor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11192,
     "name": "Diagnostic: Check Clock",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11193,
     "name": "Diagnostic: Chiller Service Recommended",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11194,
     "name": "Diagnostic: Comm Loss: Winding Temp 2, Cprsr2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11195,
     "name": "Diagnostic: Cond Rfgt Liquid Level Sensor Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11196,
     "name": "Diagnostic: Cond Rfgt Liquid Level Sensor Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11197,
     "name": "Diagnostic: Condenser Entering Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11198,
     "name": "Diagnostic: Condenser Leaving Water Temp Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11199,
     "name": "Diagnostic: Condenser Rfgt Pressure Sensor Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11200,
     "name": "Diagnostic: Condenser Rfgt Pressure Sensor Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11201,
     "name": "Diagnostic: Condenser Water Flow Lost",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11202,
     "name": "Diagnostic: Condenser Water Flow Overdue",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11203,
     "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11204,
     "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11205,
     "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11206,
     "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 20,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11207,
     "name": "Diagnostic: Cprsr Did Not Accel: Transition 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11208,
     "name": "Diagnostic: Cprsr Did Not Accel: Transition 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11209,
     "name": "Diagnostic: Cprsr Did Not Accel: Transition 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11210,
     "name": "Diagnostic: Cprsr Did Not Accel: Transition 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11211,
     "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11212,
     "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11213,
     "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11214,
     "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11215,
     "name": "Diagnostic: Emergency Stop Feedback Input",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11216,
     "name": "Diagnostic: Evap Iso Valve Illegal Switch State Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11217,
     "name": "Diagnostic: Evap Iso Valve Illegal Switch State Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11218,
     "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11219,
     "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11220,
     "name": "Diagnostic: Evap Isolation Valve Failed To Close Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11221,
     "name": "Diagnostic: Evap Isolation Valve Failed To Close Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11222,
     "name": "Diagnostic: Evap Isolation Valve Failed To Open Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11223,
     "name": "Diagnostic: Evap Isolation Valve Failed To Open Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11224,
     "name": "Diagnostic: Evap Isolation Valve Open Switch Failure Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11225,
     "name": "Diagnostic: Evap Isolation Valve Open Switch Failure Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11226,
     "name": "Diagnostic: Evap Pump 1 Starts Run time Written",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11227,
     "name": "Diagnostic: Evap Pump 2 Starts Run time Written",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11228,
     "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11229,
     "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 21,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11230,
     "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11231,
     "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11232,
     "name": "Diagnostic: Evap Spillover Liquid Level Sensor Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11233,
     "name": "Diagnostic: Evap Spillover Liquid Level Sensor Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11234,
     "name": "Diagnostic: Evap Water Pump 1 Svc Recommended",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11235,
     "name": "Diagnostic: Evap Water Pump 2 Svc Recommended",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11236,
     "name": "Diagnostic: Evaporator Approach Error Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11237,
     "name": "Diagnostic: Evaporator Approach Error Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11238,
     "name": "Diagnostic: Evaporator Entering Water Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 22,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BI",
     "instance": 11239,
