     "name": "Diagnostic: High Refrigerant Pressure Ratio 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34295,
     "name": "Diagnostic: High Refrigerant Pressure Ratio 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34296,
     "name": "Diagnostic: Inverted Evaporator Water Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34297,
     "name": "Diagnostic: Liquid Line Pressure Sensor Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34298,
     "name": "Diagnostic: Liquid Line Pressure Sensor Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34299,
     "name": "Diagnostic: Liquid Line Temp Sensor Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34300,
     "name": "Diagnostic: Liquid Line Temp Sensor Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34301,
     "name": "Diagnostic: Loss of Oil for Compressor (Running) Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34302,
     "name": "Diagnostic: Loss of Oil for Compressor (Running) Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34303,
     "name": "Diagnostic: Loss of Oil for Compressor (Stopped) Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34304,
     "name": "Diagnostic: Loss of Oil for Compressor (Stopped) Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34305,
     "name": "Diagnostic: Low Condenser Rfgt Temp Ckt 1: Unit Off",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34306,
     "name": "Diagnostic: Low Condenser Rfgt Temp Ckt 2: Unit Off",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34307,
     "name": "Diagnostic: Low Differential Rfgt Pressure 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34308,
     "name": "Diagnostic: Low Differential Rfgt Pressure 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34309,
     "name": "Diagnostic: Low Differential Rfgt Pressure 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34310,
     "name": "Diagnostic: Low Differential Rfgt Pressure 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34311,
     "name": "Diagnostic: Low Discharge Superheat 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34312,
     "name": "Diagnostic: Low Discharge Superheat 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34313,
     "name": "Diagnostic: Low Discharge Superheat 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34314,
     "name": "Diagnostic: Low Discharge Superheat 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34315,
     "name": "Diagnostic: Low Evaporator Oil Return Level Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34316,
     "name": "Diagnostic: Low Evaporator Oil Return Level Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34317,
     "name": "Diagnostic: Low Evaporator Refrigerant Pressure Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34318,
     "name": "Diagnostic: Low Evaporator Refrigerant Pressure Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34319,
     "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 1: Unit Off",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34320,
     "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 2: Unit Off",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34321,
     "name": "Diagnostic: Low Evaporator Water Temp (Unit Off)",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34322,
     "name": "Diagnostic: Low Evaporator Water Temp (Unit On)",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34323,
     "name": "Diagnostic: Low Oil Flow 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34324,
     "name": "Diagnostic: Low Oil Flow 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34325,
     "name": "Diagnostic: Low Oil Flow 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34326,
     "name": "Diagnostic: Low Oil Flow 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34327,
     "name": "Diagnostic: Low Refrigerant Temperature Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34328,
     "name": "Diagnostic: Low Refrigerant Temperature Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34329,
     "name": "Diagnostic: Mfr Maintenance Recommended 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34330,
     "name": "Diagnostic: Mfr Maintenance Recommended 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34331,
     "name": "Diagnostic: Mfr Maintenance Recommended 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34332,
     "name": "Diagnostic: Mfr Maintenance Recommended 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34333,
     "name": "Diagnostic: Momentary Power Loss 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34334,
     "name": "Diagnostic: Momentary Power Loss 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34335,
     "name": "Diagnostic: Momentary Power Loss 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34336,
     "name": "Diagnostic: Momentary Power Loss 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34337,
     "name": "Diagnostic: Motor Current Overload 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34338,
     "name": "Diagnostic: Motor Current Overload 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34339,
     "name": "Diagnostic: Motor Current Overload 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34340,
     "name": "Diagnostic: Motor Current Overload 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34341,
     "name": "Diagnostic: Motor Winding Temp Sensor Cprsr1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34342,
     "name": "Diagnostic: Motor Winding Temp Sensor Cprsr2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34343,
     "name": "Diagnostic: MP: Invalid Configuration",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MB",
     "instance": 34344,
     "name": "Diagnostic: MP: Non-Volatile Block Test Error",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34345,
     "name": "Diagnostic: MP: Reset Has Occurred",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34346,
     "name": "Diagnostic: Need Cprsr 1A To Run For Oil Flow",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34347,
     "name": "Diagnostic: No Differential Rfgt Pressure 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34348,
     "name": "Diagnostic: No Differential Rfgt Pressure 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34349,
     "name": "Diagnostic: No Differential Rfgt Pressure 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34350,
     "name": "Diagnostic: No Differential Rfgt Pressure 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34351,
     "name": "Diagnostic: Oil Analysis Recommended Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34352,
     "name": "Diagnostic: Oil Analysis Recommended Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34353,
     "name": "Diagnostic: Oil Filter Change Recommended Cprsr1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34354,
     "name": "Diagnostic: Oil Filter Change Recommended Cprsr2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34355,
     "name": "Diagnostic: Oil Flow Protection Fault 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34356,
     "name": "Diagnostic: Oil Flow Protection Fault 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34357,
     "name": "Diagnostic: Oil Flow Protection Fault 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34358,
     "name": "Diagnostic: Oil Flow Protection Fault 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34359,
     "name": "Diagnostic: Oil Pressure Sensor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34360,
     "name": "Diagnostic: Oil Pressure Sensor 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34361,
     "name": "Diagnostic: Oil Pressure Sensor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34362,
     "name": "Diagnostic: Oil Pressure Sensor 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34363,
     "name": "Diagnostic: Oil Temperature Sensor, Circuit 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34364,
     "name": "Diagnostic: Oil Temperature Sensor, Circuit 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34365,
     "name": "Diagnostic: Outdoor Air Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34366,
     "name": "Diagnostic: Over Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34367,
     "name": "Diagnostic: Over Voltage 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34368,
     "name": "Diagnostic: Over Voltage 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34369,
     "name": "Diagnostic: Phase Loss 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34370,
     "name": "Diagnostic: Phase Loss 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34371,
     "name": "Diagnostic: Phase Loss 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34372,
     "name": "Diagnostic: Phase Loss 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34373,
     "name": "Diagnostic: Phase Reversal 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34374,
     "name": "Diagnostic: Phase Reversal 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34375,
     "name": "Diagnostic: Phase Reversal 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34376,
     "name": "Diagnostic: Phase Reversal 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34377,
     "name": "Diagnostic: Power Loss 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34378,
     "name": "Diagnostic: Power Loss 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34379,
     "name": "Diagnostic: Power Loss 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34380,
     "name": "Diagnostic: Power Loss 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34381,
     "name": "Diagnostic: Pumpdown Terminated Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34382,
     "name": "Diagnostic: Pumpdown Terminated Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34383,
     "name": "Diagnostic: Pumpdown Terminated By Time Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34384,
     "name": "Diagnostic: Pumpdown Terminated By Time Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34385,
     "name": "Diagnostic: Refrigerant Charge Loss Detected Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34386,
     "name": "Diagnostic: Refrigerant Charge Loss Detected Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34387,
     "name": "Diagnostic: Restart Inhibit Invoked 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34388,
     "name": "Diagnostic: Restart Inhibit Invoked 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34389,
     "name": "Diagnostic: Restart Inhibit Invoked 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34390,
     "name": "Diagnostic: Restart Inhibit Invoked 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34391,
     "name": "Diagnostic: Severe Current Imbalance 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34392,
     "name": "Diagnostic: Severe Current Imbalance 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34393,
     "name": "Diagnostic: Severe Current Imbalance 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34394,
     "name": "Diagnostic: Severe Current Imbalance 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34395,
     "name": "Diagnostic: Software Error 1001: Call Trane Service",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34396,
     "name": "Diagnostic: Software Error 1002: Call Trane Service",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34397,
     "name": "Diagnostic: Software Error 1003: Call Trane Service",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34398,
     "name": "Diagnostic: Starter Comm Loss: Main Processor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34399,
     "name": "Diagnostic: Starter Comm Loss: Main Processor 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34400,
     "name": "Diagnostic: Starter Comm Loss: Main Processor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34401,
     "name": "Diagnostic: Starter Comm Loss: Main Processor 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34402,
     "name": "Diagnostic: Starter Contactor Interrupt Failure 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34403,
     "name": "Diagnostic: Starter Contactor Interrupt Failure 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34404,
     "name": "Diagnostic: Starter Contactor Interrupt Failure 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34405,
     "name": "Diagnostic: Starter Contactor Interrupt Failure 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34406,
     "name": "Diagnostic: Starter Did Not Fully Accelerate 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34407,
     "name": "Diagnostic: Starter Did Not Fully Accelerate 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34408,
     "name": "Diagnostic: Starter Did Not Fully Accelerate 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34409,
     "name": "Diagnostic: Starter Did Not Transition 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34410,
     "name": "Diagnostic: Starter Did Not Transition 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34411,
     "name": "Diagnostic: Starter Did Not Transition 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34412,
     "name": "Diagnostic: Starter Did Not Transition 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34413,
     "name": "Diagnostic: Starter Dry Run Test 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34414,
     "name": "Diagnostic: Starter Dry Run Test 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34415,
     "name": "Diagnostic: Starter Dry Run Test 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34416,
     "name": "Diagnostic: Starter Dry Run Test 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34417,
     "name": "Diagnostic: Starter Failed to Arm/Start 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34418,
     "name": "Diagnostic: Starter Failed to Arm/Start 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34419,
     "name": "Diagnostic: Starter Failed to Arm/Start 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34420,
     "name": "Diagnostic: Starter Failed to Arm/Start 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34421,
     "name": "Diagnostic: Starter Fault Type I 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34422,
     "name": "Diagnostic: Starter Fault Type I 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34423,
     "name": "Diagnostic: Starter Fault Type I 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34424,
     "name": "Diagnostic: Starter Fault Type I 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34425,
     "name": "Diagnostic: Starter Fault Type II 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34426,
     "name": "Diagnostic: Starter Fault Type II 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34427,
     "name": "Diagnostic: Starter Fault Type II 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34428,
     "name": "Diagnostic: Starter Fault Type II 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34429,
     "name": "Diagnostic: Starter Fault Type III 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34430,
     "name": "Diagnostic: Starter Fault Type III 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34431,
     "name": "Diagnostic: Starter Fault Type III 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34432,
     "name": "Diagnostic: Starter Fault Type III 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34433,
     "name": "Diagnostic: Starter Module Memory Error Type 1 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34434,
     "name": "Diagnostic: Starter Module Memory Error Type 1 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34435,
     "name": "Diagnostic: Starter Module Memory Error Type 1 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34436,
     "name": "Diagnostic: Starter Module Memory Error Type 1 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34437,
     "name": "Diagnostic: Starter Module Memory Error Type 2 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34438,
     "name": "Diagnostic: Starter Module Memory Error Type 2 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34439,
     "name": "Diagnostic: Starter Module Memory Error Type 2 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34440,
     "name": "Diagnostic: Starter Module Memory Error Type 2 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34441,
     "name": "Diagnostic: Starts/Hours Modified 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34442,
     "name": "Diagnostic: Starts/Hours Modified 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34443,
     "name": "Diagnostic: Starts/Hours Modified 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34444,
     "name": "Diagnostic: Starts/Hours Modified 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34445,
     "name": "Diagnostic: Suction Pressure Transducer Ckt2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34446,
     "name": "Diagnostic: Suction Pressure Transducer Ckt1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34447,
     "name": "Diagnostic: Suction Refrigerant Pressure Sensor 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34448,
     "name": "Diagnostic: Suction Refrigerant Pressure Sensor 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34449,
     "name": "Diagnostic: Suction Refrigerant Pressure Sensor 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34450,
     "name": "Diagnostic: Suction Refrigerant Pressure Sensor 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34451,
     "name": "Diagnostic: Suction Temperature Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34452,
     "name": "Diagnostic: Transition Complete Input Opened 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34453,
     "name": "Diagnostic: Transition Complete Input Opened 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34454,
     "name": "Diagnostic: Transition Complete Input Opened 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34455,
     "name": "Diagnostic: Transition Complete Input Opened 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34456,
     "name": "Diagnostic: Transition Complete Input Shorted 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34457,
     "name": "Diagnostic: Transition Complete Input Shorted 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34458,
     "name": "Diagnostic: Transition Complete Input Shorted 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34459,
     "name": "Diagnostic: Transition Complete Input Shorted 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34460,
     "name": "Diagnostic: Under Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34461,
     "name": "Diagnostic: Under Voltage 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34462,
     "name": "Diagnostic: Under Voltage 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34463,
     "name": "Diagnostic: Unexpected Starter Shutdown 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34464,
     "name": "Diagnostic: Unexpected Starter Shutdown 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34465,
     "name": "Diagnostic: Unexpected Starter Shutdown 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34466,
     "name": "Diagnostic: Unexpected Starter Shutdown 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34467,
     "name": "Diagnostic: Very Low Discharge Superheat 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34468,
     "name": "Diagnostic: Very Low Discharge Superheat 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34469,
     "name": "Diagnostic: Very Low Evap Rfgt Pressure 1A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34470,
     "name": "Diagnostic: Very Low Evap Rfgt Pressure 1B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34471,
     "name": "Diagnostic: Very Low Evap Rfgt Pressure 2A",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34472,
     "name": "Diagnostic: Very Low Evap Rfgt Pressure 2B",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34473,
     "name": "Diagnostic: Water System Differential Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34474,
     "name": "Diagnostic: Energy Meter Write Value Failure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34475,
     "name": "Diagnostic: Write Command Failure Energy Meter 1",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34476,
     "name": "Diagnostic: Write Command Failure Energy Meter 2",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34477,
     "name": "Diagnostic: High Evaporator Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 34478,
     "name": "Comm Loss: Starter Panel High Temperature Limit",
     "unit": null,
     "unitRaw": null,
     "note": "0 = Normal 1 = In Alarm",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MB",
     "instance": 40011,
     "name": "Chilled Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Desired evaporator leaving water temperature if chiller is in cooling mode. · 조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40013,
     "name": "Demand Limit Setpoint",
     "unit": "percent",
     "unitRaw": "Percentage",
     "note": "Sets the maximum capacity that the chiller can use. · 조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40015,
     "name": "Hot Water Setpoint",
     "unit": "degC",
     "unitRaw": "℃",
     "note": "Desired condenser leaving water temperature if chiller is in heating mode. · 조건: Hot Water Control",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MB",
     "instance": 40017,
     "name": "BAS Cooling Differential to Start",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Desired Cooling Differential to Start if chiller is in cooling mode · 조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40019,
     "name": "BAS Cooling Differential to Stop",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Desired Cooling Differential to Stop if chiller is in cooling mode · 조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40021,
     "name": "BAS Heating Differential to Start",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Desired Heating Differential to Start if chiller is in heating mode · 조건: Hot Water Control",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 40023,
     "name": "BAS Heating Differential to Stop",
     "unit": null,
     "unitRaw": "Temperature, Delta",
     "note": "Desired Heating Differential to Stop if chiller is in heating mode · 조건: Hot Water Control",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MB",
     "instance": 42011,
     "name": "Chiller Mode Command BAS",
     "unit": null,
     "unitRaw": null,
     "note": "Normally used by the BMS to command the chiller Mode · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSI",
     "instance": 10100,
     "name": "Running Mode",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the running state of the chiller · 1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10101,
     "name": "Operating Mode",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the operating mode of the chiller · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10103,
     "name": "Refrigerant Type",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the chiller refrigerant type · 5 = R-134a 13 = R-513A 16 = R-1234ze(E) 18 = R-515B · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10104,
     "name": "Manufacturing Location",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the location that the chiller was manufactured · 3 = Pueblo 4 = Charmes · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "MSI",
     "instance": 10105,
     "name": "Cooling Type",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the cooling Type of chiller · 1 = Water Cooled 2 = Air Cooled · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSI",
     "instance": 10106,
     "name": "Model Information [GEN2]",
     "unit": null,
     "unitRaw": null,
     "note": "Indicates the model information of chiller · 17 = RTWF 30 = RTSF 41 = RTWF XSE 45 = RTWD 46 = RTUD · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 34,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 10100,
     "name": "Chiller Mode Command BAS",
     "unit": null,
     "unitRaw": null,
     "note": "Normally used by the BMS to command the chiller Mode · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard",
     "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
     "sourcePage": 35,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    }
   ],
   "referenceTables": [
    {
     "title": "Table 10. Customer wire selection — RTWD, 60Hz, single point power, standard efficiency, s",
     "kind": "etc",
     "page": 31,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 35,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 11. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, stand",
     "kind": "etc",
     "page": 32,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 30,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 11. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, stand",
     "kind": "etc",
     "page": 33,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 30,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 12. Customer wire selection — RTWD, 60Hz, single point power, premium efficiency, st",
     "kind": "etc",
     "page": 34,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 20,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 13. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, high ",
     "kind": "etc",
     "page": 34,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 10,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 13. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, high ",
     "kind": "etc",
     "page": 35,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 35,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 13. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, high ",
     "kind": "etc",
     "page": 36,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 15,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 14. Customer wire selection — RTWD, 60Hz, single point power, premium efficiency, hi",
     "kind": "etc",
     "page": 36,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 15,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 14. Customer wire selection — RTWD, 60Hz, single point power, premium efficiency, hi",
     "kind": "etc",
     "page": 37,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 5,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 15. Customer wire selection — RTWD, 60Hz, dual point power, standard efficiency, sta",
     "kind": "etc",
     "page": 37,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 26,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 15. Customer wire selection — RTWD, 60Hz, dual point power, standard efficiency, sta",
     "kind": "etc",
     "page": 38,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 11,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 16. Customer wire selection — RTWD, 60Hz, dual point power, high efficiency, standar",
     "kind": "etc",
     "page": 38,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 20,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 16. Customer wire selection — RTWD, 60Hz, dual point power, high efficiency, standar",
     "kind": "etc",
     "page": 39,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 40,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 17. Customer wire selection — RTWD, 60Hz, dual point power, premium efficiency, stan",
     "kind": "etc",
     "page": 40,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 21,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 18. Customer wire selection — RTWD, 60Hz, dual point power, high efficiency, high co",
     "kind": "etc",
     "page": 41,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 41,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 22. RTWD unit footprint",
     "kind": "perf",
     "page": 48,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 23. Weights – RTWD, 60 Hz",
     "kind": "dim",
     "page": 49,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 14,
     "use": "설치·반입 참고"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 15,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 18,
    "simulatorRequirementMappings": 14,
    "l3MappingPoints": 1358,
    "referenceTables": 17
   }
  },
  "trane-symbio-800-series-r-model-rtwd-lontalk": {
   "id": "trane-symbio-800-series-r-model-rtwd-lontalk",
   "equipmentId": "e9",
   "templateProfileId": null,
   "vendor": "Trane",
   "model": "Symbio™ 800 — Series R® Model RTWD (LonTalk)",
   "name": "Symbio™ 800 Series R® Model RTWD",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "냉수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 출구온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`chilled-water`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "부하율",
     "objectType": "AI",
     "unit": "%",
     "grade": "필수",
     "role": "sensor",
     "tags": "`load`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "소비전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "권장",
     "role": "sensor",
     "tags": "`elec-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`compressor`✓ `elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "증발 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`evaporator`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condenser`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`chilled-water`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "알람 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "대수제어 순위",
     "objectType": "AV",
     "unit": "—",
     "grade": "권장",
     "role": "sp",
     "tags": "`stage`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "원격 기동 허용",
     "objectType": "BO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`enable`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p25",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature (",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p26",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature (",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p27",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 7. Electrical data — RTWD, 60 Hz, premium efficiency, standard condensing temperatur",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p27",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 8. Electrical data — RTWD, 60 Hz, high efficiency, high condensing temperature",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p28",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 8. Electrical data — RTWD, 60 Hz, high efficiency, high condensing temperature (cont",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p29",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Standard Efficiency",
     "label": "효율",
     "valueRange": "9.1 – 8090",
     "unit": "",
     "condition": "Table 20. RTWD, 80 to 140 tons, 60 Hz – in (mm)",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p45",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RTWD - High Efficiency",
     "label": "효율",
     "valueRange": "9.1 – 8090",
     "unit": "",
     "condition": "Table 20. RTWD, 80 to 140 tons, 60 Hz – in (mm)",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p45",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "RTWD High Efficiency",
     "label": "효율",
     "valueRange": "9.5 – 3371",
     "unit": "",
     "condition": "Table 21. RTWD, 150 to 250 tons, 60 Hz – in (mm)",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p47",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Prem Efficiency",
     "label": "효율",
     "valueRange": "9.7 – 3831",
     "unit": "",
     "condition": "Table 21. RTWD, 150 to 250 tons, 60 Hz – in (mm)",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p47",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "3 – 400",
     "unit": "",
     "condition": "Table 5. Electrical data - RTWD - 50 Hz - standard efficiency - standard condensing temper",
     "evidence": "RLC-PRC040F-EN_08302021.pdf p20",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage",
     "label": "정격 전압",
     "valueRange": "3 – 400",
     "unit": "",
     "condition": "Table 7. Electrical data - RTWD - 50 Hz - premium efficiency - standard condensing tempera",
     "evidence": "RLC-PRC040F-EN_08302021.pdf p21",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Standard Efficiency 70,80,90,100,110T 120,130,140,150T",
     "label": "효율",
     "valueRange": "9.1 – 3621",
     "unit": "",
     "condition": "Table 15. RTWD, 70 to 150 tons SE, 60 to 120 tons HE, 50 Hz",
     "evidence": "RLC-PRC040F-EN_08302021.pdf p39",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "High Efficiency 60,70,80T 90T 100,110,120T",
     "label": "효율",
     "valueRange": "9.1 – 3321",
     "unit": "",
     "condition": "Table 15. RTWD, 70 to 150 tons SE, 60 to 120 tons HE, 50 Hz",
     "evidence": "RLC-PRC040F-EN_08302021.pdf p39",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 1368",
     "unit": "",
     "condition": "Table 5. Electrical data — RTWD, 60 Hz, standard efficiency, standard condensing temperatu",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p24",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 1498",
     "unit": "",
     "condition": "Table 5. Electrical data — RTWD, 60 Hz, standard efficiency, standard condensing temperatu",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p25",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 1137",
     "unit": "",
     "condition": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p25",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 2156",
     "unit": "",
     "condition": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature (",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p26",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 2156",
     "unit": "",
     "condition": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature (",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p27",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 1845",
     "unit": "",
     "condition": "Table 7. Electrical data — RTWD, 60 Hz, premium efficiency, standard condensing temperatur",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p27",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 1368",
     "unit": "",
     "condition": "Table 8. Electrical data — RTWD, 60 Hz, high efficiency, high condensing temperature",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p28",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 2156",
     "unit": "",
     "condition": "Table 8. Electrical data — RTWD, 60 Hz, high efficiency, high condensing temperature (cont",
     "evidence": "RLC-PRC029P-EN_10312025.pdf p29",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 796",
     "unit": "",
     "condition": "Table 5. Electrical data - RTWD - 50 Hz - standard efficiency - standard condensing temper",
     "evidence": "RLC-PRC040F-EN_08302021.pdf p20",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 896",
     "unit": "",
     "condition": "Table 7. Electrical data - RTWD - 50 Hz - premium efficiency - standard condensing tempera",
     "evidence": "RLC-PRC040F-EN_08302021.pdf p21",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉동능력",
     "unit": "RT 또는 kW",
     "condition": "**조건 필수**: 냉수 12/7℃, 냉각수 32/37℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "압축기 형식",
     "unit": "—",
     "condition": "터보(원심)·스크류·스크롤·왕복동·흡수식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "COP / IPLV",
     "unit": "—",
     "condition": "부분부하 효율",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 입·출구온도",
     "unit": "℃",
     "condition": "설계치",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 유량",
     "unit": "LPM 또는 ㎥/h",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 입·출구온도",
     "unit": "℃",
     "condition": "수냉식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "증발기·응축기 압력손실",
     "unit": "kPa",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 전압·전류·소비전력",
     "unit": "V / A / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기동 방식",
     "unit": "—",
     "condition": "Y-Δ·리액터·인버터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R134a·R1234ze·R513A",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최소 부하율",
     "unit": "%",
     "condition": "언로딩 한계",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(흡수식) 열원·소비량",
     "unit": "— / N㎥/h·kg/h",
     "condition": "가스·중온수·증기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음",
     "unit": "dB(A)",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "NCI",
     "instance": 5,
     "name": "nciMfgLocation",
     "unit": null,
     "unitRaw": null,
     "note": "Chiller Manufacturing Location",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 6,
     "name": "nciNoiseRdcnReq",
     "unit": null,
     "unitRaw": null,
     "note": "Default for Noise Reduction Auto/On Request",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 7,
     "name": "nciRefrigerant",
     "unit": null,
     "unitRaw": null,
     "note": "Chiller Refrigerant Type",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 8,
     "name": "nciCapacityLim",
     "unit": null,
     "unitRaw": null,
     "note": "Capacity Limit",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 9,
     "name": "nciChillerEnable",
     "unit": null,
     "unitRaw": null,
     "note": "Default Value for nviChillerEnable",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 10,
     "name": "nciCoolsetpt",
     "unit": null,
     "unitRaw": null,
     "note": "Relinquished Default Value for nviCoolSetpt",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 11,
     "name": "nciDefaults",
     "unit": null,
     "unitRaw": null,
     "note": "Default Values / Used to decide if configuration defaults should be used",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 12,
     "name": "nciDevMajVer",
     "unit": null,
     "unitRaw": null,
     "note": "The major version number for the device",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 13,
     "name": "nciDevMinVer",
     "unit": null,
     "unitRaw": null,
     "note": "The minor version number for the device",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 14,
     "name": "nciHeatSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "Default Value for nviHeatSetpt",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 15,
     "name": "nciLocation",
     "unit": null,
     "unitRaw": null,
     "note": "Location Label",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 16,
     "name": "nciMinOutTm",
     "unit": null,
     "unitRaw": null,
     "note": "Minimum Send Time",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 17,
     "name": "nciMode",
     "unit": null,
     "unitRaw": null,
     "note": "Default Value for nviMode",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 18,
     "name": "nciPwrup",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 19,
     "name": "nciRcvHrtBt",
     "unit": null,
     "unitRaw": null,
     "note": "Receive Heartbeat Time",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 20,
     "name": "nciSndHrtBt",
     "unit": null,
     "unitRaw": null,
     "note": "Send Heartbeat Time (nciMAXSendTime)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 21,
     "name": "nciBuildNum",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 22,
     "name": "nciCRC",
     "unit": null,
     "unitRaw": null,
     "note": "CRC Calculation Result",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 23,
     "name": "nciDeviceConfig",
     "unit": null,
     "unitRaw": null,
     "note": "",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NV",
     "instance": 24,
     "name": "nviChillerEnable",
     "unit": null,
     "unitRaw": null,
     "note": "Request Start/Stop Chiller · 입력(Recv) · HrtBt X",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 25,
     "name": "nviCoolSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt X",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 26,
     "name": "nviCapacityLim",
     "unit": null,
     "unitRaw": null,
     "note": "Capacity Limit of Chiller · 입력(Recv) · HrtBt X",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 28,
     "name": "nviMode",
     "unit": null,
     "unitRaw": null,
     "note": "Chiller Modes · 입력(Recv) · HrtBt X",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 29,
     "name": "nviHeatSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "Heating Setpoint · 입력(Recv) · HrtBt X",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 32,
     "name": "nviNoiseRdcnReq",
     "unit": null,
     "unitRaw": null,
     "note": "Noise Reduction Auto/On Request · 입력(Recv) · HrtBt X",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 35,
     "name": "nviRequest",
     "unit": null,
     "unitRaw": null,
     "note": "Status Request · 입력(Recv)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 36,
     "name": "nviTraneVar2",
     "unit": null,
     "unitRaw": null,
     "note": "Comm5 Status · 입력(Recv)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 37,
     "name": "nvoOnOff",
     "unit": null,
     "unitRaw": null,
     "note": "Chiller On / Off run state · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 38,
     "name": "nvoActiveSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "Active Cool or Heat Setpt · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 39,
     "name": "nvoActualCapacity",
     "unit": null,
     "unitRaw": null,
     "note": "Actual Running Capacity of Unit · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 40,
     "name": "nvoCapacityLim",
     "unit": null,
     "unitRaw": null,
     "note": "Current Capacity Limit Setting of Chiller · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 41,
     "name": "nvoLvgCHWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "Leaving Chilled Water Temp · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 42,
     "name": "nvoEntCHWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "Entering Chilled Water Temp · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 43,
     "name": "nvoEntCndWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "Entering Condenser Water Temp · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 44,
     "name": "nvoLvgCndWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "Leaving Condenser Water Temp · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 45,
     "name": "nvoAlarmDescr",
     "unit": null,
     "unitRaw": null,
     "note": "Alarm annunciation text · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "NV",
     "instance": 46,
     "name": "nvoChillerstat",
     "unit": null,
     "unitRaw": null,
     "note": "Chiller States , modes · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 47,
     "name": "nvoStatusOutputs",
     "unit": null,
     "unitRaw": null,
     "note": "Status Outputs · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 48,
     "name": "nvoCprsrsRunning",
     "unit": null,
     "unitRaw": null,
     "note": "Compressor Running Outputs · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 49,
     "name": "nvoEvapWtrPump",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Water Pump Request · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 50,
     "name": "nvoEvapWtrFlow",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Water Flow Status · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 51,
     "name": "nvoCondWtrPump",
     "unit": null,
     "unitRaw": null,
     "note": "Condenser Water Pump Request · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 52,
     "name": "nvoCondWtrFlow",
     "unit": null,
     "unitRaw": null,
     "note": "Condenser Water Flow Status · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 53,
     "name": "nvoOutdoorTemp",
     "unit": null,
     "unitRaw": null,
     "note": "Outdoor Air Temperature · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 57,
     "name": "nvoCondControl",
     "unit": null,
     "unitRaw": null,
     "note": "Condenser Control Output · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 58,
     "name": "nvoEvapAprchTmp",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Approach Temperature · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 59,
     "name": "nvoCondAprchTmp",
     "unit": null,
     "unitRaw": null,
     "note": "Condenser Approach Temperature · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 64,
     "name": "nvoEvapRfgtPrsC1",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 65,
     "name": "nvoEvapRfgtPrsC2",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Refrigerant Pressure - Circuit 2 · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 66,
     "name": "nvoEvapRfgtTmpC1",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 67,
     "name": "nvoEvapRfgtTmpC2",
     "unit": null,
     "unitRaw": null,
     "note": "Evaporator Refrigerant Temperature - Circuit 2 · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 68,
     "name": "nvoCondRfgtPrsC1",
     "unit": null,
     "unitRaw": null,
     "note": "Condenser Refrigerant Pressure - Circuit 1 · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 69,
     "name": "nvoCondRfgtPrsC2",
     "unit": null,
     "unitRaw": null,
     "note": "Condenser Refrigerant Pressure - Circuit 2 · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 70,
     "name": "nvoCondRfgtTmpC1",
     "unit": null,
     "unitRaw": null,
     "note": "Condenser Refrigerant Temperature - Circuit 1 · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 71,
     "name": "nvoCondRfgtTmpC2",
     "unit": null,
     "unitRaw": null,
     "note": "Condenser Refrigerant Temperature - Circuit 2 · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 72,
     "name": "nvoAirFlowPctC1",
     "unit": null,
     "unitRaw": null,
     "note": "Air Flow Percent – Circuit 1 · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 73,
     "name": "nvoAirFlowPctC2",
     "unit": null,
     "unitRaw": null,
     "note": "Air Flow Percent – Circuit 2 · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 76,
     "name": "nvoHiSideOilPrsA",
     "unit": null,
     "unitRaw": null,
     "note": "High Side Oil Pressure - Compressor 1A · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 77,
     "name": "nvoHiSideOilPrsB",
     "unit": null,
     "unitRaw": null,
     "note": "High Side Oil Pressure - Compressor 1B · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 79,
     "name": "nvoHiSideOilPrsD",
     "unit": null,
     "unitRaw": null,
     "note": "High Side Oil Pressure - Compressor 2A · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 80,
     "name": "nvoHiSideOilPrsE",
     "unit": null,
     "unitRaw": null,
     "note": "High Side Oil Pressure - Compressor 2B · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 88,
     "name": "nvoOilTempA",
     "unit": null,
     "unitRaw": null,
     "note": "Oil Temperature - Compressor 1A · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 91,
     "name": "nvoOilTempD",
     "unit": null,
     "unitRaw": null,
     "note": "Oil Temperature - Compressor 2A · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 94,
     "name": "nvoRfgtDischTmpA",
     "unit": null,
     "unitRaw": null,
     "note": "Refrigerant Discharge Temperature - Compressor 1A · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 95,
     "name": "nvoRfgtDischTmpB",
     "unit": null,
     "unitRaw": null,
     "note": "Refrigerant Discharge Temperature - Compressor 1B · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 97,
     "name": "nvoRfgtDischTmpD",
     "unit": null,
     "unitRaw": null,
     "note": "Refrigerant Discharge Temperature - Compressor 2A · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 98,
     "name": "nvoRfgtDischTmpE",
     "unit": null,
     "unitRaw": null,
     "note": "Refrigerant Discharge Temperature - Compressor 2B · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 100,
     "name": "nvoVoltageA",
     "unit": null,
     "unitRaw": null,
     "note": "Voltage Per Phase – Compressor 1A · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 101,
     "name": "nvoVoltageB",
     "unit": null,
     "unitRaw": null,
     "note": "Voltage Per Phase – Compressor 1B · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 102,
     "name": "nvoVoltageD",
     "unit": null,
     "unitRaw": null,
     "note": "Voltage Per Phase – Compressor 2A · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 103,
     "name": "nvoVoltageE",
     "unit": null,
     "unitRaw": null,
     "note": "Voltage Per Phase – Compressor 2B · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 106,
     "name": "nvoCurrentA",
     "unit": null,
     "unitRaw": null,
     "note": "Current Per Line – Compressor 1A · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 107,
     "name": "nvoCurrentB",
     "unit": null,
     "unitRaw": null,
     "note": "Current Per Line – Compressor 1B · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 109,
     "name": "nvoCurrentD",
     "unit": null,
     "unitRaw": null,
     "note": "Current Per Line – Compressor 2A · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 110,
     "name": "nvoCurrentE",
     "unit": null,
     "unitRaw": null,
     "note": "Current Per Line – Compressor 2B · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 112,
     "name": "nvoStartsRunTmA",
     "unit": null,
     "unitRaw": null,
     "note": "Starts and Run Time – Compressor 1A · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 113,
     "name": "nvoStartsRunTmB",
     "unit": null,
     "unitRaw": null,
     "note": "Starts and Run Time – Compressor 1B · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 115,
     "name": "nvoStartsRunTmD",
     "unit": null,
     "unitRaw": null,
     "note": "Starts and Run Time – Compressor 2A · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 116,
     "name": "nvoStartsRunTmE",
     "unit": null,
     "unitRaw": null,
     "note": "Starts and Run Time – Compressor 2B · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 118,
     "name": "nvoUnitPower",
     "unit": null,
     "unitRaw": null,
     "note": "Unit Power Consumption · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 133,
     "name": "nvoStatus",
     "unit": null,
     "unitRaw": null,
     "note": "Status Response · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 134,
     "name": "nvoTraneVar9",
     "unit": null,
     "unitRaw": null,
     "note": "Comm5 Status · 출력(Send)",
     "sourceFile": "BAS-PTS018A-EN_11152024.pdf",
     "sourcePage": 8,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "Table 10. Customer wire selection — RTWD, 60Hz, single point power, standard efficiency, s",
     "kind": "etc",
     "page": 31,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 35,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 11. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, stand",
     "kind": "etc",
     "page": 32,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 30,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 11. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, stand",
     "kind": "etc",
     "page": 33,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 30,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 12. Customer wire selection — RTWD, 60Hz, single point power, premium efficiency, st",
     "kind": "etc",
     "page": 34,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 20,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 13. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, high ",
     "kind": "etc",
     "page": 34,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 10,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 13. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, high ",
     "kind": "etc",
     "page": 35,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 35,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 13. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, high ",
     "kind": "etc",
     "page": 36,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 15,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 14. Customer wire selection — RTWD, 60Hz, single point power, premium efficiency, hi",
     "kind": "etc",
     "page": 36,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 15,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 14. Customer wire selection — RTWD, 60Hz, single point power, premium efficiency, hi",
     "kind": "etc",
     "page": 37,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 5,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 15. Customer wire selection — RTWD, 60Hz, dual point power, standard efficiency, sta",
     "kind": "etc",
     "page": 37,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 26,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 15. Customer wire selection — RTWD, 60Hz, dual point power, standard efficiency, sta",
     "kind": "etc",
     "page": 38,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 11,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 16. Customer wire selection — RTWD, 60Hz, dual point power, high efficiency, standar",
     "kind": "etc",
     "page": 38,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 20,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 16. Customer wire selection — RTWD, 60Hz, dual point power, high efficiency, standar",
     "kind": "etc",
     "page": 39,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 40,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 17. Customer wire selection — RTWD, 60Hz, dual point power, premium efficiency, stan",
     "kind": "etc",
     "page": 40,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 21,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 18. Customer wire selection — RTWD, 60Hz, dual point power, high efficiency, high co",
     "kind": "etc",
     "page": 41,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 41,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 22. RTWD unit footprint",
     "kind": "perf",
     "page": 48,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 23. Weights – RTWD, 60 Hz",
     "kind": "dim",
     "page": 49,
     "source": "RLC-PRC029P-EN_10312025.pdf",
     "rows": 14,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 10. Customer wire selection — RTWD, 50Hz, standard efficiency, standard condensing t",
     "kind": "etc",
     "page": 23,
     "source": "RLC-PRC040F-EN_08302021.pdf",
     "rows": 10,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 11. Customer wire selection — RTWD, 50Hz, high efficiency, standard condensing tempe",
     "kind": "etc",
     "page": 23,
     "source": "RLC-PRC040F-EN_08302021.pdf",
     "rows": 15,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 12. Customer wire selection — RTWD, 50Hz, premium efficiency, standard condensing te",
     "kind": "etc",
     "page": 24,
     "source": "RLC-PRC040F-EN_08302021.pdf",
     "rows": 4,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 13. Customer wire selection — RTWD, 50Hz, high efficiency, high condensing temperatu",
     "kind": "etc",
     "page": 24,
     "source": "RLC-PRC040F-EN_08302021.pdf",
     "rows": 15,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Figure 9. RTWD, 130 to 250 tons HE, 160 to 200 tons PE, 50 Hz - in (mm)",
     "kind": "dim",
     "page": 41,
     "source": "RLC-PRC040F-EN_08302021.pdf",
     "rows": 5,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 16. RTWD unit footprint",
     "kind": "perf",
     "page": 42,
     "source": "RLC-PRC040F-EN_08302021.pdf",
     "rows": 5,
     "use": "조건별 성능 조회"
    },
    {
     "title": "Table 17. Weights – RTWD – 50 Hz",
     "kind": "dim",
     "page": 43,
     "source": "RLC-PRC040F-EN_08302021.pdf",
     "rows": 4,
     "use": "설치·반입 참고"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 15,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 24,
    "simulatorRequirementMappings": 14,
    "l3MappingPoints": 82,
    "referenceTables": 24
   }
  },
  "trane-symbio-800-sintesis-model-rtaf-lontalk": {
   "id": "trane-symbio-800-sintesis-model-rtaf-lontalk",
   "equipmentId": "e9",
   "templateProfileId": null,
   "vendor": "Trane",
   "model": "Symbio™ 800 — Sintesis™ Model RTAF (LonTalk)",
   "name": "Symbio™ 800 Sintesis™ Model RTAF",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "냉수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`chilled-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 출구온도 설정값",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`chilled-water`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 출구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `leaving`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉각수 입구온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`condenser-water`✓ `temp`✓ `entering`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "부하율",
     "objectType": "AI",
     "unit": "%",
     "grade": "필수",
     "role": "sensor",
     "tags": "`load`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "소비전력",
     "objectType": "AI",
     "unit": "kW",
     "grade": "필수",
     "role": "sensor",
     "tags": "`elec-power`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "적산 전력량",
     "objectType": "AI",
     "unit": "kWh",
     "grade": "권장",
     "role": "sensor",
     "tags": "`elec-energy`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "압축기 전류",
     "objectType": "AI",
     "unit": "A",
     "grade": "권장",
     "role": "sensor",
     "tags": "`compressor`✓ `elec-current`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "증발 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`evaporator`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축 압력·온도",
     "objectType": "AI",
     "unit": "kPa / ℃",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condenser`✓ `refrig`✓ `pressure`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수 유량",
     "objectType": "AI",
     "unit": "㎥/h",
     "grade": "권장",
     "role": "sensor",
     "tags": "`chilled-water`✓ `flow`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "알람 코드",
     "objectType": "AI/MSO",
     "unit": "—",
     "grade": "필수",
     "role": "sensor",
     "tags": "`fault`✓ `alarm-text`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "대수제어 순위",
     "objectType": "AV",
     "unit": "—",
     "grade": "권장",
     "role": "sp",
     "tags": "`stage`★",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "원격 기동 허용",
     "objectType": "BO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`enable`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [
    {
     "unitModelNumber": "Sintesis 115 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data table — 115 to 215 ton units",
     "sourcePage": 18,
     "sourceFile": "RLC-PRC049K-EN_04022022.pdf",
     "capacityClass": "115 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Sintesis 130 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data table — 115 to 215 ton units",
     "sourcePage": 18,
     "sourceFile": "RLC-PRC049K-EN_04022022.pdf",
     "capacityClass": "130 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Sintesis 150 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data table — 115 to 215 ton units",
     "sourcePage": 18,
     "sourceFile": "RLC-PRC049K-EN_04022022.pdf",
     "capacityClass": "150 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Sintesis 170 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data table — 115 to 215 ton units",
     "sourcePage": 18,
     "sourceFile": "RLC-PRC049K-EN_04022022.pdf",
     "capacityClass": "170 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Sintesis 180 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data table — 115 to 215 ton units",
     "sourcePage": 18,
     "sourceFile": "RLC-PRC049K-EN_04022022.pdf",
     "capacityClass": "180 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Sintesis 200 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data table — 115 to 215 ton units",
     "sourcePage": 18,
     "sourceFile": "RLC-PRC049K-EN_04022022.pdf",
     "capacityClass": "200 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Sintesis 215 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 1. General data table — 115 to 215 ton units",
     "sourcePage": 18,
     "sourceFile": "RLC-PRC049K-EN_04022022.pdf",
     "capacityClass": "215 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Sintesis 230 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 2. General data table — 230 to 520 ton units (continued)",
     "sourcePage": 20,
     "sourceFile": "RLC-PRC049K-EN_04022022.pdf",
     "capacityClass": "230 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Sintesis 280 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 2. General data table — 230 to 520 ton units (continued)",
     "sourcePage": 20,
     "sourceFile": "RLC-PRC049K-EN_04022022.pdf",
     "capacityClass": "280 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Sintesis 310 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 2. General data table — 230 to 520 ton units (continued)",
     "sourcePage": 20,
     "sourceFile": "RLC-PRC049K-EN_04022022.pdf",
     "capacityClass": "310 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Sintesis 410 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 2. General data table — 230 to 520 ton units (continued)",
     "sourcePage": 20,
     "sourceFile": "RLC-PRC049K-EN_04022022.pdf",
     "capacityClass": "410 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    },
    {
     "unitModelNumber": "Sintesis 450 Ton",
     "unitNumberKind": "capacityClass",
     "unitRole": "chillerUnit",
     "status": "extracted",
     "selectionStatus": "unit_candidate",
     "units": {},
     "sourceTable": "Table 2. General data table — 230 to 520 ton units (continued)",
     "sourcePage": 20,
     "sourceFile": "RLC-PRC049K-EN_04022022.pdf",
     "capacityClass": "450 Tons",
     "compatibleCapacityRange": "—",
     "matchedAirHandler": "—",
     "ratedAirflow": "—",
     "ecodesignAirflow": "—",
     "sfp15Airflow": "—",
     "sfp20Airflow": "—",
     "grossCoolingCapacity": "—",
     "ahriNetCoolingCapacity": "—",
     "eer": "—",
     "ieer": "—",
     "capacitySteps": "—",
     "fanMotorHp": "—",
     "fanMotorRpm": "—",
     "coilFaceArea": "—",
     "coilRowsFpi": "—",
     "compressorConfig": "—",
     "refrigerantCircuits": "—",
     "condenserFans": "—",
     "condenserAirflow": "—",
     "unitWidth": "—",
     "unitHeight": "—",
     "unitLength": "—",
     "seer": "—",
     "seer2": "—",
     "heatingCapacity": "—",
     "cop": "—",
     "systemPower": "—",
     "soundRating": "—",
     "refrigerantCharge": "—",
     "refrigerantControl": "—",
     "cabinetSize": "—",
     "airflowConfiguration": "—",
     "fanDriveType": "—",
     "minOutdoorAir": "—",
     "economizer": "—",
     "heatingInput": "—",
     "supplyVoltage": "—",
     "mca": "—",
     "mop": "—"
    }
   ],
   "electricalRows": [],
   "simulatorInputs": [
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "115 Tons",
     "unit": "",
     "condition": "형번 Sintesis 115 Ton",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Sintesis 115 Ton",
     "sourceTable": "Table 1. General data table — 115 to 215 ton units"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "130 Tons",
     "unit": "",
     "condition": "형번 Sintesis 130 Ton",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Sintesis 130 Ton",
     "sourceTable": "Table 1. General data table — 115 to 215 ton units"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "150 Tons",
     "unit": "",
     "condition": "형번 Sintesis 150 Ton",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Sintesis 150 Ton",
     "sourceTable": "Table 1. General data table — 115 to 215 ton units"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "170 Tons",
     "unit": "",
     "condition": "형번 Sintesis 170 Ton",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Sintesis 170 Ton",
     "sourceTable": "Table 1. General data table — 115 to 215 ton units"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "180 Tons",
     "unit": "",
     "condition": "형번 Sintesis 180 Ton",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Sintesis 180 Ton",
     "sourceTable": "Table 1. General data table — 115 to 215 ton units"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "200 Tons",
     "unit": "",
     "condition": "형번 Sintesis 200 Ton",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Sintesis 200 Ton",
     "sourceTable": "Table 1. General data table — 115 to 215 ton units"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "215 Tons",
     "unit": "",
     "condition": "형번 Sintesis 215 Ton",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p18",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Sintesis 215 Ton",
     "sourceTable": "Table 1. General data table — 115 to 215 ton units"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "230 Tons",
     "unit": "",
     "condition": "형번 Sintesis 230 Ton",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Sintesis 230 Ton",
     "sourceTable": "Table 2. General data table — 230 to 520 ton units (continued)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "280 Tons",
     "unit": "",
     "condition": "형번 Sintesis 280 Ton",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Sintesis 280 Ton",
     "sourceTable": "Table 2. General data table — 230 to 520 ton units (continued)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "310 Tons",
     "unit": "",
     "condition": "형번 Sintesis 310 Ton",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Sintesis 310 Ton",
     "sourceTable": "Table 2. General data table — 230 to 520 ton units (continued)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "410 Tons",
     "unit": "",
     "condition": "형번 Sintesis 410 Ton",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Sintesis 410 Ton",
     "sourceTable": "Table 2. General data table — 230 to 520 ton units (continued)"
    },
    {
     "name": "capacityClass",
     "fieldId": "capacityClass",
     "label": "용량대",
     "value": "450 Tons",
     "unit": "",
     "condition": "형번 Sintesis 450 Ton",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p20",
     "simulatorUse": "core",
     "category": "unitModel",
     "sourceKind": "unitModel",
     "unitModelNumber": "Sintesis 450 Ton",
     "sourceTable": "Table 2. General data table — 230 to 520 ton units (continued)"
    },
    {
     "name": "Maximum Flow(b)",
     "label": "최대 유량 설정",
     "valueRange": "470 – 835",
     "unit": "",
     "condition": "Table 1. General data table — 115 to 215 ton units",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p18",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow",
     "label": "풍량",
     "valueRange": "9760 – 11000",
     "unit": "",
     "condition": "Table 1. General data table — 115 to 215 ton units",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p18",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow with Free-Cooling Coil",
     "label": "풍량",
     "valueRange": "8338 – 9567",
     "unit": "",
     "condition": "Table 1. General data table — 115 to 215 ton units",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p18",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Unit Size (tons) Ambient Temperature Range",
     "label": "냉동 능력 (톤)",
     "valueRange": "1 – 2",
     "unit": "",
     "condition": "Table 1. General data table — 115 to 215 ton units (continued)",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p19",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Maximum Flow(b)",
     "label": "최대 유량 설정",
     "valueRange": "957 – 1855",
     "unit": "",
     "condition": "Table 2. General data table — 230 to 520 ton units (continued)",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow",
     "label": "풍량",
     "valueRange": "11000",
     "unit": "",
     "condition": "Table 2. General data table — 230 to 520 ton units (continued)",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Airflow w/ Free-Cooling Coil (c)",
     "label": "풍량",
     "valueRange": "9567",
     "unit": "",
     "condition": "Table 2. General data table — 230 to 520 ton units (continued)",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p20",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Refrigerant",
     "label": "냉매",
     "valueRange": "-513 – -134",
     "unit": "",
     "condition": "Table 2. General data table — 230 to 520 ton units (continued)",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p20",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Refrigerant Ckts",
     "label": "냉매",
     "valueRange": "2",
     "unit": "",
     "condition": "Table 2. General data table — 230 to 520 ton units (continued)",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p20",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Refrigerant Charge (ckt 1/ckt 2)",
     "label": "냉매",
     "valueRange": "118.4 – 287.8",
     "unit": "",
     "condition": "Table 2. General data table — 230 to 520 ton units (continued)",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p20",
     "simulatorUse": "condition",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Unit Size (Tons)",
     "label": "냉동 능력 (톤)",
     "valueRange": "115 – 270",
     "unit": "",
     "condition": "Table 4. Electrical data, 115 to 270 ton units",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p28",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(a)",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 4. Electrical data, 115 to 270 ton units",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p28",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "2.5 – 2.9",
     "unit": "",
     "condition": "Table 4. Electrical data, 115 to 270 ton units",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p28",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MCA(b)",
     "label": "최소 회선 용량 (MCA)",
     "valueRange": "183 – 598",
     "unit": "",
     "condition": "Table 4. Electrical data, 115 to 270 ton units",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p28",
     "simulatorUse": "condition",
     "category": "기타",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(c)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "225 – 800",
     "unit": "",
     "condition": "Table 4. Electrical data, 115 to 270 ton units",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p28",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Unit Size (Tons)",
     "label": "냉동 능력 (톤)",
     "valueRange": "280 – 520",
     "unit": "",
     "condition": "Table 5. Electrical data, 280 to 520 ton units",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p29",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage (a)",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 5. Electrical data, 280 to 520 ton units",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p29",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "FLA",
     "label": "전부하 전류 (FLA)",
     "valueRange": "2.5 – 2.9",
     "unit": "",
     "condition": "Table 5. Electrical data, 280 to 520 ton units",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p29",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Compr 1B Y-D RLA",
     "label": "정격 운전 전류 (RLA)",
     "valueRange": "135 – 245",
     "unit": "",
     "condition": "Table 5. Electrical data, 280 to 520 ton units",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p29",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Compr 2B Y-D RLA",
     "label": "정격 운전 전류 (RLA)",
     "valueRange": "135 – 245",
     "unit": "",
     "condition": "Table 5. Electrical data, 280 to 520 ton units",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p29",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "MOP(f)",
     "label": "최대 차단기 용량 (MOP)",
     "valueRange": "1 – 800",
     "unit": "",
     "condition": "Table 5. Electrical data, 280 to 520 ton units (continued)",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p30",
     "simulatorUse": "condition",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Unit Size (Tons)",
     "label": "냉동 능력 (톤)",
     "valueRange": "115 – 200",
     "unit": "",
     "condition": "Table 6. Electrical data — short circuit ratings",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p30",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(a)",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 6. Electrical data — short circuit ratings",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p30",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "Unit Size (Tons)",
     "label": "냉동 능력 (톤)",
     "valueRange": "215 – 520",
     "unit": "",
     "condition": "Table 6. Electrical data — short circuit ratings (continued)",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p31",
     "simulatorUse": "core",
     "category": "성능",
     "sourceKind": "rating"
    },
    {
     "name": "Rated Voltage(a)",
     "label": "정격 전압",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 6. Electrical data — short circuit ratings (continued)",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p31",
     "simulatorUse": "core",
     "category": "전기",
     "sourceKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 800",
     "unit": "",
     "condition": "Table 4. Electrical data, 115 to 270 ton units",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p28",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 1306",
     "unit": "",
     "condition": "Table 5. Electrical data, 280 to 520 ton units",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p29",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "1 – 1200",
     "unit": "",
     "condition": "Table 5. Electrical data, 280 to 520 ton units (continued)",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p30",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 6. Electrical data — short circuit ratings",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p30",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "3 – 575",
     "unit": "",
     "condition": "Table 6. Electrical data — short circuit ratings (continued)",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p31",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "-2022 – 57229573",
     "unit": "",
     "condition": "Electrical Connections",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p39",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "etc"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "-2022 – 57229574",
     "unit": "",
     "condition": "Electrical Connections",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p41",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "rating"
    },
    {
     "name": "electricalFlaLra",
     "label": "전류",
     "valueRange": "-2022 – 57229574",
     "unit": "",
     "condition": "Electrical Connections",
     "evidence": "RLC-PRC049K-EN_04022022.pdf p43",
     "simulatorUse": "core",
     "category": "electrical",
     "sourceKind": "tableEvidence",
     "sourceTableKind": "etc"
    }
   ],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉동능력",
     "unit": "RT 또는 kW",
     "condition": "**조건 필수**: 냉수 12/7℃, 냉각수 32/37℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "압축기 형식",
     "unit": "—",
     "condition": "터보(원심)·스크류·스크롤·왕복동·흡수식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "COP / IPLV",
     "unit": "—",
     "condition": "부분부하 효율",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 입·출구온도",
     "unit": "℃",
     "condition": "설계치",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수 유량",
     "unit": "LPM 또는 ㎥/h",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 입·출구온도",
     "unit": "℃",
     "condition": "수냉식",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉각수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "증발기·응축기 압력손실",
     "unit": "kPa",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 전압·전류·소비전력",
     "unit": "V / A / kW",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "기동 방식",
     "unit": "—",
     "condition": "Y-Δ·리액터·인버터",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉매 종류·충전량",
     "unit": "— / kg",
     "condition": "R134a·R1234ze·R513A",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "최소 부하율",
     "unit": "%",
     "condition": "언로딩 한계",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(흡수식) 열원·소비량",
     "unit": "— / N㎥/h·kg/h",
     "condition": "가스·중온수·증기",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "소음",
     "unit": "dB(A)",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "NCI",
     "instance": 2,
     "name": "nciChillerType",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT chiller type _ _",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 3,
     "name": "nciHtRcvyReq",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Relinquished Default for Heat Recovery Auto/On Request",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 4,
     "name": "nciHtRcvySetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Relinquished Default for Heat Recovery Setpoint Input",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 5,
     "name": "nciMfgLocation",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT manufacturing location _ _ · Chiller Manufacturing Location",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 6,
     "name": "nciNoiseRdcnReq",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Relinquished Default for Noise Reduction Auto/On Request",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 7,
     "name": "nciRefrigerant",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT refrig type _ _ · Chiller Refrigerant Type",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 8,
     "name": "nciCapacityLim",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTCapacityLimit · Capacity Limit",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 9,
     "name": "nciChillerEnable",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTChillerEnable · Relinquished Default Value for nviChillerEnable",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 10,
     "name": "nciCoolsetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 11,
     "name": "nciDefaults",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 12,
     "name": "nciDevMajVer",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTdevMajVer · The major version number for the device",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 13,
     "name": "nciDevMinVer",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTdevMinVer · The minor version number for the device",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 15,
     "name": "nciLocation",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTlocation · Location Label",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 16,
     "name": "nciMinOutTm",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTminSendTime · Minimum Send Time",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 17,
     "name": "nciMode",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTHVACmode · Relinquished Default Value for nviMode",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 18,
     "name": "nciPwrup",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTpwrUpDelay · Power Up Delay",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 19,
     "name": "nciRcvHrtBt",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTmaxRcvTime · Receive Heartbeat Time",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 20,
     "name": "nciSndHrtBt",
     "unit": null,
     "unitRaw": null,
     "note": "SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 21,
     "name": "nciBuildNum",
     "unit": null,
     "unitRaw": null,
     "note": "U16 · Device Build Number",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 22,
     "name": "nciCRC",
     "unit": null,
     "unitRaw": null,
     "note": "UCPT crc _ · CRC calculation result",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NCI",
     "instance": 23,
     "name": "nciDeviceConfig",
     "unit": null,
     "unitRaw": null,
     "note": "U16 · Device Configuration Choices",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 2,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "NV",
     "instance": 24,
     "name": "nviChillerEnable",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt X",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 25,
     "name": "nviCoolSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt X",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 26,
     "name": "nviCapacityLim",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt X",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 28,
     "name": "nviMode",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt X",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 32,
     "name": "nviNoiseRdcnReq",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch (2-state) _ · Noise Reduction Auto/On Request · 입력(Recv) · HrtBt X",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 33,
     "name": "nviHtRcvySetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Heat Recovery Setpoint Input · 입력(Recv)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 34,
     "name": "nviHtRcvyReq",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch (2-state) _ · Heat Recovery Auto/On Request · 입력(Recv)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 35,
     "name": "nviRequest",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT obj request _ _ · Status Request · 입력(Recv)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 36,
     "name": "nviTraneVar2",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT c5c _ · Comm5 Status · 입력(Recv)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 3,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 37,
     "name": "nvoOnOff",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Chiller On / Off run state · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 38,
     "name": "nvoActiveSetpt",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 39,
     "name": "nvoActualCapacity",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 40,
     "name": "nvoCapacityLim",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 41,
     "name": "nvoLvgCHWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 42,
     "name": "nvoEntCHWTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 45,
     "name": "nvoAlarmDescr",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT str asc _ _ · Alarm annunciation text · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "NV",
     "instance": 46,
     "name": "nvoChillerstat",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT chlr stat _ _ · Chiller States , modes · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 47,
     "name": "nvoStatusOutputs",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Status Outputs · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 4,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 48,
     "name": "nvoCprsrsRunning",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT state _ · Compressor Running Outputs · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 49,
     "name": "nvoEvapWtrPump",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Evaporator Water Pump Request · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "NV",
     "instance": 50,
     "name": "nvoEvapWtrFlow",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 53,
     "name": "nvoOutdoorTemp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 58,
     "name": "nvoEvapAprchTmp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 60,
     "name": "nvoSecCndEntWTmp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Second Condenser Entering Water Temperature · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 61,
     "name": "nvoSecCndLvgWTmp",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Second Condenser Leaving Water Temperature · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 64,
     "name": "nvoEvapRfgtPrsC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 65,
     "name": "nvoEvapRfgtPrsC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 2 · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 66,
     "name": "nvoEvapRfgtTmpC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 67,
     "name": "nvoEvapRfgtTmpC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 2 · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 68,
     "name": "nvoCondRfgtPrsC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 69,
     "name": "nvoCondRfgtPrsC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 2 · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 70,
     "name": "nvoCondRfgtTmpC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 71,
     "name": "nvoCondRfgtTmpC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 2 · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 72,
     "name": "nvoAirFlowPctC1",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Air Flow Percent – Circuit 1 · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 73,
     "name": "nvoAirFlowPctC2",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT lev percent _ _ · Air Flow Percent – Circuit 2 · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 88,
     "name": "nvoOilTempA",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Oil Temperature - Compressor A · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 89,
     "name": "nvoOilTempB",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Oil Temperature - Compressor B · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 91,
     "name": "nvoOilTempD",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Oil Temperature - Compressor D · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 92,
     "name": "nvoOilTempE",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Oil Temperature - Compressor E · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 94,
     "name": "nvoRfgtDischTmpA",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 95,
     "name": "nvoRfgtDischTmpA",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor B · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 97,
     "name": "nvoRfgtDischTmpD",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor D · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 5,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 98,
     "name": "nvoRfgtDischTmpE",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor E · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 100,
     "name": "nvoVoltageA",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 101,
     "name": "nvoVoltageB",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor B · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 103,
     "name": "nvoVoltageD",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor D · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 104,
     "name": "nvoVoltageE",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor E · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 106,
     "name": "nvoCurrentA",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 107,
     "name": "nvoCurrentB",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase current _ _ · Current Per Line – Compressor B · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 109,
     "name": "nvoCurrentD",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase current _ _ · Current Per Line – Compressor D · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 110,
     "name": "nvoCurrentE",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT 3phase current _ _ · Current Per Line – Compressor E · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 6,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 112,
     "name": "nvoStartsRunTmA",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 113,
     "name": "nvoStartsRunTmB",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor B · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 115,
     "name": "nvoStartsRunTmD",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor D · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 116,
     "name": "nvoStartsRunTmE",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor E · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 118,
     "name": "nvoUnitPower",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 133,
     "name": "nvoStatus",
     "unit": null,
     "unitRaw": null,
     "note": "SNVT obj status _ _ · Status Response · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "NV",
     "instance": 134,
     "name": "nvoTraneVar9",
     "unit": null,
     "unitRaw": null,
     "note": "UNVT c5s _ · Trane Comm 5 Status (obsolete) · 출력(Send)",
     "sourceFile": "BAS-PTS014A-EN_11152024.pdf",
     "sourcePage": 7,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [
    {
     "title": "Table 7. Customer wiring selection",
     "kind": "etc",
     "page": 32,
     "source": "RLC-PRC049K-EN_04022022.pdf",
     "rows": 32,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 7. Customer wiring selection (continued)",
     "kind": "etc",
     "page": 33,
     "source": "RLC-PRC049K-EN_04022022.pdf",
     "rows": 25,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Figure 8. Field wiring, 115 to 270 ton, sheet 1",
     "kind": "dim",
     "page": 36,
     "source": "RLC-PRC049K-EN_04022022.pdf",
     "rows": 6,
     "use": "설치·반입 참고"
    },
    {
     "title": "Figure 9. Field wiring, 115 to 270 ton, sheet 2",
     "kind": "dim",
     "page": 38,
     "source": "RLC-PRC049K-EN_04022022.pdf",
     "rows": 6,
     "use": "설치·반입 참고"
    },
    {
     "title": "Electrical Connections",
     "kind": "etc",
     "page": 39,
     "source": "RLC-PRC049K-EN_04022022.pdf",
     "rows": 14,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Figure 10. Field wiring, 280 to 520 ton, sheet 1",
     "kind": "dim",
     "page": 40,
     "source": "RLC-PRC049K-EN_04022022.pdf",
     "rows": 6,
     "use": "설치·반입 참고"
    },
    {
     "title": "Figure 11. Field wiring, 280 to 520 ton, sheet 2",
     "kind": "dim",
     "page": 42,
     "source": "RLC-PRC049K-EN_04022022.pdf",
     "rows": 5,
     "use": "설치·반입 참고"
    },
    {
     "title": "Electrical Connections",
     "kind": "etc",
     "page": 43,
     "source": "RLC-PRC049K-EN_04022022.pdf",
     "rows": 12,
     "use": "부속·배선·호환 참고"
    },
    {
     "title": "Table 8. Weights — base units without free-cooling option",
     "kind": "dim",
     "page": 61,
     "source": "RLC-PRC049K-EN_04022022.pdf",
     "rows": 19,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 9. Weights — base units with free-cooling option",
     "kind": "dim",
     "page": 61,
     "source": "RLC-PRC049K-EN_04022022.pdf",
     "rows": 13,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 9. Weights — base units with free-cooling option (continued)",
     "kind": "dim",
     "page": 62,
     "source": "RLC-PRC049K-EN_04022022.pdf",
     "rows": 7,
     "use": "설치·반입 참고"
    },
    {
     "title": "Table 10. Weights — options",
     "kind": "dim",
     "page": 62,
     "source": "RLC-PRC049K-EN_04022022.pdf",
     "rows": 18,
     "use": "설치·반입 참고"
    }
   ],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 15,
    "unitModels": 12,
    "electricalRows": 0,
    "simulatorInputs": 45,
    "simulatorRequirementMappings": 14,
    "l3MappingPoints": 79,
    "referenceTables": 12
   }
  },
  "vertiv-liebert-cahu": {
   "id": "vertiv-liebert-cahu",
   "equipmentId": "e7",
   "templateProfileId": null,
   "vendor": "Vertiv / Liebert",
   "model": "CAHU",
   "name": "전산실 공조기 CAHU — BACnet (Liebert iCOM Edge)",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "팬 단계",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`fan`✓ `speed`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수밸브",
     "objectType": "BO/AO",
     "unit": "— / %",
     "grade": "필수",
     "role": "cmd",
     "tags": "`chilled-water`✓ `valve`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브",
     "objectType": "BO/AO",
     "unit": "— / %",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hot-water`✓ `valve`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉난방 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`cooling-mode`✓ `heating-mode`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "실내습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "선택(CRAC 필수)",
     "role": "sensor",
     "tags": "`zone`✓ `humidity`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "습도 설정값",
     "objectType": "AV",
     "unit": "%",
     "grade": "선택(CRAC 필수)",
     "role": "sp",
     "tags": "`zone`✓ `humidity`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축수 넘침",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condensate`✓ `level`✓ `alarm`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "스케줄 사용",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`enable`✓ `occupied`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉방능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 실내 27℃DB·19.5℃WB",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "난방능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 실내 20℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 풍량",
     "unit": "CMH",
     "condition": "강 단계 기준",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "팬 단계 수",
     "unit": "단",
     "condition": "보통 3단",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "모터 출력",
     "unit": "W",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "배관 구경",
     "unit": "mm",
     "condition": "공급·환수",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "응축수 배관·드레인펌프",
     "unit": "mm / —",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정압",
     "unit": "Pa",
     "condition": "덕트형",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "형식",
     "unit": "—",
     "condition": "노출·매입·덕트·카세트",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(CRAC) 제습·가습 능력",
     "unit": "kg/h",
     "condition": "항온항습만",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(CRAC) 온·습도 정밀도",
     "unit": "±℃ / ±%",
     "condition": "항온항습만",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AV",
     "instance": 1,
     "name": "Supply Air Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5002_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2,
     "name": "Return Air Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4291_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 3,
     "name": "Remote Sensor Average Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5007_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 4,
     "name": "Supply Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5027_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 5,
     "name": "Supply Air Theoretical Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 8090_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 6,
     "name": "Return Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5028_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 7,
     "name": "Average Relative Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 8081_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 8,
     "name": "Supply Air Temperature Set Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5331_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 9,
     "name": "Return Air Temperature Set Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5333_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10,
     "name": "Remote Sensor Air Temperature Set Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8082_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 11,
     "name": "Humidity Set Point",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5029_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12,
     "name": "Cooling Proportional Band",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5009_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 13,
     "name": "Humidification Proportional Band",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5030_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 14,
     "name": "Air Filter Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 7521_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 20,
     "name": "Supply Air Flowrate",
     "unit": "m3h",
     "unitRaw": "m3/h",
     "note": "코드 8406_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 22,
     "name": "Upper Module Supply Air Average Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8441_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 23,
     "name": "Lower Module Supply Air Average Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8445_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 25,
     "name": "Supply Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8077_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 36,
     "name": "Supply Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8077_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 50,
     "name": "Supply Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8077_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 58,
     "name": "Return Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8078_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 69,
     "name": "Return Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8078_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 80,
     "name": "Return Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8078_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 91,
     "name": "Remote Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 102,
     "name": "Remote Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 190,
     "name": "Remote Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 201,
     "name": "Supply Sensor Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 8079_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 212,
     "name": "Supply Sensor Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 8079_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 223,
     "name": "Supply Sensor Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 8079_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 234,
     "name": "Return Sensor Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 8080_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 245,
     "name": "Return Sensor Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 8080_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 256,
     "name": "Return Sensor Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 8080_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 267,
     "name": "Relative Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 4587_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 278,
     "name": "Relative Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 4587_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 366,
     "name": "Relative Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 4587_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 371,
     "name": "Supply Air Dewpoint Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8403_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 377,
     "name": "Chilled Water Inlet Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 6311_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 378,
     "name": "Chilled Water Outlet Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 6312_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 379,
     "name": "Fluid Flow Rate",
     "unit": "m3h",
     "unitRaw": "m3/h",
     "note": "코드 5899_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 382,
     "name": "Supply Air Dewpoint Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8403_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 392,
     "name": "Chilled Water Valve Open Position",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5640_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 393,
     "name": "Chilled Water Valve Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5614_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 394,
     "name": "Water Valve Feedback",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 8442_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 404,
     "name": "Compressor Discharge Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 7532_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 405,
     "name": "Compressor Suction Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 7533_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 406,
     "name": "Compressor Suction Superheat",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 7534_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 407,
     "name": "Compressor Discharge Superheat",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 7535_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 408,
     "name": "Compressor Low Pressure",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "코드 7531_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 409,
     "name": "Compressor High Pressure",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "코드 7530_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 410,
     "name": "Compressor Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5267_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 412,
     "name": "BMS Fan Speed Setting",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5584_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 413,
     "name": "Fan Speed Minimum Set Point",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5051_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 422,
     "name": "Fan Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5374_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 423,
     "name": "Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5077_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 435,
     "name": "Fan Static Pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "코드 7527_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 446,
     "name": "Fan Static Pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "코드 7527_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 457,
     "name": "System Input RMS A-N",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4096_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 459,
     "name": "System Input RMS B-N",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4098_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 461,
     "name": "System Input RMS C-N",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4100_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 465,
     "name": "System Input Frequency",
     "unit": "Hz",
     "unitRaw": "Hz",
     "note": "코드 4105_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 466,
     "name": "Compressor Instantaneous Power",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "코드 8416_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 467,
     "name": "Total Input THDI Phase A",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 8221_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 468,
     "name": "Total Input THDI Phase B",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 8222_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 469,
     "name": "Total Input THDI Phase C",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 8223_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 470,
     "name": "Power Factor",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 8417_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 471,
     "name": "Fan Power Consumption",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "코드 8443_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 476,
     "name": "Electric Reheater Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5366_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 481,
     "name": "Electric Reheater Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5366_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 487,
     "name": "Cooling Capacity (Master)",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5078_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 488,
     "name": "Humidifier Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5369_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 498,
     "name": "Compressor Discharge Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 7532_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 499,
     "name": "Compressor Suction Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 7533_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 500,
     "name": "Compressor Suction Superheat",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 7534_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 501,
     "name": "Compressor Discharge Superheat",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 7535_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 502,
     "name": "Compressor Low Pressure",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "코드 7531_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 503,
     "name": "Compressor High Pressure",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "코드 7530_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 504,
     "name": "Compressor Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5267_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 505,
     "name": "BPHE Valve Opening",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 8418_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 506,
     "name": "Current Heartbeat Timer",
     "unit": null,
     "unitRaw": "unknown",
     "note": "코드 8419_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "config",
     "tierDescription": "설정·식별 — 시운전/엔지니어링용"
    },
    {
     "type": "AV",
     "instance": 510,
     "name": "Fan Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5374_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 511,
     "name": "Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5077_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 516,
     "name": "BPHE Valve Opening",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 8418_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 519,
     "name": "BPHE Valve Feedback",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 8444_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 530,
     "name": "BPHE Valve Feedback",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 8444_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 581,
     "name": "Cooling Capacity (Master)",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5078_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10001,
     "name": "Supply Air Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5002_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10002,
     "name": "Return Air Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4291_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10003,
     "name": "Remote Sensor Average Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5007_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10008,
     "name": "Supply Air Temperature Set Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5331_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10009,
     "name": "Return Air Temperature Set Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5333_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10010,
     "name": "Remote Sensor Air Temperature Set Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8082_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10012,
     "name": "Cooling Proportional Band",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5009_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10022,
     "name": "Upper Module Supply Air Average Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8441_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10023,
     "name": "Lower Module Supply Air Average Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8445_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10025,
     "name": "Supply Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8077_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10036,
     "name": "Supply Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8077_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10050,
     "name": "Supply Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8077_1_4_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10058,
     "name": "Return Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8078_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10069,
     "name": "Return Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8078_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10080,
     "name": "Return Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8078_1_3_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10091,
     "name": "Remote Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10102,
     "name": "Remote Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10190,
     "name": "Remote Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_1_10_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10371,
     "name": "Supply Air Dewpoint Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8403_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10377,
     "name": "Chilled Water Inlet Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 6311_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10378,
     "name": "Chilled Water Outlet Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 6312_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10382,
     "name": "Supply Air Dewpoint Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8403_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10404,
     "name": "Compressor Discharge Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 7532_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10405,
     "name": "Compressor Suction Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 7533_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10406,
     "name": "Compressor Suction Superheat",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 7534_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10407,
     "name": "Compressor Discharge Superheat",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 7535_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10498,
     "name": "Compressor Discharge Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 7532_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10499,
     "name": "Compressor Suction Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 7533_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10500,
     "name": "Compressor Suction Superheat",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 7534_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10501,
     "name": "Compressor Discharge Superheat",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 7535_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 1,
     "name": "Remote Sensor Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5598_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 2,
     "name": "Supply Air Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5015_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 3,
     "name": "Loss of Airflow Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7559_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 4,
     "name": "High Return Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5034_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 5,
     "name": "Remote Sensor Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5597_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 6,
     "name": "Low Return Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5036_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 7,
     "name": "Return Air Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5335_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 8,
     "name": "Clogged Air Filter",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5118_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 9,
     "name": "Filter Maintenance Due",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7537_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 11,
     "name": "Loss of Airflow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7522_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 14,
     "name": "Low Remote Air Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7491_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 15,
     "name": "High Remote Air Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7492_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 16,
     "name": "Supply Air Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5019_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 17,
     "name": "Return Air Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5023_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18,
     "name": "Supply Air Volume Sensor Communication Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8405_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 28,
     "name": "Supply Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5026_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 39,
     "name": "Supply Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5026_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 55,
     "name": "Supply Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5026_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 61,
     "name": "Return Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5147_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 72,
     "name": "Return Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5147_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 83,
     "name": "Return Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5147_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 94,
     "name": "External Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7495_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 105,
     "name": "External Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7495_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 193,
     "name": "External Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7495_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 204,
     "name": "Supply Humidity Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7493_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 215,
     "name": "Supply Humidity Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7493_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 226,
     "name": "Supply Humidity Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7493_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 237,
     "name": "Return Humidity Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5902_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 248,
     "name": "Return Humidity Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5902_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 259,
     "name": "Return Humidity Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5902_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 270,
     "name": "External Humidity Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7494_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 281,
     "name": "External Humidity Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7494_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 369,
     "name": "External Humidity Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7494_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 388,
     "name": "Inlet Fluid Under Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7512_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 389,
     "name": "Inlet Fluid Over Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7511_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 390,
     "name": "Supply Fluid Low Flow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7506_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 392,
     "name": "Water Flow Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7558_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 396,
     "name": "Supply Fluid Low Flow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7506_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 398,
     "name": "Water Flow Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7558_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 403,
     "name": "Water Valve Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7504_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 414,
     "name": "Compressor Suction Temperature Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7557_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 415,
     "name": "Compressor Discharge Temperature Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7556_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 417,
     "name": "Low Compressor Pressure Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7554_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 418,
     "name": "High Compressor Pressure Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7553_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 419,
     "name": "Low Compressor Discharge Superheat Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7548_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 420,
     "name": "Low Compressor Discharge Superheat",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7547_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 421,
     "name": "Low Compressor Pressure Abnormal",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7550_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 422,
     "name": "High Compressor Pressure Abnormal",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7549_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 424,
     "name": "Low Compressor Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7541_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 426,
     "name": "High Compressor Discharge Temperature Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7544_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 427,
     "name": "High Compressor Discharge Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7543_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 428,
     "name": "Low Compressor Pressure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7542_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 429,
     "name": "High Compressor Presssure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7540_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 430,
     "name": "High Compressor Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7539_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 431,
     "name": "Compressor Driver Failure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7496_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 432,
     "name": "Compressor Driver Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7497_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 433,
     "name": "Compressor Driver Communication Failure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7498_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 434,
     "name": "Compressor Pressure Difference Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7499_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 435,
     "name": "Compressor Driver Communication Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7500_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 436,
     "name": "Compressor Pressure Difference",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7501_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 458,
     "name": "Compressor in Alarm Condition",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8407_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 470,
     "name": "Fan Communication Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8410_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 480,
     "name": "Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4729_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 491,
     "name": "Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4729_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 579,
     "name": "Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4729_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 590,
     "name": "Fan Static Pressure Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7563_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 601,
     "name": "Fan Static Pressure Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7563_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 612,
     "name": "Input Undervoltage",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5568_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 613,
     "name": "Input Overvoltage",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5569_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 615,
     "name": "Input Frequency Deviation",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6186_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 618,
     "name": "Power Opposite Phase",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7519_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 619,
     "name": "Power Loss Of Phase",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7520_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 630,
     "name": "Electrical Heater Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7503_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 642,
     "name": "Repeated Teamwork Address",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7525_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 643,
     "name": "Loss of Teamwork Slave",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7524_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 644,
     "name": "Teamwork Master is offline or not connected to the network",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7523_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 645,
     "name": "Smoke Detected",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4720_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 646,
     "name": "Water Under Floor",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4723_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 647,
     "name": "External Fire Detected",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5108_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 648,
     "name": "Humidifier Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5043_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 650,
     "name": "EEV Driver Communication Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7551_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 651,
     "name": "EEV Driver Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7552_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 652,
     "name": "Filter Pressure Difference Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7560_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 653,
     "name": "Internal Communications Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4300_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 656,
     "name": "Ext Condenser Pump High Water",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5106_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 657,
     "name": "Ext Remote Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5500_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 658,
     "name": "Shutdown - Loss Of Power",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4714_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 659,
     "name": "Emergency Cooling",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8178_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 661,
     "name": "EEV Driver Communication Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7551_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 662,
     "name": "EEV Driver Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7552_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 663,
     "name": "Filter Pressure Difference Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7560_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 673,
     "name": "Motorized Ball Valve Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8421_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 684,
     "name": "Motorized Ball Valve Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8421_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 691,
     "name": "Custom Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7561_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 702,
     "name": "Custom Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7561_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 724,
     "name": "Custom Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7561_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 758,
     "name": "Compressor Suction Temperature Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7557_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 759,
     "name": "Compressor Discharge Temperature Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7556_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 761,
     "name": "Low Compressor Pressure Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7554_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 762,
     "name": "High Compressor Pressure Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7553_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 763,
     "name": "Low Compressor Discharge Superheat Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7548_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 764,
     "name": "Low Compressor Discharge Superheat",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7547_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 765,
     "name": "Low Compressor Pressure Abnormal",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7550_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 766,
     "name": "High Compressor Pressure Abnormal",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7549_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 768,
     "name": "Low Compressor Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7541_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 770,
     "name": "High Compressor Discharge Temperature Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7544_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 771,
     "name": "High Compressor Discharge Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7543_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 772,
     "name": "Low Compressor Pressure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7542_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 773,
     "name": "High Compressor Presssure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7540_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 774,
     "name": "High Compressor Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7539_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 775,
     "name": "Compressor Driver Failure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7496_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 776,
     "name": "Compressor Driver Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7497_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 777,
     "name": "Compressor Driver Communication Failure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7498_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 778,
     "name": "Compressor Pressure Difference Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7499_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 779,
     "name": "Compressor Driver Communication Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7500_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 780,
     "name": "Compressor Pressure Difference",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7501_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 791,
     "name": "Aisle Static Pressure Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8422_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 792,
     "name": "BPHE Communication Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8423_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 793,
     "name": "Data Collector Communication Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8424_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 794,
     "name": "EPIV Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8425_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 795,
     "name": "ATS Communication Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8426_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 796,
     "name": "BMS Communications Timeout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5115_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 797,
     "name": "APF Communication Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8427_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 808,
     "name": "Air Filter Differential Pressure Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8404_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 819,
     "name": "Air Filter Differential Pressure Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8404_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 1,
     "name": "Server Class",
     "unit": null,
     "unitRaw": null,
     "note": "1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 12,
     "name": "Water Valve Control Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp · 코드 7505_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 23,
     "name": "Compressor Control Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp · 코드 7502_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 24,
     "name": "Compressor Status",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Stop 2 = Run · 코드 8408_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 30,
     "name": "Compressor Status",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Stop 2 = Run · 코드 8408_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 34,
     "name": "Fan Control Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp · 코드 7516_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 36,
     "name": "Fan Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Stop 2 = Run · 코드 8409_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 37,
     "name": "Fan Control Status",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Local 2 = Remote · 코드 8411_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 45,
     "name": "Electric Reheat State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5386_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 50,
     "name": "Master Power Source Status",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 8414_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 51,
     "name": "Slave Power Source Status",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 8415_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 56,
     "name": "Humidifier State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5388_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 57,
     "name": "Dehumidifier State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5387_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 58,
     "name": "Cooling State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5382_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 59,
     "name": "Teamwork Status",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Single 2 = TeamworkMode0 3 = TeamworkMode1 4 = TeamworkMode2 5 = TeamworkMode3 · 코드 7529_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 60,
     "name": "Monitoring ON/OFF",
     "unit": null,
     "unitRaw": null,
     "note": "1 = on · 코드 7536_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 10,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 0,
    "simulatorRequirementMappings": 12,
    "l3MappingPoints": 256,
    "referenceTables": 0
   }
  },
  "vertiv-liebert-crd30-40": {
   "id": "vertiv-liebert-crd30-40",
   "equipmentId": "e7",
   "templateProfileId": null,
   "vendor": "Vertiv / Liebert",
   "model": "CRD30-40",
   "name": "행간 냉방 CRD30-40 — BACnet (Liebert iCOM Edge)",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "팬 단계",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
