     "tags": "`fan`✓ `speed`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수밸브",
     "objectType": "BO/AO",
     "unit": "— / %",
     "grade": "필수",
     "role": "cmd",
     "tags": "`chilled-water`✓ `valve`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브",
     "objectType": "BO/AO",
     "unit": "— / %",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hot-water`✓ `valve`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉난방 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`cooling-mode`✓ `heating-mode`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "실내습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "선택(CRAC 필수)",
     "role": "sensor",
     "tags": "`zone`✓ `humidity`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "습도 설정값",
     "objectType": "AV",
     "unit": "%",
     "grade": "선택(CRAC 필수)",
     "role": "sp",
     "tags": "`zone`✓ `humidity`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축수 넘침",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condensate`✓ `level`✓ `alarm`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "스케줄 사용",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`enable`✓ `occupied`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉방능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 실내 27℃DB·19.5℃WB",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "난방능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 실내 20℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 풍량",
     "unit": "CMH",
     "condition": "강 단계 기준",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "팬 단계 수",
     "unit": "단",
     "condition": "보통 3단",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "모터 출력",
     "unit": "W",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "배관 구경",
     "unit": "mm",
     "condition": "공급·환수",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "응축수 배관·드레인펌프",
     "unit": "mm / —",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정압",
     "unit": "Pa",
     "condition": "덕트형",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "형식",
     "unit": "—",
     "condition": "노출·매입·덕트·카세트",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(CRAC) 제습·가습 능력",
     "unit": "kg/h",
     "condition": "항온항습만",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(CRAC) 온·습도 정밀도",
     "unit": "±℃ / ±%",
     "condition": "항온항습만",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AV",
     "instance": 1,
     "name": "Supply Air Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5002_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2,
     "name": "Return Air Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4291_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 3,
     "name": "Remote Sensor Average Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5007_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 5,
     "name": "Supply Air Theoretical Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 8090_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 6,
     "name": "Return Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5028_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 8,
     "name": "Supply Air Temperature Set Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5331_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 9,
     "name": "Return Air Temperature Set Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5333_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10,
     "name": "Remote Sensor Air Temperature Set Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8082_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 11,
     "name": "Humidity Set Point",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5029_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12,
     "name": "Cooling Proportional Band",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5009_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 13,
     "name": "Humidification Proportional Band",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5030_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 14,
     "name": "Air Filter Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 7521_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 25,
     "name": "Supply Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8077_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 36,
     "name": "Supply Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8077_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 47,
     "name": "Supply Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8077_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 58,
     "name": "Return Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8078_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 69,
     "name": "Return Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8078_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 80,
     "name": "Return Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8078_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 91,
     "name": "Remote Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 102,
     "name": "Remote Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 190,
     "name": "Remote Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 201,
     "name": "Supply Sensor Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 8079_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 212,
     "name": "Supply Sensor Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 8079_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 223,
     "name": "Supply Sensor Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 8079_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 234,
     "name": "Return Sensor Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 8080_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 404,
     "name": "Compressor Discharge Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 7532_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 405,
     "name": "Compressor Suction Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 7533_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 406,
     "name": "Compressor Suction Superheat",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 7534_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 407,
     "name": "Compressor Discharge Superheat",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 7535_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 408,
     "name": "Compressor Low Pressure",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "코드 7531_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 409,
     "name": "Compressor High Pressure",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "코드 7530_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 410,
     "name": "Compressor Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5267_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 421,
     "name": "Fan Temperature Difference Setpoint",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 7517_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 422,
     "name": "Fan Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5374_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 423,
     "name": "Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5077_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 424,
     "name": "Condenser Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5276_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 425,
     "name": "Condensate Fan Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 8413_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 435,
     "name": "Fan Static Pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "코드 7527_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 450,
     "name": "Condensate Pump Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 8122_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 457,
     "name": "System Input RMS A-N",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4096_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 458,
     "name": "System Input RMS Current Phase A",
     "unit": "A",
     "unitRaw": "A AC",
     "note": "코드 4113_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 459,
     "name": "System Input RMS B-N",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4098_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 460,
     "name": "System Input RMS Current Phase B",
     "unit": "A",
     "unitRaw": "A AC",
     "note": "코드 4114_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 461,
     "name": "System Input RMS C-N",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4100_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 462,
     "name": "System Input RMS Current Phase C",
     "unit": "A",
     "unitRaw": "A AC",
     "note": "코드 4115_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 463,
     "name": "Energy Consumption",
     "unit": "kWh",
     "unitRaw": "kWH",
     "note": "코드 5900_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 465,
     "name": "System Input Frequency",
     "unit": "Hz",
     "unitRaw": "Hz",
     "note": "코드 4105_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 476,
     "name": "Electric Reheater Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5366_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 487,
     "name": "Cooling Capacity (Primary)",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5078_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 488,
     "name": "Humidifier Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5369_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 621,
     "name": "Active Power",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "코드 8749_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10001,
     "name": "Supply Air Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5002_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10002,
     "name": "Return Air Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4291_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10003,
     "name": "Remote Sensor Average Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5007_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10008,
     "name": "Supply Air Temperature Set Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5331_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10009,
     "name": "Return Air Temperature Set Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5333_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10010,
     "name": "Remote Sensor Air Temperature Set Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8082_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10012,
     "name": "Cooling Proportional Band",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5009_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10025,
     "name": "Supply Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8077_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10036,
     "name": "Supply Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8077_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10047,
     "name": "Supply Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8077_1_3_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10058,
     "name": "Return Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8078_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10069,
     "name": "Return Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8078_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10080,
     "name": "Return Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8078_1_3_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10091,
     "name": "Remote Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10102,
     "name": "Remote Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10190,
     "name": "Remote Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_1_10_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10404,
     "name": "Compressor Discharge Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 7532_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10405,
     "name": "Compressor Suction Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 7533_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10406,
     "name": "Compressor Suction Superheat",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 7534_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10407,
     "name": "Compressor Discharge Superheat",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 7535_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10421,
     "name": "Fan Temperature Difference Setpoint",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 7517_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 1,
     "name": "Remote Sensor Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5598_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 2,
     "name": "Supply Air Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5015_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 4,
     "name": "High Return Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5034_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 5,
     "name": "Remote Sensor Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5597_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 6,
     "name": "Low Return Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5036_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 7,
     "name": "Return Air Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5335_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 8,
     "name": "Clogged Air Filter",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5118_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 11,
     "name": "Loss of Airflow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7522_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 16,
     "name": "Supply Air Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5019_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 17,
     "name": "Return Air Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5023_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 28,
     "name": "Supply Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5026_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 39,
     "name": "Supply Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5026_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 50,
     "name": "Supply Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5026_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 61,
     "name": "Return Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5147_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 72,
     "name": "Return Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5147_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 83,
     "name": "Return Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5147_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 94,
     "name": "External Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7495_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 105,
     "name": "External Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7495_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 193,
     "name": "External Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7495_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 237,
     "name": "Return Humidity Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5902_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 414,
     "name": "Compressor Suction Temperature Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7557_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 415,
     "name": "Compressor Discharge Temperature Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7556_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 417,
     "name": "Low Compressor Pressure Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7554_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 418,
     "name": "High Compressor Pressure Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7553_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 419,
     "name": "Low Compressor Discharge Superheat Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7548_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 420,
     "name": "Low Compressor Discharge Superheat",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7547_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 424,
     "name": "Low Compressor Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7541_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 426,
     "name": "High Compressor Discharge Temperature Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7544_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 427,
     "name": "High Compressor Discharge Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7543_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 428,
     "name": "Low Compressor Pressure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7542_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 429,
     "name": "High Compressor Presssure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7540_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 430,
     "name": "High Compressor Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7539_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 431,
     "name": "Compressor Driver Failure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7496_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 435,
     "name": "Compressor Driver Communication Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7500_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 437,
     "name": "Compressor Drive Failure U00",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8051_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 438,
     "name": "Compressor Drive Failure U01",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8052_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 439,
     "name": "Compressor Drive Failure U02",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8053_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 440,
     "name": "Compressor Drive Failure U03",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8054_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 441,
     "name": "Compressor Drive Failure U04",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8055_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 442,
     "name": "Compressor Drive Failure U05",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8056_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 443,
     "name": "Compressor Drive Failure U06",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8057_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 444,
     "name": "Compressor Drive Failure U07",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8058_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 445,
     "name": "Compressor Drive Failure U08",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8059_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 446,
     "name": "Compressor Drive Failure U09",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8060_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 447,
     "name": "Compressor Drive Failure U10",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8061_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 448,
     "name": "Compressor Drive Failure U11",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8062_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 449,
     "name": "Compressor Drive Failure U12",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8063_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 450,
     "name": "Compressor Drive Failure U13",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8064_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 451,
     "name": "Compressor Drive Failure U14",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8065_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 452,
     "name": "Compressor Drive Failure U15",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8066_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 480,
     "name": "Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4729_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 491,
     "name": "Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4729_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 579,
     "name": "Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4729_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 590,
     "name": "Fan Static Pressure Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7563_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 606,
     "name": "Outdoor Fan Communication Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8463_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 607,
     "name": "Outdoor Fan Driver Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8464_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 608,
     "name": "Outdoor Fan Communication Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8463_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 609,
     "name": "Outdoor Fan Driver Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8464_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 612,
     "name": "Input Undervoltage",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5568_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 613,
     "name": "Input Overvoltage",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5569_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 615,
     "name": "Input Frequency Deviation",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6186_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 630,
     "name": "Electrical Heater Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7503_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 642,
     "name": "Repeated Teamwork Address",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7525_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 643,
     "name": "Loss of Teamwork Slave",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7524_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 644,
     "name": "Teamwork Master is offline or not connected to the network",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7523_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 645,
     "name": "Smoke Detected",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4720_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 646,
     "name": "Water Under Floor",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4723_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 647,
     "name": "External Fire Detected",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5108_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 648,
     "name": "Humidifier Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5043_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 649,
     "name": "Humidifier Hours Exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5037_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 650,
     "name": "EEV Driver Communication Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7551_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 651,
     "name": "EEV Driver Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7552_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 653,
     "name": "Internal Communications Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4300_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 654,
     "name": "10DI Sensor Communication Fail",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8072_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 656,
     "name": "Ext Condenser Pump High Water",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5106_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 657,
     "name": "Ext Remote Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5500_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 658,
     "name": "Shutdown - Loss Of Power",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4714_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 691,
     "name": "Custom Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7561_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 799,
     "name": "Energy Meter Communication Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8468_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 1,
     "name": "Server Class",
     "unit": null,
     "unitRaw": null,
     "note": "1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 23,
     "name": "Compressor Control Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp · 코드 7502_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 34,
     "name": "Fan Control Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp 10 = TemperatureDiff 11 = StaticPressure · 코드 75",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 45,
     "name": "Electric Reheat State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off · 코드 5386_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 56,
     "name": "Humidifier State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5388_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 57,
     "name": "Dehumidifier State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5387_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 58,
     "name": "Cooling State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5382_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 59,
     "name": "Teamwork Status",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Single 2 = TeamworkMode0 3 = TeamworkMode1 4 = TeamworkMode2 5 = TeamworkMode3 · 코드 7529_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 60,
     "name": "Monitoring ON/OFF",
     "unit": null,
     "unitRaw": null,
     "note": "1 = on 2 = off · 코드 7536_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 71,
     "name": "System Operating State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Run 2 = Standby 3 = Display Off 4 = Remote Off 5 = Monitoring Off 6 = Lockout · 코드 7528_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 10,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 0,
    "simulatorRequirementMappings": 12,
    "l3MappingPoints": 161,
    "referenceTables": 0
   }
  },
  "vertiv-liebert-crv": {
   "id": "vertiv-liebert-crv",
   "equipmentId": "e7",
   "templateProfileId": null,
   "vendor": "Vertiv / Liebert",
   "model": "CRV",
   "name": "행간 냉방 CRV — BACnet (Liebert iCOM v4)",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "팬 단계",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`fan`✓ `speed`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수밸브",
     "objectType": "BO/AO",
     "unit": "— / %",
     "grade": "필수",
     "role": "cmd",
     "tags": "`chilled-water`✓ `valve`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브",
     "objectType": "BO/AO",
     "unit": "— / %",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hot-water`✓ `valve`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉난방 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`cooling-mode`✓ `heating-mode`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "실내습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "선택(CRAC 필수)",
     "role": "sensor",
     "tags": "`zone`✓ `humidity`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "습도 설정값",
     "objectType": "AV",
     "unit": "%",
     "grade": "선택(CRAC 필수)",
     "role": "sp",
     "tags": "`zone`✓ `humidity`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축수 넘침",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condensate`✓ `level`✓ `alarm`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "스케줄 사용",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`enable`✓ `occupied`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉방능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 실내 27℃DB·19.5℃WB",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "난방능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 실내 20℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 풍량",
     "unit": "CMH",
     "condition": "강 단계 기준",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "팬 단계 수",
     "unit": "단",
     "condition": "보통 3단",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "모터 출력",
     "unit": "W",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "배관 구경",
     "unit": "mm",
     "condition": "공급·환수",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "응축수 배관·드레인펌프",
     "unit": "mm / —",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정압",
     "unit": "Pa",
     "condition": "덕트형",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "형식",
     "unit": "—",
     "condition": "노출·매입·덕트·카세트",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(CRAC) 제습·가습 능력",
     "unit": "kg/h",
     "condition": "항온항습만",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(CRAC) 온·습도 정밀도",
     "unit": "±℃ / ±%",
     "condition": "항온항습만",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AV",
     "instance": 1,
     "name": "Supply Air Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5002_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2,
     "name": "Return Air Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4291_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 3,
     "name": "Return Dew Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5004_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 4,
     "name": "Remote Sensor Minimum Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5005_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 5,
     "name": "Remote Sensor Maximum Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5006_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 6,
     "name": "Remote Sensor Average Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5007_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 7,
     "name": "Air Temperature Set Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5008_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 8,
     "name": "Cooling Proportional Band",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5009_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 9,
     "name": "Heating Proportional Band",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5010_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10,
     "name": "Air Temperature Dead Band",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5011_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 11,
     "name": "High Supply Air Temperature Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5014_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12,
     "name": "Low Supply Air Temperature Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5018_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 13,
     "name": "High Return Air Temperature Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5022_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 14,
     "name": "Raw Auxiliary Air Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5964_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 15,
     "name": "Actual Auxiliary Air Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5965_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 24,
     "name": "Supply Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5027_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 25,
     "name": "Return Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5028_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 26,
     "name": "Humidity Set Point",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5029_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 27,
     "name": "Humidification Proportional Band",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5030_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 28,
     "name": "Dehumidification Proportional Band",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5031_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 29,
     "name": "Humidity Dead Band",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5032_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 30,
     "name": "High Return Humidity Threshold",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5033_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 31,
     "name": "Low Return Humidity Threshold",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5035_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 42,
     "name": "Fan Speed Proportional Band",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5048_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 43,
     "name": "Fan Speed Manual Set Point",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5049_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 44,
     "name": "Fan Speed Maximum Set Point",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5050_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 45,
     "name": "Fan Speed Minimum Set Point",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5051_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 56,
     "name": "Remote Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 67,
     "name": "Remote Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 155,
     "name": "Remote Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 166,
     "name": "Supply Fluid Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4624_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 167,
     "name": "High Supply Fluid Temperature Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4625_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 178,
     "name": "BMS Timeout Period",
     "unit": "min",
     "unitRaw": "min",
     "note": "코드 5075_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 179,
     "name": "Auto Restart Delay",
     "unit": "s",
     "unitRaw": "sec",
     "note": "코드 4710_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 190,
     "name": "Operating Efficiency",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5076_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 191,
     "name": "Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5077_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 192,
     "name": "Cooling Capacity (Master)",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5078_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 193,
     "name": "Dehumidifier Utilization",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5079_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 194,
     "name": "Reheat Utilization",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5080_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 195,
     "name": "Humidifier Utilization",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5081_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 196,
     "name": "Calculated Next Maintenance Month",
     "unit": null,
     "unitRaw": null,
     "note": "코드 4868_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 197,
     "name": "Calculated Next Maintenance Year",
     "unit": null,
     "unitRaw": null,
     "note": "코드 4869_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 198,
     "name": "Maintenance Ramp",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 4870_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 209,
     "name": "System Date and Time",
     "unit": null,
     "unitRaw": "Secs since Epoch (UTC)",
     "note": "코드 4293_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 221,
     "name": "Condenser Outside Air Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5534_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 233,
     "name": "Condenser Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5276_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 234,
     "name": "Condenser Fan Power",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "코드 5538_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 246,
     "name": "Condenser Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5276_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 247,
     "name": "Condenser Fan Power",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "코드 5538_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 285,
     "name": "Condenser Low Noise Mode Max Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5548_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 286,
     "name": "Condenser Normal Mode Max Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5549_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 287,
     "name": "Condenser Low Noise Mode - Interval Days",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday · 코드 5550_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 288,
     "name": "Condenser Low Noise Mode - Full Days",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday · 코드 5551_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 289,
     "name": "Condenser Low Noise Mode Start Time",
     "unit": null,
     "unitRaw": "Seconds since Midnight",
     "note": "코드 5552_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 290,
     "name": "Condenser Low Noise Mode Stop Time",
     "unit": null,
     "unitRaw": "Seconds since Midnight",
     "note": "코드 5553_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 300,
     "name": "Super Saver Call For Cooling",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 6234_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10001,
     "name": "Supply Air Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5002_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10002,
     "name": "Return Air Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4291_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10003,
     "name": "Return Dew Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5004_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10004,
     "name": "Remote Sensor Minimum Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5005_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10005,
     "name": "Remote Sensor Maximum Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5006_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10006,
     "name": "Remote Sensor Average Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5007_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10007,
     "name": "Air Temperature Set Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5008_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10008,
     "name": "Cooling Proportional Band",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5009_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10009,
     "name": "Heating Proportional Band",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5010_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10010,
     "name": "Air Temperature Dead Band",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5011_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10011,
     "name": "High Supply Air Temperature Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5014_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10012,
     "name": "Low Supply Air Temperature Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5018_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10013,
     "name": "High Return Air Temperature Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5022_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10014,
     "name": "Raw Auxiliary Air Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5964_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10015,
     "name": "Actual Auxiliary Air Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5965_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10042,
     "name": "Fan Speed Proportional Band",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5048_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10056,
     "name": "Remote Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10067,
     "name": "Remote Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10155,
     "name": "Remote Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_10_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10166,
     "name": "Supply Fluid Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4624_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10167,
     "name": "High Supply Fluid Temperature Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4625_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10221,
     "name": "Condenser Outside Air Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5534_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 1,
     "name": "Supply Air Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5015_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 2,
     "name": "Supply Air Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5019_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 3,
     "name": "Return Air Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5023_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 4,
     "name": "Supply Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5026_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 5,
     "name": "Return Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5147_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 6,
     "name": "Aux Air Temp Device Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5966_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 16,
     "name": "High Return Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5034_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 17,
     "name": "Low Return Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5036_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18,
     "name": "Humidifier Hours Exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5037_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 19,
     "name": "Dehumidifier Hours Exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5038_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 20,
     "name": "Humidifier Under Current",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5039_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 21,
     "name": "Humidifier Over Current",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5040_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 22,
     "name": "Humidifier Low Water",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5041_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 23,
     "name": "Humidifier Cylinder Worn",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5042_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 24,
     "name": "Humidifier Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5043_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 25,
     "name": "Ext Humidifier Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5044_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 26,
     "name": "Humidifier Control Board Not Detected",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5045_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 27,
     "name": "Return Humidity Out Of Proportional Band",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5046_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 38,
     "name": "Loss of Air Flow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5053_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 39,
     "name": "Fan Hours Exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5054_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 40,
     "name": "Top Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5055_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 41,
     "name": "Bottom Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5056_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 52,
     "name": "Remote Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5060_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 63,
     "name": "Remote Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5060_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 151,
     "name": "Remote Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5060_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 162,
     "name": "Compressor 1 High Head Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4669_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 163,
     "name": "Compressor 1 Low Suction Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5062_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 164,
     "name": "Compressor 1 Hours Exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5063_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 165,
     "name": "Dig Scroll Comp 1 Temp Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5064_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 166,
     "name": "Dig Scroll Comp 1 Over Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5065_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 167,
     "name": "Compressor 1 Low Pressure Transducer Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5066_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 168,
     "name": "Compressor 1 High Pressure Transducer Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5148_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 169,
     "name": "Ext Compressor Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5067_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 170,
     "name": "Compressor 1 Short Cycle",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4681_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 171,
     "name": "Compressor 1 Pump Down Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5146_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 182,
     "name": "Reheater Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5068_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 183,
     "name": "Electric Reheater Hours Exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5069_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 184,
     "name": "Ext Reheat Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5070_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 195,
     "name": "Condenser 1 Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5071_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 196,
     "name": "Condenser VFD Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5072_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 197,
     "name": "Condenser TVSS Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5073_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 208,
     "name": "Supply Chilled Water Over Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4626_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 209,
     "name": "Chilled Water Control Valve Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4703_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 210,
     "name": "Supply Chilled Water Loss of Flow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4980_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 221,
     "name": "Customer Input 1",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4270_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 222,
     "name": "Customer Input 2",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4271_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 223,
     "name": "Customer Input 3",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4272_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 224,
     "name": "Customer Input 4",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4273_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 225,
     "name": "Smoke Detected",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4720_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 226,
     "name": "Water Under Floor",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4723_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 227,
     "name": "Service Required",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4726_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 228,
     "name": "Shutdown - Loss Of Power",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4714_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 229,
     "name": "Ext Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5104_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 230,
     "name": "Ext Loss of Flow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5105_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 231,
     "name": "Ext Condenser Pump High Water",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5106_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 232,
     "name": "Ext Standby Glycol Pump On",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5107_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 233,
     "name": "External Fire Detected",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5108_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 234,
     "name": "Unit On",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5109_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 235,
     "name": "Unit Off",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5110_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 236,
     "name": "Unit Standby",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5111_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 237,
     "name": "Unit Partial Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5112_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 238,
     "name": "Unit Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5113_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 239,
     "name": "Water Leakage Detector Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5114_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 240,
     "name": "BMS Communications Timeout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5115_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 241,
     "name": "Maintenance Due",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5116_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 242,
     "name": "Maintenance Completed",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5117_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 243,
     "name": "Clogged Air Filter",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5118_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 244,
     "name": "RAM Battery Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5119_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 245,
     "name": "Master Unit Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5120_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 246,
     "name": "High Power Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5121_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 247,
     "name": "Supply Fluid Temp Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4651_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 248,
     "name": "Unspecified General Event",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5588_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 269,
     "name": "Condenser Unit Unspecified General Event",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5637_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 270,
     "name": "Condenser Circuit Unspecified General Event",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5638_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 1,
     "name": "Server Class",
     "unit": null,
     "unitRaw": null,
     "note": "1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 12,
     "name": "Air Temperature Control Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Supply 2 = Remote 3 = Return · 코드 5012_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 13,
     "name": "Remote Sensor Temperature Calculation",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Average 2 = Maximum · 코드 5013_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 18,
     "name": "Auxiliary Air Temperature Enable",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 6132_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 19,
     "name": "Auxiliary Proxy Status",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Disabled 2 = Initializing 3 = Active 4 = Inactive 5 = Comm Lost · 코드 6133_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 24,
     "name": "Fan Control Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Internal (Auto) 2 = External (Manual) · 코드 5047_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 25,
     "name": "Fan Control Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Supply 2 = Remote 3 = Return · 코드 5052_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 36,
     "name": "Remote Sensor Function",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Disable 2 = Reference 3 = Control · 코드 5058_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 47,
     "name": "Remote Sensor Function",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Disable 2 = Reference · 코드 5058_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 135,
     "name": "Remote Sensor Function",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Disable 2 = Reference 3 = Control · 코드 5058_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 146,
     "name": "System Status",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation · 코드 4123_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 147,
     "name": "Unit Operating State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on 3 = standby · 코드 4706_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 148,
     "name": "Unit Control Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Internal (Auto) 2 = External (Manual) · 코드 4707_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 149,
     "name": "Unit Off Reason",
     "unit": null,
     "unitRaw": null,
     "note": "1 = None 2 = User 3 = Alarm 4 = Timer 5 = Monitoring 6 = Remote Off 7 = HCS12 Off · 코드 5074_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 160,
     "name": "System On/Off Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5143_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 171,
     "name": "System Event Acknowledge/Reset",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Reset 2 = Acknowledge · 코드 4717_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 172,
     "name": "Smoke Detected - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4721_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 173,
     "name": "Smoke Detected - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4722_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 174,
     "name": "Water Under Floor - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4724_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 175,
     "name": "Water Under Floor - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4725_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 176,
     "name": "Customer Input 1 - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4718_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 177,
     "name": "Customer Input 1 - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4719_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 178,
     "name": "Customer Input 2 - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5098_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 179,
     "name": "Customer Input 2 - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5099_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 180,
     "name": "Customer Input 3 - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5100_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 181,
     "name": "Customer Input 3 - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5101_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 182,
     "name": "Customer Input 4 - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5102_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 183,
     "name": "Customer Input 4 - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5103_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 184,
     "name": "Service Required - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4727_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 185,
     "name": "Service Required - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4728_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 186,
     "name": "Shutdown - Loss Of Power - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4715_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 187,
     "name": "Shutdown - Loss Of Power - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4716_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 188,
     "name": "Ext Loss of Flow - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5082_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 189,
     "name": "Ext Loss of Flow - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5083_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 190,
     "name": "Ext Reheat Lockout - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5084_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 191,
     "name": "Ext Reheat Lockout - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5085_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 192,
     "name": "Ext Humidifier Lockout - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5086_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 193,
     "name": "Ext Humidifier Lockout - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5087_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 194,
     "name": "Ext Compressor Lockout - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5088_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 195,
     "name": "Ext Compressor Lockout - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5089_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 196,
     "name": "Ext Over Temperature - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5090_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 197,
     "name": "Ext Over Temperature - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5091_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 198,
     "name": "Condenser VFD Issue - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5092_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 199,
     "name": "Condenser VFD Issue - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message · 코드 5093_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 200,
     "name": "Condenser TVSS Issue - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5094_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 201,
     "name": "Condenser TVSS Issue - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5095_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 202,
     "name": "Condenser 1 Issue - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5096_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 203,
     "name": "Condenser 1 Issue - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5097_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 215,
     "name": "Condenser Refrigerant Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = R22 2 = R407C 3 = R410A · 코드 5533_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 227,
     "name": "Condenser Low Noise Mode State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Inactive 2 = Active (Interval) 3 = Active (Full Day) · 코드 5546_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 228,
     "name": "Condenser Low Noise Mode Schedule Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5547_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 10,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 0,
    "simulatorRequirementMappings": 12,
    "l3MappingPoints": 203,
    "referenceTables": 0
   }
  },
  "vertiv-liebert-crv-cr012": {
   "id": "vertiv-liebert-crv-cr012",
   "equipmentId": "e7",
   "templateProfileId": null,
   "vendor": "Vertiv / Liebert",
   "model": "CRV CR012",
   "name": "행간 냉방 CRV CR012 — BACnet (Liebert iCOM Edge)",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "팬 단계",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`fan`✓ `speed`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수밸브",
     "objectType": "BO/AO",
     "unit": "— / %",
     "grade": "필수",
     "role": "cmd",
     "tags": "`chilled-water`✓ `valve`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브",
     "objectType": "BO/AO",
     "unit": "— / %",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hot-water`✓ `valve`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉난방 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`cooling-mode`✓ `heating-mode`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "실내습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "선택(CRAC 필수)",
     "role": "sensor",
     "tags": "`zone`✓ `humidity`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "습도 설정값",
     "objectType": "AV",
     "unit": "%",
     "grade": "선택(CRAC 필수)",
     "role": "sp",
     "tags": "`zone`✓ `humidity`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축수 넘침",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condensate`✓ `level`✓ `alarm`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "스케줄 사용",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`enable`✓ `occupied`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉방능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 실내 27℃DB·19.5℃WB",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "난방능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 실내 20℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 풍량",
     "unit": "CMH",
     "condition": "강 단계 기준",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "팬 단계 수",
     "unit": "단",
     "condition": "보통 3단",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "모터 출력",
     "unit": "W",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "배관 구경",
     "unit": "mm",
     "condition": "공급·환수",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "응축수 배관·드레인펌프",
     "unit": "mm / —",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정압",
     "unit": "Pa",
     "condition": "덕트형",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "형식",
     "unit": "—",
     "condition": "노출·매입·덕트·카세트",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(CRAC) 제습·가습 능력",
     "unit": "kg/h",
     "condition": "항온항습만",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(CRAC) 온·습도 정밀도",
     "unit": "±℃ / ±%",
     "condition": "항온항습만",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AV",
     "instance": 8,
     "name": "Supply Air Temperature Set Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5331_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 9,
     "name": "Return Air Temperature Set Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5333_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10,
     "name": "Remote Sensor Air Temperature Set Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8082_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 11,
     "name": "Humidity Set Point",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5029_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12,
     "name": "Cooling Proportional Band",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5009_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 13,
     "name": "Humidification Proportional Band",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5030_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 14,
     "name": "Air Filter Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 7521_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 25,
     "name": "Supply Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8077_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 36,
     "name": "Supply Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8077_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 58,
     "name": "Return Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8078_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 91,
     "name": "Remote Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 102,
     "name": "Remote Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 190,
     "name": "Remote Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 234,
     "name": "Return Sensor Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 8080_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 404,
     "name": "Compressor Discharge Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 7532_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 405,
     "name": "Compressor Suction Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 7533_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 406,
     "name": "Compressor Suction Superheat",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 7534_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 407,
     "name": "Compressor Discharge Superheat",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 7535_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 408,
     "name": "Compressor Low Pressure",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "코드 7531_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 409,
     "name": "Compressor High Pressure",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "코드 7530_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 410,
     "name": "Compressor Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5267_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 422,
     "name": "Fan Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5374_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 423,
     "name": "Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5077_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 424,
     "name": "Condenser Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5276_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 450,
     "name": "Condensate Pump Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 8122_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 457,
     "name": "System Input RMS A-N",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4096_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 459,
     "name": "System Input RMS B-N",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4098_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 461,
     "name": "System Input RMS C-N",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4100_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 465,
     "name": "System Input Frequency",
     "unit": "Hz",
     "unitRaw": "Hz",
     "note": "코드 4105_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 471,
     "name": "Fan Power Consumption",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "코드 8443_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 476,
     "name": "Electric Reheater Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5366_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 487,
     "name": "Cooling Capacity (Master)",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5078_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10008,
     "name": "Supply Air Temperature Set Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5331_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10009,
     "name": "Return Air Temperature Set Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5333_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10010,
     "name": "Remote Sensor Air Temperature Set Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8082_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10012,
     "name": "Cooling Proportional Band",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5009_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10025,
     "name": "Supply Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8077_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10036,
     "name": "Supply Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8077_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10058,
     "name": "Return Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8078_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10091,
     "name": "Remote Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10102,
     "name": "Remote Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10190,
     "name": "Remote Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_1_10_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10404,
     "name": "Compressor Discharge Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 7532_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10405,
     "name": "Compressor Suction Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 7533_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10406,
     "name": "Compressor Suction Superheat",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 7534_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10407,
     "name": "Compressor Discharge Superheat",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 7535_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 2,
     "name": "Supply Air Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5015_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 3,
     "name": "Loss of Airflow Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7559_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 4,
     "name": "High Return Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5034_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 6,
     "name": "Low Return Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5036_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 8,
     "name": "Clogged Air Filter",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5118_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 9,
     "name": "Filter Maintenance Due",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7537_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 11,
     "name": "Loss of Airflow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7522_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 16,
     "name": "Supply Air Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5019_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 17,
     "name": "Return Air Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5023_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 28,
     "name": "Supply Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5026_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 39,
     "name": "Supply Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5026_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 61,
     "name": "Return Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5147_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 94,
     "name": "External Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7495_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 105,
     "name": "External Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7495_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 193,
     "name": "External Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7495_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 237,
     "name": "Return Humidity Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5902_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 414,
     "name": "Compressor Suction Temperature Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7557_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 415,
     "name": "Compressor Discharge Temperature Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7556_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 416,
     "name": "Low Compressor Pressure Sensor Failure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7555_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 417,
     "name": "Low Compressor Pressure Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7554_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 418,
     "name": "High Compressor Pressure Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7553_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 419,
     "name": "Low Compressor Discharge Superheat Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7548_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 420,
     "name": "Low Compressor Discharge Superheat",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7547_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 422,
     "name": "High Compressor Pressure Abnormal",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7549_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 424,
     "name": "Low Compressor Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7541_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 426,
     "name": "High Compressor Discharge Temperature Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7544_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 427,
     "name": "High Compressor Discharge Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7543_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 428,
     "name": "Low Compressor Pressure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7542_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 429,
     "name": "High Compressor Presssure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7540_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 430,
     "name": "High Compressor Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7539_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 435,
     "name": "Compressor Driver Communication Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7500_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 437,
     "name": "Compressor Drive Failure U00",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8051_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 438,
     "name": "Compressor Drive Failure U01",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8052_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 439,
     "name": "Compressor Drive Failure U02",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8053_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 440,
     "name": "Compressor Drive Failure U03",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8054_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 441,
     "name": "Compressor Drive Failure U04",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8055_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 442,
     "name": "Compressor Drive Failure U05",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8056_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 443,
     "name": "Compressor Drive Failure U06",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8057_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 444,
     "name": "Compressor Drive Failure U07",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8058_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 445,
     "name": "Compressor Drive Failure U08",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8059_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 446,
     "name": "Compressor Drive Failure U09",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8060_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 447,
     "name": "Compressor Drive Failure U10",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8061_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 448,
     "name": "Compressor Drive Failure U11",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8062_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 449,
     "name": "Compressor Drive Failure U12",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8063_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 450,
     "name": "Compressor Drive Failure U13",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8064_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 451,
     "name": "Compressor Drive Failure U14",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8065_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 452,
     "name": "Compressor Drive Failure U15",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8066_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 453,
     "name": "EEV Driver Unselect Refrigerant",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8067_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 480,
     "name": "Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4729_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 491,
     "name": "Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4729_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 513,
     "name": "Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4729_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 612,
     "name": "Input Undervoltage",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5568_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 613,
     "name": "Input Overvoltage",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5569_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 615,
     "name": "Input Frequency Deviation",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6186_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 619,
     "name": "Power Loss Of Phase",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7520_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 630,
     "name": "Electrical Heater Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7503_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 642,
     "name": "Repeated Teamwork Address",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7525_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 643,
     "name": "Loss of Teamwork Slave",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7524_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 644,
     "name": "Teamwork Master is offline or not connected to the network",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7523_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 646,
     "name": "Water Under Floor",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4723_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 650,
     "name": "EEV Driver Communication Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7551_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 653,
     "name": "Internal Communications Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4300_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 655,
     "name": "System Lack Of Refrigerant",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8073_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 656,
     "name": "Ext Condenser Pump High Water",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5106_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 657,
     "name": "Ext Remote Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5500_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 658,
     "name": "Shutdown - Loss Of Power",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4714_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 1,
     "name": "Server Class",
     "unit": null,
     "unitRaw": null,
     "note": "1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 23,
     "name": "Compressor Control Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp · 코드 7502_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 34,
     "name": "Fan Control Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp 10 = TemperatureDiff 11 = StaticPressure · 코드 75",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 45,
     "name": "Electric Reheat State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5386_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 56,
     "name": "Humidifier State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5388_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 57,
     "name": "Dehumidifier State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5387_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 58,
     "name": "Cooling State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5382_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 59,
     "name": "Teamwork Status",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Single 2 = TeamworkMode0 3 = TeamworkMode1 4 = TeamworkMode2 5 = TeamworkMode3 · 코드 7529_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 10,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 0,
    "simulatorRequirementMappings": 12,
    "l3MappingPoints": 120,
    "referenceTables": 0
   }
  },
  "vertiv-liebert-crv-cr025-crd25-crd35": {
   "id": "vertiv-liebert-crv-cr025-crd25-crd35",
   "equipmentId": "e7",
   "templateProfileId": null,
   "vendor": "Vertiv / Liebert",
   "model": "CRV CR025 · CRD25 · CRD35",
   "name": "행간 냉방 CRV CR025·CRD25·CRD35 — BACnet (Liebert iCOM Edge)",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "팬 단계",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`fan`✓ `speed`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수밸브",
     "objectType": "BO/AO",
     "unit": "— / %",
     "grade": "필수",
     "role": "cmd",
     "tags": "`chilled-water`✓ `valve`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브",
     "objectType": "BO/AO",
     "unit": "— / %",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hot-water`✓ `valve`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉난방 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`cooling-mode`✓ `heating-mode`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "실내습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "선택(CRAC 필수)",
     "role": "sensor",
     "tags": "`zone`✓ `humidity`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "습도 설정값",
     "objectType": "AV",
     "unit": "%",
     "grade": "선택(CRAC 필수)",
     "role": "sp",
     "tags": "`zone`✓ `humidity`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축수 넘침",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condensate`✓ `level`✓ `alarm`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "스케줄 사용",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`enable`✓ `occupied`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉방능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 실내 27℃DB·19.5℃WB",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "난방능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 실내 20℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 풍량",
     "unit": "CMH",
     "condition": "강 단계 기준",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "팬 단계 수",
     "unit": "단",
     "condition": "보통 3단",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "모터 출력",
     "unit": "W",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "배관 구경",
     "unit": "mm",
     "condition": "공급·환수",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "응축수 배관·드레인펌프",
     "unit": "mm / —",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정압",
     "unit": "Pa",
     "condition": "덕트형",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "형식",
     "unit": "—",
     "condition": "노출·매입·덕트·카세트",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(CRAC) 제습·가습 능력",
     "unit": "kg/h",
     "condition": "항온항습만",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(CRAC) 온·습도 정밀도",
     "unit": "±℃ / ±%",
     "condition": "항온항습만",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AV",
     "instance": 8,
     "name": "Supply Air Temperature Set Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5331_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 9,
     "name": "Return Air Temperature Set Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5333_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10,
     "name": "Remote Sensor Air Temperature Set Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8082_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 11,
     "name": "Humidity Set Point",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5029_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12,
     "name": "Cooling Proportional Band",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5009_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 13,
     "name": "Humidification Proportional Band",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5030_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 14,
     "name": "Air Filter Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 7521_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 25,
     "name": "Supply Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8077_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 36,
     "name": "Supply Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8077_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 58,
     "name": "Return Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8078_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 91,
     "name": "Remote Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 102,
     "name": "Remote Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 190,
     "name": "Remote Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 234,
     "name": "Return Sensor Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 8080_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 404,
     "name": "Compressor Discharge Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 7532_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 405,
     "name": "Compressor Suction Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 7533_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 406,
     "name": "Compressor Suction Superheat",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 7534_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 407,
     "name": "Compressor Discharge Superheat",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 7535_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 408,
     "name": "Compressor Low Pressure",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "코드 7531_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 409,
     "name": "Compressor High Pressure",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "코드 7530_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 410,
     "name": "Compressor Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5267_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 422,
     "name": "Fan Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5374_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 423,
     "name": "Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5077_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 450,
     "name": "Condensate Pump Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 8122_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 457,
     "name": "System Input RMS A-N",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4096_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 459,
     "name": "System Input RMS B-N",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4098_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 461,
     "name": "System Input RMS C-N",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4100_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 465,
     "name": "System Input Frequency",
     "unit": "Hz",
     "unitRaw": "Hz",
     "note": "코드 4105_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 471,
     "name": "Fan Power Consumption",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "코드 8443_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 476,
     "name": "Electric Reheater Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5366_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 487,
     "name": "Cooling Capacity (Master)",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5078_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 488,
     "name": "Humidifier Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5369_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10008,
     "name": "Supply Air Temperature Set Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5331_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10009,
     "name": "Return Air Temperature Set Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5333_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10010,
     "name": "Remote Sensor Air Temperature Set Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8082_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10012,
     "name": "Cooling Proportional Band",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5009_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10025,
     "name": "Supply Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8077_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10036,
     "name": "Supply Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8077_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10058,
     "name": "Return Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8078_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10091,
     "name": "Remote Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10102,
     "name": "Remote Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10190,
     "name": "Remote Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_1_10_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10404,
     "name": "Compressor Discharge Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 7532_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10405,
     "name": "Compressor Suction Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 7533_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10406,
     "name": "Compressor Suction Superheat",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 7534_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10407,
     "name": "Compressor Discharge Superheat",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 7535_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 2,
     "name": "Supply Air Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5015_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 3,
     "name": "Loss of Airflow Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7559_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 4,
     "name": "High Return Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5034_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 6,
     "name": "Low Return Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5036_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 8,
     "name": "Clogged Air Filter",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5118_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 9,
     "name": "Filter Maintenance Due",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7537_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 11,
     "name": "Loss of Air flow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7522_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 16,
     "name": "Supply Air Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5019_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 17,
     "name": "Return Air Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5023_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 28,
     "name": "Supply Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5026_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 39,
     "name": "Supply Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5026_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 61,
     "name": "Return Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5147_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 94,
     "name": "External Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7495_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 105,
     "name": "External Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7495_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 193,
     "name": "External Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7495_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 237,
     "name": "Return Humidity Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5902_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 414,
     "name": "Compressor Suction Temperature Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7557_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 415,
     "name": "Compressor Discharge Temperature Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7556_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 416,
     "name": "Low Compressor Pressure Sensor Failure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7555_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 417,
     "name": "Low Compressor Pressure Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7554_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 418,
     "name": "High Compressor Pressure Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7553_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 419,
     "name": "Low Compressor Discharge Superheat Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7548_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 420,
     "name": "Low Compressor Discharge Superheat",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7547_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 422,
     "name": "High Compressor Pressure Abnormal",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7549_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 424,
     "name": "Low Compressor Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7541_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 426,
     "name": "High Compressor Discharge Temperature Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7544_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 427,
     "name": "High Compressor Discharge Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7543_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 428,
     "name": "Low Compressor Pressure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7542_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 429,
     "name": "High Compressor Pressure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7540_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 430,
     "name": "High Compressor Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7539_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 432,
     "name": "Compressor Driver Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7497_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 435,
     "name": "Compressor Driver Communication Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7500_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 453,
     "name": "EEV Driver Unselect Refrigerant",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8067_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 454,
     "name": "Compressor Drive Heat sink High Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8068_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 455,
     "name": "Compressor Drive Over Current",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8069_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 456,
     "name": "Compressor Drive Phase Loss",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8070_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 457,
     "name": "Compressor Drive DC Power Abnormal",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8071_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 480,
     "name": "Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4729_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 491,
     "name": "Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4729_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 513,
     "name": "Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4729_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 612,
     "name": "Input Undervoltage",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5568_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 613,
     "name": "Input Overvoltage",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5569_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 619,
     "name": "Power Loss Of Phase",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7520_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 630,
     "name": "Electrical Heater Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7503_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 642,
     "name": "Repeated Teamwork Address",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7525_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 643,
     "name": "Loss of Teamwork Slave",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7524_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 644,
     "name": "Teamwork Master is offline or not connected to the network",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7523_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 646,
     "name": "Water Under Floor",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4723_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 648,
     "name": "Humidifier Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5043_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 650,
     "name": "EEV Driver Communication Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7551_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 653,
     "name": "Internal Communications Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4300_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 655,
     "name": "System Lack Of Refrigerant",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8073_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 656,
     "name": "Ext Condenser Pump High Water",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5106_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 657,
     "name": "Ext Remote Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5500_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 658,
     "name": "Shutdown - Loss Of Power",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4714_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 1,
     "name": "Server Class",
     "unit": null,
     "unitRaw": null,
     "note": "1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 23,
     "name": "Compressor Control Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp · 코드 7502_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 34,
     "name": "Fan Control Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp 10 = TemperatureDiff 11 = StaticPressure · 코드 75",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 56,
     "name": "Humidifier State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5388_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 57,
     "name": "Dehumidifier State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5387_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 10,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 0,
    "simulatorRequirementMappings": 12,
    "l3MappingPoints": 106,
    "referenceTables": 0
   }
  },
  "vertiv-liebert-crv-cr030-crc30-crc60": {
   "id": "vertiv-liebert-crv-cr030-crc30-crc60",
   "equipmentId": "e7",
   "templateProfileId": null,
   "vendor": "Vertiv / Liebert",
   "model": "CRV CR030 · CRC30 · CRC60",
   "name": "행간 냉방 CRV CR030·CRC30·CRC60 — BACnet (Liebert iCOM Edge)",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "팬 단계",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`fan`✓ `speed`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수밸브",
     "objectType": "BO/AO",
     "unit": "— / %",
     "grade": "필수",
     "role": "cmd",
     "tags": "`chilled-water`✓ `valve`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브",
     "objectType": "BO/AO",
     "unit": "— / %",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hot-water`✓ `valve`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉난방 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`cooling-mode`✓ `heating-mode`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "실내습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "선택(CRAC 필수)",
     "role": "sensor",
     "tags": "`zone`✓ `humidity`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "습도 설정값",
     "objectType": "AV",
     "unit": "%",
     "grade": "선택(CRAC 필수)",
     "role": "sp",
     "tags": "`zone`✓ `humidity`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축수 넘침",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condensate`✓ `level`✓ `alarm`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "스케줄 사용",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`enable`✓ `occupied`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉방능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 실내 27℃DB·19.5℃WB",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "난방능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 실내 20℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 풍량",
     "unit": "CMH",
     "condition": "강 단계 기준",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "팬 단계 수",
     "unit": "단",
     "condition": "보통 3단",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "모터 출력",
     "unit": "W",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "배관 구경",
     "unit": "mm",
     "condition": "공급·환수",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "응축수 배관·드레인펌프",
     "unit": "mm / —",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정압",
     "unit": "Pa",
     "condition": "덕트형",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "형식",
     "unit": "—",
     "condition": "노출·매입·덕트·카세트",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(CRAC) 제습·가습 능력",
     "unit": "kg/h",
     "condition": "항온항습만",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(CRAC) 온·습도 정밀도",
     "unit": "±℃ / ±%",
     "condition": "항온항습만",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AV",
     "instance": 8,
     "name": "Supply Air Temperature Set Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5331_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 9,
     "name": "Return Air Temperature Set Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5333_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10,
     "name": "Remote Sensor Air Temperature Set Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8082_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 11,
     "name": "Humidity Set Point",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5029_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12,
     "name": "Cooling Proportional Band",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5009_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 13,
     "name": "Humidification Proportional Band",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5030_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 14,
     "name": "Air Filter Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 7521_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 25,
     "name": "Supply Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8077_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 36,
     "name": "Supply Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8077_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 50,
     "name": "Supply Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8077_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 58,
     "name": "Return Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8078_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 69,
     "name": "Return Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8078_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 80,
     "name": "Return Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8078_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 91,
     "name": "Remote Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 102,
     "name": "Remote Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 190,
     "name": "Remote Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 201,
     "name": "Supply Sensor Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 8079_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 212,
     "name": "Supply Sensor Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 8079_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 223,
     "name": "Supply Sensor Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 8079_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 234,
     "name": "Return Sensor Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 8080_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 245,
     "name": "Return Sensor Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 8080_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 256,
     "name": "Return Sensor Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 8080_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 267,
     "name": "Relative Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 4587_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 278,
     "name": "Relative Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 4587_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 366,
     "name": "Relative Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 4587_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 377,
     "name": "Chilled Water Inlet Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 6311_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 378,
     "name": "Chilled Water Outlet Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 6312_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 379,
     "name": "Fluid Flow Rate",
     "unit": "m3h",
     "unitRaw": "m3/h",
     "note": "코드 5899_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 380,
     "name": "Inlet Fluid Pressure",
     "unit": "kPa",
     "unitRaw": "kPa",
     "note": "코드 7514_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 381,
     "name": "Outlet Fluid Pressure",
     "unit": "kPa",
     "unitRaw": "kPa",
     "note": "코드 7513_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 392,
     "name": "Chilled Water Valve Open Position",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5640_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 393,
     "name": "Chilled Water Valve Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5614_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 421,
     "name": "Fan Temperature Difference Setpoint",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 7517_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 422,
     "name": "Fan Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5374_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 423,
     "name": "Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5077_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 435,
     "name": "Fan Static Pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "코드 7527_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 446,
     "name": "Fan Static Pressure",
     "unit": "Pa",
     "unitRaw": "Pa",
     "note": "코드 7527_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 450,
     "name": "Condensate Pump Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 8122_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 451,
     "name": "Condensate Pump Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 8122_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 457,
     "name": "System Input RMS A-N",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4096_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 459,
     "name": "System Input RMS B-N",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4098_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 461,
     "name": "System Input RMS C-N",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4100_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 465,
     "name": "System Input Frequency",
     "unit": "Hz",
     "unitRaw": "Hz",
     "note": "코드 4105_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 471,
     "name": "Fan Power Consumption",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "코드 8443_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 476,
     "name": "Electric Reheater Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5366_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 488,
     "name": "Humidifier Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5369_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10008,
     "name": "Supply Air Temperature Set Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5331_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10009,
     "name": "Return Air Temperature Set Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5333_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10010,
     "name": "Remote Sensor Air Temperature Set Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8082_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10012,
     "name": "Cooling Proportional Band",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5009_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10025,
     "name": "Supply Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8077_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10036,
     "name": "Supply Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8077_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10050,
     "name": "Supply Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8077_1_4_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10058,
     "name": "Return Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8078_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10069,
     "name": "Return Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8078_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10080,
     "name": "Return Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8078_1_3_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10091,
     "name": "Remote Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10102,
     "name": "Remote Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10190,
     "name": "Remote Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_1_10_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10377,
     "name": "Chilled Water Inlet Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 6311_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10378,
     "name": "Chilled Water Outlet Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 6312_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10421,
     "name": "Fan Temperature Difference Setpoint",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 7517_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 1,
     "name": "Remote Sensor Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5598_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 2,
     "name": "Supply Air Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5015_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 3,
     "name": "Loss of Airflow Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7559_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 4,
     "name": "High Return Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5034_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 5,
     "name": "Remote Sensor Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5597_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 6,
     "name": "Low Return Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5036_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 7,
     "name": "Return Air Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5335_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 8,
     "name": "Clogged Air Filter",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5118_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 9,
     "name": "Filter Maintenance Due",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7537_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 11,
     "name": "Loss of Airflow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7522_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 12,
     "name": "Low Supply Air Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7489_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 13,
     "name": "High Supply Air Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7490_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 14,
     "name": "Low Remote Air Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7491_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 15,
     "name": "High Remote Air Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7492_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 16,
     "name": "Supply Air Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5019_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 17,
     "name": "Return Air Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5023_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 28,
     "name": "Supply Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5026_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 39,
     "name": "Supply Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5026_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 55,
     "name": "Supply Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5026_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 61,
     "name": "Return Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5147_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 72,
     "name": "Return Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5147_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 83,
     "name": "Return Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5147_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 94,
     "name": "External Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7495_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 105,
     "name": "External Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7495_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 193,
     "name": "External Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7495_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 204,
     "name": "Supply Humidity Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7493_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 215,
     "name": "Supply Humidity Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7493_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 226,
     "name": "Supply Humidity Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7493_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 237,
     "name": "Return Humidity Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5902_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 248,
     "name": "Return Humidity Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5902_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 259,
     "name": "Return Humidity Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5902_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 270,
     "name": "External Humidity Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7494_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 281,
     "name": "External Humidity Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7494_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 369,
     "name": "External Humidity Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7494_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 380,
     "name": "Water Pressure Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7562_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 381,
     "name": "Fluid Valve Hours Exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6239_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 382,
     "name": "Chilled Water Inlet Temperature Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6313_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 383,
     "name": "Chilled Water Outlet Temperature Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6314_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 386,
     "name": "Outlet Fluid Under Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7509_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 387,
     "name": "Outlet Fluid Over Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7510_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 388,
     "name": "Inlet Fluid Under Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7512_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 389,
     "name": "Inlet Fluid Over Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7511_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 390,
     "name": "Supply Fluid Low Flow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7506_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 391,
     "name": "Supply Chilled Water Loss of Flow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4980_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 392,
     "name": "Water Flow Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7558_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 403,
     "name": "Water Valve Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7504_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 409,
     "name": "Water Pressure Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7562_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 468,
     "name": "Fan Hours Exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5054_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 469,
     "name": "Fan Detection Board Communication Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7515_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 480,
     "name": "Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4729_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 491,
     "name": "Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4729_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 579,
     "name": "Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4729_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 590,
     "name": "Fan Static Pressure Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7563_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 601,
     "name": "Fan Static Pressure Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7563_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 612,
     "name": "Input Undervoltage",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5568_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 613,
     "name": "Input Overvoltage",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5569_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 614,
     "name": "DC Power Supply Fail",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6615_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 615,
     "name": "Input Frequency Deviation",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6186_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 616,
     "name": "Surge Protection Device Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7518_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 617,
     "name": "AC Power Supply Fail",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6614_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 618,
     "name": "Power Opposite Phase",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7519_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 619,
     "name": "Power Loss Of Phase",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7520_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 630,
     "name": "Electrical Heater Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7503_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 642,
     "name": "Repeated Teamwork Address",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7525_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 643,
     "name": "Loss of Teamwork Slave",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7524_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 644,
     "name": "Teamwork Master is offline or not connected to the network",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7523_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 645,
     "name": "Smoke Detected",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4720_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 646,
     "name": "Water Under Floor",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4723_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 647,
     "name": "External Fire Detected",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5108_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 648,
     "name": "Humidifier Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5043_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 652,
     "name": "Filter Pressure Difference Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7560_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 653,
     "name": "Internal Communications Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4300_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 656,
     "name": "Ext Condenser Pump High Water",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5106_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 657,
     "name": "Ext Remote Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5500_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 658,
     "name": "Shutdown - Loss Of Power",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4714_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 669,
     "name": "Condensate Pump Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8083_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 680,
     "name": "Condensate Pump Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8083_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 691,
     "name": "Custom Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7561_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 702,
     "name": "Custom Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7561_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
