     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1634,
     "name": "Pump Inverter Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7483_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1635,
     "name": "Pump Flow Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7484_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1636,
     "name": "Pump Inverter Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7483_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1637,
     "name": "Pump Flow Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7484_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1648,
     "name": "Supply Fan Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8105_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1659,
     "name": "Supply Fan Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8105_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1670,
     "name": "Supply Fan Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8105_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1681,
     "name": "Supply Fan Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8105_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1692,
     "name": "Supply Fan Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8105_1_5",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1703,
     "name": "Supply Fan Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8105_1_6",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1714,
     "name": "Supply Fan Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8105_1_7",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1725,
     "name": "Supply Fan Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8105_1_8",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1736,
     "name": "Supply Fan Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8105_1_9",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1747,
     "name": "Supply Fan Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8105_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1758,
     "name": "Supply Fan Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8105_1_11",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1769,
     "name": "Supply Fan Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8105_1_12",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1780,
     "name": "Supply Fan Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8105_1_13",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1791,
     "name": "Supply Fan Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8105_1_14",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1802,
     "name": "Supply Fan Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8105_1_15",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1813,
     "name": "Supply Fan Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8105_1_16",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1824,
     "name": "Supply Fluid Low Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8180_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1825,
     "name": "Return Fluid Low Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8181_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1826,
     "name": "Fluid High Differential Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8182_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1827,
     "name": "Fluid Low Differential Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8183_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1828,
     "name": "Fluid Flow Low Inlet Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8184_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1829,
     "name": "Fluid Flow High Supply Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8185_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1830,
     "name": "Fluid Low System Flow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8186_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1831,
     "name": "Fluid Flow Blocked",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8187_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1832,
     "name": "Fluid Dewpoint Margin Control",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8188_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1833,
     "name": "Fluid Supply Pressure Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8189_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1834,
     "name": "Fluid Return Pressure Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8190_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1835,
     "name": "Fluid Inlet Pressure Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8191_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1836,
     "name": "XDM Mix Valve Position Error",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8624_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1837,
     "name": "XDM Flow and Load Cycling",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8628_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1846,
     "name": "XD Pump Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8170_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1857,
     "name": "XD Pump Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8170_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1858,
     "name": "XDM Pump No Flow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8625_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1859,
     "name": "XDM Pump No Flow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8625_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1860,
     "name": "XDM Pump Pressure Sensor Fail",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8626_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1861,
     "name": "XDM Pump Pressure Sensor Fail",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8626_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1862,
     "name": "XDM Pump Not Avail",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8627_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1863,
     "name": "XDM Pump Not Avail",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8627_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 1,
     "name": "Server Class",
     "unit": null,
     "unitRaw": null,
     "note": "1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 12,
     "name": "Air Temperature Control Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Proportional 2 = Prop+Integral 3 = Adaptive PID 4 = Intelligent · 코드 5324_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 13,
     "name": "Air Temperature Control Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Supply 2 = Remote 3 = Return · 코드 5012_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 23,
     "name": "Supply Air Temperature Sensor Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Disabled 2 = Limit 3 = Control 4 = Temp Only · 코드 5332_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 34,
     "name": "Humidity Control Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Relative 2 = Compensated 3 = Predictive · 코드 5340_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 35,
     "name": "Humidity Control Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Relative 2 = Compensated 3 = Predictive 4 = Dew Point · 코드 5603_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 36,
     "name": "Humidity Control Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Supply 2 = Remote 3 = Return · 코드 5618_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 45,
     "name": "Compressor State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5264_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 46,
     "name": "Compressor Capacity Control State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5265_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 47,
     "name": "Tandem 'B' Compressor State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 6243_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 57,
     "name": "Compressor State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5264_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 58,
     "name": "Compressor Capacity Control State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5265_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 59,
     "name": "Tandem 'B' Compressor State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 6243_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 69,
     "name": "Free Cooling Status",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on 3 = No Support · 코드 5302_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 70,
     "name": "Free Cooling Internal Control Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Disabled 2 = Contact 3 = Temperature 4 = Set Point · 코드 5581_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 71,
     "name": "Minimum Chilled Water Temp Set Point Enable",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5359_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 72,
     "name": "Main Chilled Water Valve",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Valve 1 2 = Valve 2 · 코드 5605_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 82,
     "name": "Fan Control Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Auto 2 = Manual 3 = Economy 4 = Delta · 코드 5373_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 83,
     "name": "Fan Control Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Supply 2 = Remote 3 = Return 4 = Manual · 코드 5586_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 84,
     "name": "Fan Back Draft Operation",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Disabled 2 = Standby 3 = Outdoor Temp · 코드 6736_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 85,
     "name": "Fan Back Draft Control Enable",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 6771_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 86,
     "name": "Fan Speed Temp Control Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Proportional 2 = Prop+Integral 3 = Adaptive PID · 코드 6767_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 93,
     "name": "System Status",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation · 코드 4123_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 94,
     "name": "Unit Operating State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on 3 = standby · 코드 4706_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 95,
     "name": "Unit Control Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Internal (Auto) · 코드 4707_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 96,
     "name": "Unit Off Reason",
     "unit": null,
     "unitRaw": null,
     "note": "1 = None 2 = User 3 = Alarm 4 = Timer 5 = Monitoring 6 = Remote Off 7 = HCS12 Off · 코드 5074_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 107,
     "name": "Fan State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5381_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 108,
     "name": "Cooling State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5382_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 109,
     "name": "Free Cooling State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5383_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 110,
     "name": "Maintenance Tracking State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5384_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 111,
     "name": "Hot Water / Hot Gas State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5385_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 112,
     "name": "Electric Reheat State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5386_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 113,
     "name": "Dehumidifier State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5387_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 114,
     "name": "Humidifier State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off · 코드 5388_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 115,
     "name": "System On/Off Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5143_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 126,
     "name": "Customer Input 1 - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4718_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 127,
     "name": "Customer Input 1 - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4719_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 128,
     "name": "Customer Input 2 - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5098_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 129,
     "name": "Customer Input 2 - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5099_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 130,
     "name": "Customer Input 3 - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5100_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 131,
     "name": "Customer Input 3 - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5101_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 132,
     "name": "Customer Input 4 - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5102_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 133,
     "name": "Customer Input 4 - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5103_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 134,
     "name": "Ext Free Cooling Lockout - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5389_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 135,
     "name": "Ext Free Cooling Lockout - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5390_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 136,
     "name": "Ext Condenser Pump High Water - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5122_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 137,
     "name": "Ext Condenser Pump High Water - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5123_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 138,
     "name": "Ext Standby Glycol Pump On - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5129_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 139,
     "name": "Ext Standby Glycol Pump On - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5130_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 140,
     "name": "Ext Standby Unit On - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5391_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 141,
     "name": "Ext Standby Unit On - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5392_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 142,
     "name": "Ext Humidifier Lockout - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5086_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 143,
     "name": "Ext Humidifier Lockout - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5087_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 144,
     "name": "Ext Loss of Flow - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5082_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 145,
     "name": "Ext Loss of Flow - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5083_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 146,
     "name": "Ext Over Temperature - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5090_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 147,
     "name": "Ext Over Temperature - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5091_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 148,
     "name": "Ext Reheat Lockout - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5084_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 149,
     "name": "Ext Reheat Lockout - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5085_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 150,
     "name": "High Power Shutdown - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5141_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 151,
     "name": "High Power Shutdown - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5142_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 152,
     "name": "Humidifier Issue - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5131_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 153,
     "name": "Humidifier Issue - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5132_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 154,
     "name": "Master Unit Communication Lost - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5133_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 155,
     "name": "Master Unit Communication Lost - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5134_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 156,
     "name": "Service Required - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4727_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 157,
     "name": "Service Required - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4728_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 158,
     "name": "Shutdown - Loss Of Power - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4715_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 159,
     "name": "Shutdown - Loss Of Power - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4716_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 160,
     "name": "Smoke Detected - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4721_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 161,
     "name": "Smoke Detected - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4722_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 162,
     "name": "Water Under Floor - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4724_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 163,
     "name": "Water Under Floor - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4725_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 164,
     "name": "Ext Compressor Lockout - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5088_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 165,
     "name": "Ext Compressor Lockout - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5089_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 166,
     "name": "Clogged Air Filter - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5135_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 167,
     "name": "Clogged Air Filter - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5136_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 168,
     "name": "Ext Loss of Air Blower - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5393_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 169,
     "name": "Ext Loss of Air Blower - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5394_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 180,
     "name": "Compressor High Head Pressure - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5316_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 181,
     "name": "Compressor High Head Pressure - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5317_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 182,
     "name": "Compressor Low Suction Pressure - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5318_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 183,
     "name": "Compressor Low Suction Pressure - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5319_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 184,
     "name": "Compressor Pump Down Issue - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5395_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 185,
     "name": "Compressor Pump Down Issue - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5396_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 186,
     "name": "Compressor Short Cycle - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5397_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 187,
     "name": "Compressor Short Cycle - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5398_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 188,
     "name": "Compressor Thermal Overload - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5320_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 189,
     "name": "Compressor Thermal Overload - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5321_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 190,
     "name": "Dig Scroll Comp Discharge Over Temp - Event Ctrl",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5399_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 191,
     "name": "Dig Scroll Comp Discharge Over Temp - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5400_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 202,
     "name": "Compressor High Head Pressure - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5316_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 203,
     "name": "Compressor High Head Pressure - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5317_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 204,
     "name": "Compressor Low Suction Pressure - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5318_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 205,
     "name": "Compressor Low Suction Pressure - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5319_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 206,
     "name": "Compressor Pump Down Issue - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5395_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 207,
     "name": "Compressor Pump Down Issue - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5396_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 208,
     "name": "Compressor Short Cycle - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5397_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 209,
     "name": "Compressor Short Cycle - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5398_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 210,
     "name": "Compressor Thermal Overload - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5320_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 211,
     "name": "Compressor Thermal Overload - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5321_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 212,
     "name": "Dig Scroll Comp Discharge Over Temp - Event Ctrl",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5399_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 213,
     "name": "Dig Scroll Comp Discharge Over Temp - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5400_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 224,
     "name": "Ext Air Sensor A Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5401_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 225,
     "name": "Return Air Sensor Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5402_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 226,
     "name": "Ext Air Sensor A High Humidity - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5403_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 227,
     "name": "Ext Air Sensor A High Humidity - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5404_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 228,
     "name": "Ext Air Sensor A Low Humidity - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5405_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 229,
     "name": "Ext Air Sensor A Low Humidity - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5406_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 230,
     "name": "Ext Air Sensor A Over Temp - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4602_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 231,
     "name": "Ext Air Sensor A Over Temp - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4603_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 232,
     "name": "Ext Air Sensor A Under Temp - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4609_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 233,
     "name": "Ext Air Sensor A Under Temp - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4610_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 234,
     "name": "High Return Humidity - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5137_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 235,
     "name": "High Return Humidity - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5138_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 236,
     "name": "Low Return Humidity - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5139_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 237,
     "name": "Low Return Humidity - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5140_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 238,
     "name": "Return Air Over Temp - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5024_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 239,
     "name": "Return Air Over Temp - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5025_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 240,
     "name": "Return Air Under Temp - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5407_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 241,
     "name": "Return Air Under Temp - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5408_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 242,
     "name": "Supply Air Over/Under Temperature - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5587_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 252,
     "name": "Fan Hours Exceeded - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5409_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 253,
     "name": "Fan Hours Exceeded - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5410_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 254,
     "name": "Fan Issue - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4730_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 255,
     "name": "Fan Issue - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4731_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 256,
     "name": "Main Fan Overload - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5411_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 257,
     "name": "Main Fan Overload - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5412_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 268,
     "name": "Condenser Issue - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5413_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 269,
     "name": "Condenser Issue - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5414_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 280,
     "name": "Condenser Issue - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5413_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 281,
     "name": "Condenser Issue - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5414_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 292,
     "name": "System Event Acknowledge/Reset",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Reset 2 = Acknowledge · 코드 4717_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 304,
     "name": "Compressor Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5580_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 316,
     "name": "Reheater Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5582_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 317,
     "name": "Dehum Reheat Low Limit Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Supply 2 = Remote 3 = Return · 코드 6760_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 328,
     "name": "Humidifier Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5583_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 340,
     "name": "Air Economizer Availability",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Not Available 2 = Available · 코드 5599_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 341,
     "name": "Air Economizer Control Source",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = internal 3 = external · 코드 5602_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 363,
     "name": "PRE Operational Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test · 코드 5632_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 364,
     "name": "Pump State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5633_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 368,
     "name": "PRE Operational Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test · 코드 5632_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 369,
     "name": "Pump State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5633_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 374,
     "name": "Condenser Low Noise Mode State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Inactive 2 = Active (Interval) 3 = Active (Full Day) · 코드 5546_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 375,
     "name": "Condenser Low Noise Mode Schedule Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5547_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 395,
     "name": "Condenser Refrigerant Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = R22 2 = R407C 3 = R410A · 코드 5533_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 406,
     "name": "Condenser Fan Reversal Requested",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 6104_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 407,
     "name": "Condenser Fan Reversal Requested",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 6104_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 438,
     "name": "Cold Aisle Humidity Calculation Method",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Highest 2 = Average · 코드 6081_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 439,
     "name": "Cold Aisle Temperature Calculation Method",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Highest 2 = Average · 코드 6082_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 440,
     "name": "Cold Aisle Control Enable",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 6083_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 441,
     "name": "Cold Aisle Force Max Fan/Cooling - Ext Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 6084_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 442,
     "name": "Static Pressure Control Enable",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 6090_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 443,
     "name": "Chilled Water Valve Reset Enable",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 6091_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 500,
     "name": "Local Fan Override",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6175_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 501,
     "name": "Local Cooling Override",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6176_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 502,
     "name": "Local Electric Heat Override",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6177_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 503,
     "name": "Local Humidifier Override",
     "unit": null,
     "unitRaw": null,
     "note": "2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6178_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 504,
     "name": "Local Dehumidifier Override",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6179_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 505,
     "name": "Master Cooling Fluid Source",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Supply 1 2 = Supply 2 · 코드 6553_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 506,
     "name": "Automatic Transfer Switch - Active Power Supply",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Power Supply 1 2 = Power Supply 2 · 코드 6524_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 507,
     "name": "Automatic Transfer Switch - Power Supply 1 Status",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 6525_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 508,
     "name": "Automatic Transfer Switch - Power Supply 2 Status",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 6526_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 516,
     "name": "Thermal Control Override",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 6261_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 517,
     "name": "Thermal Control Override - Temperature Control Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Cooling 2 = Heating · 코드 6262_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 518,
     "name": "Thermal Control Override - Humidity Control Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Dehumidification 2 = Humidification · 코드 6264_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 529,
     "name": "Underfloor Static Pressure Control Enable",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled 3 = visualization only · 코드 6300_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 531,
     "name": "Return Damper Status",
     "unit": null,
     "unitRaw": null,
     "note": "1 = closed 2 = open · 코드 6301_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 543,
     "name": "Compressor State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on n · 코드 5264_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 544,
     "name": "Compressor Capacity Control State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5265_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 545,
     "name": "Tandem 'B' Compressor State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 6243_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 556,
     "name": "Compressor State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5264_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 557,
     "name": "Compressor Capacity Control State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5265_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 558,
     "name": "Tandem 'B' Compressor State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 6243_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 577,
     "name": "Pump State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5633_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 578,
     "name": "PRE Operational Mode",
     "unit": null,
     "unitRaw": null,
     "note": "3 = Manual 4 = Pump Automatic 5 = Test · 코드 5632_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 589,
     "name": "Pump State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5633_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 590,
     "name": "PRE Operational Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test · 코드 5632_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 612,
     "name": "Condenser Fan Reversal Requested",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 6104_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 623,
     "name": "Condenser Fan Reversal Requested",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 6104_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 635,
     "name": "Group Independent Operation Enable",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 6695_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 636,
     "name": "Group Independent Operation",
     "unit": null,
     "unitRaw": null,
     "note": "1 = No override (default) 2 = Override, forced on 3 = Override, forced off · 코드 6690_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 648,
     "name": "Auto Restart Enable",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 6775_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 649,
     "name": "Virtual Master Enable",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 6777_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 661,
     "name": "Teamwork Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = No Teamwork Mode 2 = Mode 1 (parallel) 3 = Mode 2 (independent) 4 = Mode 3 (optimized aisle) · 코드 6784_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 662,
     "name": "Unit Cascade Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = None 2 = Temp/Humidity 3 = Cool/Heat 4 = Cooling 5 = Fan PI 6 = Fan Speed · 코드 6778_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 663,
     "name": "Teamwork Temperature Calculation Method",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Average 2 = Maximum · 코드 6782_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 675,
     "name": "Networked Unit Daily Rotation Frequency",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Every 24 hours 2 = Every 12 hours · 코드 6130_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 676,
     "name": "Force Networked Unit Rotation",
     "unit": null,
     "unitRaw": null,
     "note": "1 = no 2 = yes · 코드 6131_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 677,
     "name": "Networked Unit Rotation Frequency",
     "unit": null,
     "unitRaw": null,
     "note": "5 = Weekly Wednesday 6 = Weekly Thursday 7 = Weekly Friday 8 = Weekly Saturday 9 = Weekly Sunday 10 = Monthly Monday 11 = Monthly Tuesday 12 = Monthly Wednesday 13 = Monthly Thursday 14 = Monthly Friday 15 = Monthly Saturday 16 = Monthly Su",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 678,
     "name": "Start Standby Units on High Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 6823_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 689,
     "name": "Static Pressure Fan Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = Limit 3 = Control 4 = BMS Backup SP Ctrl · 코드 7564_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 700,
     "name": "ATS Switch Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Off 2 = Manual 3 = Automatic 4 = Test · 코드 7127_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 701,
     "name": "ATS Load Not Powered Timeout",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7128_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 702,
     "name": "ATS Non Priority Load Breaker Timeout",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7129_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 713,
     "name": "Power Source: All status are okay",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7135_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 714,
     "name": "Power Source: Voltage Is Too Low",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7136_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 715,
     "name": "Power Source: Voltage Is Too High",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7137_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 716,
     "name": "Power Source: Voltages Are Asymmetric",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7138_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 717,
     "name": "Power Source: Voltage Phase Loss",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7139_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 718,
     "name": "Power Source: Phase Sequence Issue",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7140_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 719,
     "name": "Power Source: Frequency Is Too Low",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7141_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 720,
     "name": "Power Source: Frequency Is Too High",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7142_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 721,
     "name": "Power Source: Breaker is closed",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7143_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 722,
     "name": "Power Source: Breaker command status closed",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7144_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 723,
     "name": "Power Source: Breaker withdrawn issue",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7145_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 724,
     "name": "Power Source: Breaker Timeout Issue",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7146_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 725,
     "name": "Power Source: Line Operating Hour Exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7147_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 726,
     "name": "Power Source: Breaker Operating Hour Exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7148_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 737,
     "name": "Power Source: All status are okay",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7135_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 738,
     "name": "Power Source: Voltage Is Too Low",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7136_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 739,
     "name": "Power Source: Voltage Is Too High",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7137_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 740,
     "name": "Power Source: Voltages Are Asymmetric",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7138_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 741,
     "name": "Power Source: Voltage Phase Loss",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7139_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 742,
     "name": "Power Source: Phase Sequence Issue",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7140_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 743,
     "name": "Power Source: Frequency Is Too Low",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7141_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 744,
     "name": "Power Source: Frequency Is Too High",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7142_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 745,
     "name": "Power Source: Breaker is closed",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7143_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 746,
     "name": "Power Source: Breaker command status closed",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7144_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 747,
     "name": "Power Source: Breaker withdrawn issue",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7145_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 748,
     "name": "Power Source: Breaker Timeout Issue",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7146_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 749,
     "name": "Power Source: Line Operating Hour Exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7147_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 750,
     "name": "Power Source: Breaker Operating Hour Exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "1 = false 2 = true · 코드 7148_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 761,
     "name": "Force Pump Rotate",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Rotate · 코드 7477_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 762,
     "name": "Reset Pump Speed Calibration",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Reset · 코드 7478_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 773,
     "name": "Pump Operating State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 7479_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 784,
     "name": "Pump Operating State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 7479_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 795,
     "name": "Communicate At Fan Power Off",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 8101_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 796,
     "name": "Supply Fan Emergency Op",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 8102_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 807,
     "name": "Fan Error: Phase Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8106_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 808,
     "name": "Fan Error: Pwr Mod Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8107_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 809,
     "name": "Fan Error: Internal Comms Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8108_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 810,
     "name": "Fan Error: General Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8109_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 811,
     "name": "Fan Error: Motor Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8110_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 812,
     "name": "Fan Error: Hall Sensor Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8111_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 813,
     "name": "Fan Error: Locked Motor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8112_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 814,
     "name": "Fan Warning: High Supply Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8113_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 815,
     "name": "Fan Warning: DC-link voltage high",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8114_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 816,
     "name": "Fan Warning: High Interior Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8115_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 817,
     "name": "Fan Warning: High Motor Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8116_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 818,
     "name": "Fan Error: DC-link undervoltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8117_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 819,
     "name": "Fan Warning: Identification",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8118_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 820,
     "name": "Fan Error: Speed Limit or Rotor Sens Calib",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8193_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 830,
     "name": "Fan Error: Phase Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8106_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 831,
     "name": "Fan Error: Pwr Mod Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8107_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 832,
     "name": "Fan Error: Internal Comms Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8108_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 833,
     "name": "Fan Error: General Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8109_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 834,
     "name": "Fan Error: Motor Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8110_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 835,
     "name": "Fan Error: Hall Sensor Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8111_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 836,
     "name": "Fan Error: Locked Motor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8112_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 837,
     "name": "Fan Warning: High Supply Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8113_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 838,
     "name": "Fan Warning: DC-link voltage high",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8114_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 839,
     "name": "Fan Warning: High Interior Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8115_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 840,
     "name": "Fan Warning: High Motor Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8116_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 841,
     "name": "Fan Error: DC-link undervoltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8117_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 842,
     "name": "Fan Warning: Identification",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8118_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 843,
     "name": "Fan Error: Speed Limit or Rotor Sens Calib",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8193_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 853,
     "name": "Fan Error: Phase Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8106_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 854,
     "name": "Fan Error: Pwr Mod Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8107_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 855,
     "name": "Fan Error: Internal Comms Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8108_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 856,
     "name": "Fan Error: General Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8109_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 857,
     "name": "Fan Error: Motor Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8110_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 858,
     "name": "Fan Error: Hall Sensor Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8111_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 859,
     "name": "Fan Error: Locked Motor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8112_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 860,
     "name": "Fan Warning: High Supply Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8113_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 861,
     "name": "Fan Warning: DC-link voltage high",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8114_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 862,
     "name": "Fan Warning: High Interior Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8115_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 863,
     "name": "Fan Warning: High Motor Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8116_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 864,
     "name": "Fan Error: DC-link undervoltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8117_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 865,
     "name": "Fan Warning: Identification",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8118_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 866,
     "name": "Fan Error: Speed Limit or Rotor Sens Calib",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8193_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 876,
     "name": "Fan Error: Phase Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8106_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 877,
     "name": "Fan Error: Pwr Mod Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8107_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 878,
     "name": "Fan Error: Internal Comms Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8108_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 879,
     "name": "Fan Error: General Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8109_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 880,
     "name": "Fan Error: Motor Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8110_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 881,
     "name": "Fan Error: Hall Sensor Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8111_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 882,
     "name": "Fan Error: Locked Motor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8112_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 883,
     "name": "Fan Warning: High Supply Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8113_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 884,
     "name": "Fan Warning: DC-link voltage high",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8114_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 885,
     "name": "Fan Warning: High Interior Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8115_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 886,
     "name": "Fan Warning: High Motor Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8116_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 887,
     "name": "Fan Error: DC-link undervoltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8117_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 888,
     "name": "Fan Warning: Identification",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8118_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 889,
     "name": "Fan Error: Speed Limit or Rotor Sens Calib",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8193_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 899,
     "name": "Fan Error: Phase Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8106_1_5",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 900,
     "name": "Fan Error: Pwr Mod Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8107_1_5",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 901,
     "name": "Fan Error: Internal Comms Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8108_1_5",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 902,
     "name": "Fan Error: General Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8109_1_5",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 903,
     "name": "Fan Error: Motor Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8110_1_5",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 904,
     "name": "Fan Error: Hall Sensor Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8111_1_5",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 905,
     "name": "Fan Error: Locked Motor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8112_1_5",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 906,
     "name": "Fan Warning: High Supply Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8113_1_5",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 907,
     "name": "Fan Warning: DC-link voltage high",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8114_1_5",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 908,
     "name": "Fan Warning: High Interior Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8115_1_5",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 909,
     "name": "Fan Warning: High Motor Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8116_1_5",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 910,
     "name": "Fan Error: DC-link undervoltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8117_1_5",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 911,
     "name": "Fan Warning: Identification",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8118_1_5",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 912,
     "name": "Fan Error: Speed Limit or Rotor Sens Calib",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8193_1_5",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 922,
     "name": "Fan Error: Phase Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8106_1_6",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 923,
     "name": "Fan Error: Pwr Mod Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8107_1_6",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 924,
     "name": "Fan Error: Internal Comms Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8108_1_6",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 925,
     "name": "Fan Error: General Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8109_1_6",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 926,
     "name": "Fan Error: Motor Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8110_1_6",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 927,
     "name": "Fan Error: Hall Sensor Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8111_1_6",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 928,
     "name": "Fan Error: Locked Motor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8112_1_6",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 929,
     "name": "Fan Warning: High Supply Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8113_1_6",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 930,
     "name": "Fan Warning: DC-link voltage high",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8114_1_6",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 931,
     "name": "Fan Warning: High Interior Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8115_1_6",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 932,
     "name": "Fan Warning: High Motor Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8116_1_6",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 933,
     "name": "Fan Error: DC-link undervoltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8117_1_6",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 934,
     "name": "Fan Warning: Identification",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8118_1_6",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 935,
     "name": "Fan Error: Speed Limit or Rotor Sens Calib",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8193_1_6",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 945,
     "name": "Fan Error: Phase Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8106_1_7",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 946,
     "name": "Fan Error: Pwr Mod Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8107_1_7",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 947,
     "name": "Fan Error: Internal Comms Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8108_1_7",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 948,
     "name": "Fan Error: General Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8109_1_7",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 949,
     "name": "Fan Error: Motor Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8110_1_7",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 950,
     "name": "Fan Error: Hall Sensor Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8111_1_7",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 951,
     "name": "Fan Error: Locked Motor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8112_1_7",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 952,
     "name": "Fan Warning: High Supply Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8113_1_7",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 953,
     "name": "Fan Warning: DC-link voltage high",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8114_1_7",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 954,
     "name": "Fan Warning: High Interior Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8115_1_7",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 955,
     "name": "Fan Warning: High Motor Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8116_1_7",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 956,
     "name": "Fan Error: DC-link undervoltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8117_1_7",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 957,
     "name": "Fan Warning: Identification",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8118_1_7",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 958,
     "name": "Fan Error: Speed Limit or Rotor Sens Calib",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8193_1_7",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 968,
     "name": "Fan Error: Phase Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8106_1_8",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 969,
     "name": "Fan Error: Pwr Mod Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8107_1_8",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 970,
     "name": "Fan Error: Internal Comms Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8108_1_8",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 971,
     "name": "Fan Error: General Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8109_1_8",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 972,
     "name": "Fan Error: Motor Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8110_1_8",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 973,
     "name": "Fan Error: Hall Sensor Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8111_1_8",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 974,
     "name": "Fan Error: Locked Motor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8112_1_8",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 975,
     "name": "Fan Warning: High Supply Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8113_1_8",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 976,
     "name": "Fan Warning: DC-link voltage high",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8114_1_8",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 977,
     "name": "Fan Warning: High Interior Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8115_1_8",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 978,
     "name": "Fan Warning: High Motor Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8116_1_8",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 979,
     "name": "Fan Error: DC-link undervoltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8117_1_8",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 980,
     "name": "Fan Warning: Identification",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8118_1_8",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 981,
     "name": "Fan Error: Speed Limit or Rotor Sens Calib",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8193_1_8",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 991,
     "name": "Fan Error: Phase Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8106_1_9",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 992,
     "name": "Fan Error: Pwr Mod Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8107_1_9",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 993,
     "name": "Fan Error: Internal Comms Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8108_1_9",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 994,
     "name": "Fan Error: General Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8109_1_9",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 995,
     "name": "Fan Error: Motor Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8110_1_9",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 996,
     "name": "Fan Error: Hall Sensor Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8111_1_9",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 997,
     "name": "Fan Error: Locked Motor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8112_1_9",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 998,
     "name": "Fan Warning: High Supply Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8113_1_9",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 999,
     "name": "Fan Warning: DC-link voltage high",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8114_1_9",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1000,
     "name": "Fan Warning: High Interior Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8115_1_9",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1001,
     "name": "Fan Warning: High Motor Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8116_1_9",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1002,
     "name": "Fan Error: DC-link undervoltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8117_1_9",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1003,
     "name": "Fan Warning: Identification",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8118_1_9",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1004,
     "name": "Fan Error: Speed Limit or Rotor Sens Calib",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8193_1_9",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1014,
     "name": "Fan Error: Phase Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8106_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1015,
     "name": "Fan Error: Pwr Mod Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8107_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1016,
     "name": "Fan Error: Internal Comms Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8108_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1017,
     "name": "Fan Error: General Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8109_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1018,
     "name": "Fan Error: Motor Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8110_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1019,
     "name": "Fan Error: Hall Sensor Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8111_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1020,
     "name": "Fan Error: Locked Motor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8112_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1021,
     "name": "Fan Warning: High Supply Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8113_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1022,
     "name": "Fan Warning: DC-link voltage high",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8114_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1023,
     "name": "Fan Warning: High Interior Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8115_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1024,
     "name": "Fan Warning: High Motor Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8116_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1025,
     "name": "Fan Error: DC-link undervoltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8117_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1026,
     "name": "Fan Warning: Identification",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8118_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1027,
     "name": "Fan Error: Speed Limit or Rotor Sens Calib",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8193_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1037,
     "name": "Fan Error: Phase Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8106_1_11",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1038,
     "name": "Fan Error: Pwr Mod Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8107_1_11",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1039,
     "name": "Fan Error: Internal Comms Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8108_1_11",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1040,
     "name": "Fan Error: General Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8109_1_11",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1041,
     "name": "Fan Error: Motor Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8110_1_11",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1042,
     "name": "Fan Error: Hall Sensor Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8111_1_11",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1043,
     "name": "Fan Error: Locked Motor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8112_1_11",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1044,
     "name": "Fan Warning: High Supply Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8113_1_11",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1045,
     "name": "Fan Warning: DC-link voltage high",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8114_1_11",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1046,
     "name": "Fan Warning: High Interior Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8115_1_11",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1047,
     "name": "Fan Warning: High Motor Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8116_1_11",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1048,
     "name": "Fan Error: DC-link undervoltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8117_1_11",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1049,
     "name": "Fan Warning: Identification",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8118_1_11",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1050,
     "name": "Fan Error: Speed Limit or Rotor Sens Calib",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8193_1_11",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1060,
     "name": "Fan Error: Phase Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8106_1_12",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1061,
     "name": "Fan Error: Pwr Mod Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8107_1_12",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1062,
     "name": "Fan Error: Internal Comms Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8108_1_12",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1063,
     "name": "Fan Error: General Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8109_1_12",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1064,
     "name": "Fan Error: Motor Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8110_1_12",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1065,
     "name": "Fan Error: Hall Sensor Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8111_1_12",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1066,
     "name": "Fan Error: Locked Motor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8112_1_12",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1067,
     "name": "Fan Warning: High Supply Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8113_1_12",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1068,
     "name": "Fan Warning: DC-link voltage high",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8114_1_12",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1069,
     "name": "Fan Warning: High Interior Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8115_1_12",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1070,
     "name": "Fan Warning: High Motor Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8116_1_12",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1071,
     "name": "Fan Error: DC-link undervoltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8117_1_12",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1072,
     "name": "Fan Warning: Identification",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8118_1_12",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1073,
     "name": "Fan Error: Speed Limit or Rotor Sens Calib",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8193_1_12",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1083,
     "name": "Fan Error: Phase Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8106_1_13",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1084,
     "name": "Fan Error: Pwr Mod Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8107_1_13",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1085,
     "name": "Fan Error: Internal Comms Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8108_1_13",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1086,
     "name": "Fan Error: General Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8109_1_13",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1087,
     "name": "Fan Error: Motor Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8110_1_13",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1088,
     "name": "Fan Error: Hall Sensor Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8111_1_13",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1089,
     "name": "Fan Error: Locked Motor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8112_1_13",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1090,
     "name": "Fan Warning: High Supply Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8113_1_13",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1091,
     "name": "Fan Warning: DC-link voltage high",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8114_1_13",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1092,
     "name": "Fan Warning: High Interior Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8115_1_13",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1093,
     "name": "Fan Warning: High Motor Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8116_1_13",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1094,
     "name": "Fan Error: DC-link undervoltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8117_1_13",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1095,
     "name": "Fan Warning: Identification",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8118_1_13",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1096,
     "name": "Fan Error: Speed Limit or Rotor Sens Calib",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8193_1_13",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1106,
     "name": "Fan Error: Phase Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8106_1_14",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1107,
     "name": "Fan Error: Pwr Mod Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8107_1_14",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1108,
     "name": "Fan Error: Internal Comms Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8108_1_14",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1109,
     "name": "Fan Error: General Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8109_1_14",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1110,
     "name": "Fan Error: Motor Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8110_1_14",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1111,
     "name": "Fan Error: Hall Sensor Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8111_1_14",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1112,
     "name": "Fan Error: Locked Motor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8112_1_14",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1113,
     "name": "Fan Warning: High Supply Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8113_1_14",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1114,
     "name": "Fan Warning: DC-link voltage high",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8114_1_14",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1115,
     "name": "Fan Warning: High Interior Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8115_1_14",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1116,
     "name": "Fan Warning: High Motor Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8116_1_14",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1117,
     "name": "Fan Error: DC-link undervoltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8117_1_14",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1118,
     "name": "Fan Warning: Identification",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8118_1_14",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1119,
     "name": "Fan Error: Speed Limit or Rotor Sens Calib",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8193_1_14",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1129,
     "name": "Fan Error: Phase Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8106_1_15",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1130,
     "name": "Fan Error: Pwr Mod Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8107_1_15",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1131,
     "name": "Fan Error: Internal Comms Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8108_1_15",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1132,
     "name": "Fan Error: General Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8109_1_15",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1133,
     "name": "Fan Error: Motor Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8110_1_15",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1134,
     "name": "Fan Error: Hall Sensor Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8111_1_15",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1135,
     "name": "Fan Error: Locked Motor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8112_1_15",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1136,
     "name": "Fan Warning: High Supply Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8113_1_15",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1137,
     "name": "Fan Warning: DC-link voltage high",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8114_1_15",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1138,
     "name": "Fan Warning: High Interior Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8115_1_15",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1139,
     "name": "Fan Warning: High Motor Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8116_1_15",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1140,
     "name": "Fan Error: DC-link undervoltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8117_1_15",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1141,
     "name": "Fan Warning: Identification",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8118_1_15",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1142,
     "name": "Fan Error: Speed Limit or Rotor Sens Calib",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8193_1_15",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1152,
     "name": "Fan Error: Phase Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8106_1_16",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1153,
     "name": "Fan Error: Pwr Mod Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8107_1_16",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1154,
     "name": "Fan Error: Internal Comms Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8108_1_16",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1155,
     "name": "Fan Error: General Failure",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8109_1_16",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1156,
     "name": "Fan Error: Motor Overheated",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8110_1_16",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1157,
     "name": "Fan Error: Hall Sensor Error",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8111_1_16",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1158,
     "name": "Fan Error: Locked Motor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8112_1_16",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1159,
     "name": "Fan Warning: High Supply Voltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8113_1_16",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1160,
     "name": "Fan Warning: DC-link voltage high",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8114_1_16",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1161,
     "name": "Fan Warning: High Interior Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8115_1_16",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1162,
     "name": "Fan Warning: High Motor Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8116_1_16",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1163,
     "name": "Fan Error: DC-link undervoltage",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8117_1_16",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1164,
     "name": "Fan Warning: Identification",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8118_1_16",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1165,
     "name": "Fan Error: Speed Limit or Rotor Sens Calib",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8193_1_16",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1175,
     "name": "Pump Drive Overload",
     "unit": null,
     "unitRaw": null,
     "note": "1 = no 2 = yes · 코드 8171_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1176,
     "name": "Pump Drive Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = no 2 = yes · 코드 8172_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1177,
     "name": "Pump Drive Warning",
     "unit": null,
     "unitRaw": null,
     "note": "1 = no 2 = yes · 코드 8173_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1178,
     "name": "Pump Drive Low AC Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "1 = no 2 = yes · 코드 8174_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 1179,
     "name": "Pump Drive Phase Loss Active",
     "unit": null,
     "unitRaw": null,
     "note": "1 = no 2 = yes · 코드 8175_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1180,
     "name": "Pump Drive Product Identification",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8176_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1181,
     "name": "Pump Drive Communications",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8177_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1192,
     "name": "Pump Drive Overload",
     "unit": null,
     "unitRaw": null,
     "note": "1 = no 2 = yes · 코드 8171_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1193,
     "name": "Pump Drive Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "1 = no 2 = yes · 코드 8172_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1194,
     "name": "Pump Drive Warning",
     "unit": null,
     "unitRaw": null,
     "note": "1 = no 2 = yes · 코드 8173_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1195,
     "name": "Pump Drive Low AC Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "1 = no 2 = yes · 코드 8174_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 1196,
     "name": "Pump Drive Phase Loss Active",
     "unit": null,
     "unitRaw": null,
     "note": "1 = no",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1197,
     "name": "Pump Drive Product Identification",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8176_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1198,
     "name": "Pump Drive Communications",
     "unit": null,
     "unitRaw": null,
     "note": "1 = OK 2 = Not OK · 코드 8177_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1209,
     "name": "Fluid Temperature Control Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Proportional 2 = Prop+Integral 3 = Adaptive PID 4 = Intelligent · 코드 8144_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1220,
     "name": "Fluid Control Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Flow Rate 2 = Differential Pressure 3 = Flow Rate with DP Limit 4 = Diff Prs with Flo Limit 5 = Manual · 코드 8148_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 1231,
     "name": "Pump Operation Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Unit On or Standby · 코드 8161_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 10,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 0,
    "simulatorRequirementMappings": 12,
    "l3MappingPoints": 1447,
    "referenceTables": 0
   }
  },
  "vertiv-liebert-dcp": {
   "id": "vertiv-liebert-dcp",
   "equipmentId": "e7",
   "templateProfileId": null,
   "vendor": "Vertiv / Liebert",
   "model": "DCP",
   "name": "냉매 분배 DCP — BACnet (Liebert iCOM v4)",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "팬 단계",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`fan`✓ `speed`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수밸브",
     "objectType": "BO/AO",
     "unit": "— / %",
     "grade": "필수",
     "role": "cmd",
     "tags": "`chilled-water`✓ `valve`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브",
     "objectType": "BO/AO",
     "unit": "— / %",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hot-water`✓ `valve`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉난방 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`cooling-mode`✓ `heating-mode`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "실내습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "선택(CRAC 필수)",
     "role": "sensor",
     "tags": "`zone`✓ `humidity`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "습도 설정값",
     "objectType": "AV",
     "unit": "%",
     "grade": "선택(CRAC 필수)",
     "role": "sp",
     "tags": "`zone`✓ `humidity`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축수 넘침",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condensate`✓ `level`✓ `alarm`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "스케줄 사용",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`enable`✓ `occupied`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉방능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 실내 27℃DB·19.5℃WB",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "난방능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 실내 20℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 풍량",
     "unit": "CMH",
     "condition": "강 단계 기준",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "팬 단계 수",
     "unit": "단",
     "condition": "보통 3단",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "모터 출력",
     "unit": "W",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "배관 구경",
     "unit": "mm",
     "condition": "공급·환수",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "응축수 배관·드레인펌프",
     "unit": "mm / —",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정압",
     "unit": "Pa",
     "condition": "덕트형",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "형식",
     "unit": "—",
     "condition": "노출·매입·덕트·카세트",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(CRAC) 제습·가습 능력",
     "unit": "kg/h",
     "condition": "항온항습만",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(CRAC) 온·습도 정밀도",
     "unit": "±℃ / ±%",
     "condition": "항온항습만",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AV",
     "instance": 1,
     "name": "Dew Point Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4867_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2,
     "name": "Minimum Room Temperature Set Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4709_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 3,
     "name": "Ext Air Sensor A Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4594_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 4,
     "name": "Ext Air Sensor A Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 4595_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 5,
     "name": "Ext Air Sensor A Dew Point Temp",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4596_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 6,
     "name": "Ext Air Sensor B Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4597_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 7,
     "name": "Ext Air Sensor B Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 4598_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 8,
     "name": "Ext Air Sensor B Dew Point Temp",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4599_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 9,
     "name": "Ext Air Over Temp Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4600_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10,
     "name": "Ext Air Under Temp Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4607_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 11,
     "name": "Ext Dew Point Over Temp Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4614_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 22,
     "name": "Supply Fluid Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4624_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 23,
     "name": "High Supply Fluid Temperature Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4625_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 24,
     "name": "Chilled Water Valve Open Position",
     "unit": null,
     "unitRaw": null,
     "note": "코드 5640_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 46,
     "name": "Supply Fluid Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4643_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 47,
     "name": "Supply Fluid Over Temp Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4644_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 58,
     "name": "Pump Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5298_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 59,
     "name": "Pump Hours Threshold",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5299_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 70,
     "name": "Pump Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5298_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 71,
     "name": "Pump Hours Threshold",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5299_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 94,
     "name": "Cooling Capacity",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5490_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 95,
     "name": "Cooling Capacity",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "코드 5491_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 96,
     "name": "Hot Aisle Over Temp Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5503_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 97,
     "name": "Hot Aisle Under Temp Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5504_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 98,
     "name": "Cold Aisle Over Temp Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5506_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 99,
     "name": "Cold Aisle Under Temp Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5507_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 110,
     "name": "Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 121,
     "name": "Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 143,
     "name": "Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 154,
     "name": "Cooling Capacity",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5490_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 155,
     "name": "Cooling Capacity",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "코드 5491_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 156,
     "name": "Hot Aisle Over Temp Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5503_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 157,
     "name": "Hot Aisle Under Temp Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5504_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 158,
     "name": "Cold Aisle Over Temp Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5506_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 159,
     "name": "Cold Aisle Under Temp Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5507_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 170,
     "name": "Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_2_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 181,
     "name": "Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_2_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 203,
     "name": "Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_2_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1294,
     "name": "Auto Restart Delay",
     "unit": "s",
     "unitRaw": "sec",
     "note": "코드 4710_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1295,
     "name": "Maintenance Ramp",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 4870_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1296,
     "name": "Calculated Next Maintenance Month",
     "unit": null,
     "unitRaw": null,
     "note": "코드 4868_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1297,
     "name": "Calculated Next Maintenance Year",
     "unit": null,
     "unitRaw": null,
     "note": "코드 4869_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1308,
     "name": "System Date and Time",
     "unit": null,
     "unitRaw": "Secs since Epoch(UTC)",
     "note": "코드 4293_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10001,
     "name": "Dew Point Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4867_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10002,
     "name": "Minimum Room Temperature Set Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4709_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10003,
     "name": "Ext Air Sensor A Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4594_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10005,
     "name": "Ext Air Sensor A Dew Point Temp",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4596_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10006,
     "name": "Ext Air Sensor B Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4597_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10008,
     "name": "Ext Air Sensor B Dew Point Temp",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4599_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10009,
     "name": "Ext Air Over Temp Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4600_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10010,
     "name": "Ext Air Under Temp Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4607_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10011,
     "name": "Ext Dew Point Over Temp Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4614_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10022,
     "name": "Supply Fluid Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4624_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10023,
     "name": "High Supply Fluid Temperature Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4625_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10046,
     "name": "Supply Fluid Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4643_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10047,
     "name": "Supply Fluid Over Temp Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4644_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10096,
     "name": "Hot Aisle Over Temp Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5503_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10097,
     "name": "Hot Aisle Under Temp Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5504_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10098,
     "name": "Cold Aisle Over Temp Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5506_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10099,
     "name": "Cold Aisle Under Temp Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5507_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10110,
     "name": "Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10121,
     "name": "Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10143,
     "name": "Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_1_4_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10156,
     "name": "Hot Aisle Over Temp Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5503_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10157,
     "name": "Hot Aisle Under Temp Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5504_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10158,
     "name": "Cold Aisle Over Temp Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5506_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10159,
     "name": "Cold Aisle Under Temp Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5507_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10170,
     "name": "Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_2_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10181,
     "name": "Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_2_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10203,
     "name": "Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_2_4_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18000,
     "name": "SFA ID Number",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5641_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18001,
     "name": "SFA 16bit Read Only Value 1",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5667_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18002,
     "name": "SFA 16bit Read Only Value 2",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5668_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18003,
     "name": "SFA 16bit Read Only Value 3",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5669_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18004,
     "name": "SFA 16bit Read Only Value 4",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5670_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18005,
     "name": "SFA 16bit Read Only Value 5",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5671_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18006,
     "name": "SFA 16bit Read Only Value 6",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5672_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18007,
     "name": "SFA 16bit Read Only Value 7",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5673_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18008,
     "name": "SFA 16bit Read Only Value 8",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5674_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18009,
     "name": "SFA 16bit Read Only Value 9",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5675_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18010,
     "name": "SFA 16bit Read Only Value 10",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5676_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18011,
     "name": "SFA 32bit Read Only Value 1",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5692_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18012,
     "name": "SFA 32bit Read Only Value 2",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5693_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18013,
     "name": "SFA 32bit Read Only Value 3",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5694_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18014,
     "name": "SFA 32bit Read Only Value 4",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5695_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18015,
     "name": "SFA 32bit Read Only Value 5",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5696_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18016,
     "name": "SFA 32bit Read Only Value 6",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5697_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18017,
     "name": "SFA 32bit Read Only Value 7",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5698_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18018,
     "name": "SFA 32bit Read Only Value 8",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5699_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18019,
     "name": "SFA 32bit Read Only Value 9",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5700_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18020,
     "name": "SFA 32bit Read Only Value 10",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5701_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18021,
     "name": "SFA 16bit Writable Value 1",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5717_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18022,
     "name": "SFA 16bit Writable Value 2",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5718_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18023,
     "name": "SFA 16bit Writable Value 3",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5719_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18024,
     "name": "SFA 16bit Writable Value 4",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5720_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18025,
     "name": "SFA 16bit Writable Value 5",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5721_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18026,
     "name": "SFA 16bit Writable Value 6",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5722_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18027,
     "name": "SFA 16bit Writable Value 7",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5723_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18028,
     "name": "SFA 16bit Writable Value 8",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5724_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18029,
     "name": "SFA 16bit Writable Value 9",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5725_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18030,
     "name": "SFA 16bit Writable Value 10",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5726_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18031,
     "name": "SFA 32bit Writable Value 1",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5742_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18032,
     "name": "SFA 32bit Writable Value 2",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5743_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18033,
     "name": "SFA 32bit Writable Value 3",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5744_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18034,
     "name": "SFA 32bit Writable Value 4",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5745_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18035,
     "name": "SFA 32bit Writable Value 5",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5746_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18036,
     "name": "SFA 32bit Writable Value 6",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5747_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18037,
     "name": "SFA 32bit Writable Value 7",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5748_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18038,
     "name": "SFA 32bit Writable Value 8",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5749_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18039,
     "name": "SFA 32bit Writable Value 9",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5750_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 18040,
     "name": "SFA 32bit Writable Value 10",
     "unit": null,
     "unitRaw": "Generic",
     "note": "코드 5751_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 1,
     "name": "Ext Air Sensor A Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4601_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 2,
     "name": "Ext Air Sensor B Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4604_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 3,
     "name": "Ext Air Sensor A Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4608_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 4,
     "name": "Ext Air Sensor B Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4611_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 5,
     "name": "Ext Dew Point Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4615_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 6,
     "name": "Ext Air Sensor A Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4618_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 7,
     "name": "Ext Air Sensor B Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4621_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18,
     "name": "Supply Chilled Water Over Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4626_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 19,
     "name": "Supply Chilled Water Temp Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4629_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 20,
     "name": "Chilled Water Control Valve Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4703_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 44,
     "name": "Supply Fluid Over Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4645_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 45,
     "name": "Supply Fluid Under Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4648_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 46,
     "name": "Supply Fluid Temp Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4651_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 57,
     "name": "Pump 1 Loss of Flow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4656_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 58,
     "name": "Pump 2 Loss of Flow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4659_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 59,
     "name": "Pump Short Cycle",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4662_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 70,
     "name": "Pump Hours Exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5300_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 71,
     "name": "Pump Thermal Overload",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6534_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 81,
     "name": "Pump Hours Exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5300_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 82,
     "name": "Pump Thermal Overload",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6534_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 112,
     "name": "Ext System Condensation Detected",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5492_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 113,
     "name": "Ext Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5495_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 114,
     "name": "Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5060_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 115,
     "name": "Ext Remote Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5500_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 116,
     "name": "Hot Aisle Temp Out of Range",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5505_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 117,
     "name": "Cold Aisle Temp Out of Range",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5508_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 118,
     "name": "XD Module Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6535_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 128,
     "name": "Ext System Condensation Detected",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5492_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 129,
     "name": "Ext Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5495_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 130,
     "name": "Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5060_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 131,
     "name": "Ext Remote Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5500_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 132,
     "name": "Hot Aisle Temp Out of Range",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5505_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 133,
     "name": "Cold Aisle Temp Out of Range",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5508_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 134,
     "name": "XD Module Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6535_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 432,
     "name": "Customer Input 1",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4270_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 433,
     "name": "System Condensation Detected",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4711_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 434,
     "name": "Shutdown - Loss Of Power",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4714_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 435,
     "name": "Smoke Detected",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4720_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 436,
     "name": "Water Under Floor",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4723_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 437,
     "name": "Service Required",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4726_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 438,
     "name": "Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4729_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 439,
     "name": "Unit Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5419_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 440,
     "name": "RAM Battery Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5119_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 441,
     "name": "Master Unit Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5120_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 442,
     "name": "Remote Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5512_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 443,
     "name": "Unit Code Missing",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5418_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 454,
     "name": "Unit On",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5109_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 455,
     "name": "Unit Off",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5110_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 456,
     "name": "Unit Standby",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5111_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 457,
     "name": "Unit Partial Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5112_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 458,
     "name": "Unit Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5113_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 459,
     "name": "Maintenance Due",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5116_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 460,
     "name": "Maintenance Completed",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5117_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18000,
     "name": "SFA Reserved Event 1",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5642_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18001,
     "name": "SFA Reserved Event 2",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5643_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18002,
     "name": "SFA Reserved Event 3",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5644_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18003,
     "name": "SFA Reserved Event 4",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5645_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18004,
     "name": "SFA Reserved Event 5",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5646_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18005,
     "name": "SFA Reserved Event 6",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5647_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18006,
     "name": "SFA Reserved Event 7",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5648_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18007,
     "name": "SFA Reserved Event 8",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5649_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18008,
     "name": "SFA Reserved Event 9",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5650_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18009,
     "name": "SFA Reserved Event 10",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5651_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18010,
     "name": "SFA Reserved Event 11",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5652_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18011,
     "name": "SFA Reserved Event 12",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5653_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18012,
     "name": "SFA Reserved Event 13",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5654_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18013,
     "name": "SFA Reserved Event 14",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5655_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18014,
     "name": "SFA Reserved Event 15",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5656_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18015,
     "name": "SFA Reserved Event 16",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5657_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18016,
     "name": "SFA Reserved Event 17",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5658_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18017,
     "name": "SFA Reserved Event 18",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5659_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18018,
     "name": "SFA Reserved Event 19",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5660_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18019,
     "name": "SFA Reserved Event 20",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5661_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18020,
     "name": "SFA Reserved Event 21",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5662_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18021,
     "name": "SFA Reserved Event 22",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5663_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18022,
     "name": "SFA Reserved Event 23",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5664_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18023,
     "name": "SFA Reserved Event 24",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5665_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 18024,
     "name": "SFA Reserved Event 25",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5666_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 1,
     "name": "Ext Air Sensor A Over Temp - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4602_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 2,
     "name": "Ext Air Sensor A Over Temp - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4603_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 3,
     "name": "Ext Air Sensor B Over Temp - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4605_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 4,
     "name": "Ext Air Sensor B Over Temp - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4606_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 5,
     "name": "Ext Air Sensor A Under Temp - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4609_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 6,
     "name": "Ext Air Sensor A Under Temp - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4610_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 7,
     "name": "Ext Air Sensor B Under Temp - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4612_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 8,
     "name": "Ext Air Sensor B Under Temp - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4613_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 9,
     "name": "Ext Dew Point Over Temp - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4616_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 10,
     "name": "Ext Dew Point Over Temp - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4617_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 11,
     "name": "Ext Air Sensor A Issue - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4619_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 12,
     "name": "Ext Air Sensor A Issue - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4620_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 13,
     "name": "Ext Air Sensor B Issue - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4622_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 14,
     "name": "Ext Air Sensor B Issue - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4623_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 25,
     "name": "Supply CW Over Temp - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4627_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 26,
     "name": "Supply CW Over Temp - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4628_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 27,
     "name": "Supply CW Temp Sensor Issue - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4630_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 28,
     "name": "Supply CW Temp Sensor Issue - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4631_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 29,
     "name": "Chilled Water Cntrl Valve Pos - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4704_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 30,
     "name": "Chilled Water Cntrl Valve Pos - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4705_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 57,
     "name": "Supply Fluid Over Temp - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4646_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 58,
     "name": "Supply Fluid Over Temp - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4647_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 59,
     "name": "Supply Fluid Under Temp - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4649_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 60,
     "name": "Supply Fluid Under Temp - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4650_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 61,
     "name": "Supply Fluid Temp Sensor Issue - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4652_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 62,
     "name": "Supply Fluid Temp Sensor Issue - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4653_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 73,
     "name": "Pump 1 State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 4654_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 74,
     "name": "Pump 2 State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 4655_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 75,
     "name": "Pump 1 Loss of Flow - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4657_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 76,
     "name": "Pump 1 Loss of Flow - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4658_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 77,
     "name": "Pump 2 Loss of Flow - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4660_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 78,
     "name": "Pump 2 Loss of Flow - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4661_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 79,
     "name": "Pump Short Cycle - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4663_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 80,
     "name": "Pump Short Cycle - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4664_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 137,
     "name": "Communication Status",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Connected 2 = Not Connected · 코드 5486_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 138,
     "name": "Fan On/Off Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5487_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 139,
     "name": "Master Fan Group State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on 3 = economy · 코드 5509_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 140,
     "name": "Fan Button Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = enabled 2 = disabled · 코드 5488_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 141,
     "name": "Visual ID Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5489_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 142,
     "name": "Ext System Condensation Detected - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5493_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 143,
     "name": "Ext System Condensation Detected - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5494_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 144,
     "name": "Ext Fan Issue - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5496_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 145,
     "name": "Ext Fan Issue - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5497_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 146,
     "name": "Sensor Issue - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5498_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 147,
     "name": "Sensor Issue - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5499_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 148,
     "name": "Ext Remote Shutdown - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5501_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 149,
     "name": "Ext Remote Shutdown - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5502_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 160,
     "name": "Fan State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on 3 = economy · 코드 5510_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 161,
     "name": "Fan Economy Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = automatic 3 = manual · 코드 5511_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 172,
     "name": "Communication Status",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Connected 2 = Not Connected · 코드 5486_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 173,
     "name": "Fan On/Off Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5487_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 174,
     "name": "Master Fan Group State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on 3 = economy · 코드 5509_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 175,
     "name": "Fan Button Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = enabled 2 = disabled · 코드 5488_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 176,
     "name": "Visual ID Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5489_2",
     "sourceFile": null,
