     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 177,
     "name": "Ext System Condensation Detected - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5493_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 178,
     "name": "Ext System Condensation Detected - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5494_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 179,
     "name": "Ext Fan Issue - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5496_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 180,
     "name": "Ext Fan Issue - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5497_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 181,
     "name": "Sensor Issue - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5498_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 182,
     "name": "Sensor Issue - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5499_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 183,
     "name": "Ext Remote Shutdown - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5501_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 184,
     "name": "Ext Remote Shutdown - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5502_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 195,
     "name": "Fan State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on 3 = economy · 코드 5510_2_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 196,
     "name": "Fan Economy Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = automatic 3 = manual · 코드 5511_2_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 837,
     "name": "System Status",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation · 코드 4123_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 838,
     "name": "Unit Operating State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on 3 = standby · 코드 4706_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 839,
     "name": "Unit Control Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Internal (Auto) 2 = External (Manual) · 코드 4707_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 840,
     "name": "Unit Off Reason",
     "unit": null,
     "unitRaw": null,
     "note": "1 = None 2 = User 3 = Alarm 4 = Timer 5 = Monitoring 6 = Remote Off 7 = HCS12 Off · 코드 5074_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 841,
     "name": "System On/Off Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5143_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 852,
     "name": "Customer Input 1 - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4718_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 853,
     "name": "Customer Input 1 - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4719_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 854,
     "name": "System Condensation Detected - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4712_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 855,
     "name": "System Condensation Detected - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4713_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 856,
     "name": "Shutdown - Loss Of Power - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4715_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 857,
     "name": "Shutdown - Loss Of Power - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4716_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 858,
     "name": "Smoke Detected - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4721_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 859,
     "name": "Smoke Detected - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4722_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 860,
     "name": "Water Under Floor - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4724_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 861,
     "name": "Water Under Floor - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4725_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 862,
     "name": "Service Required - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4727_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 863,
     "name": "Service Required - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4728_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 864,
     "name": "Fan Issue - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4730_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 865,
     "name": "Fan Issue - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4731_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 876,
     "name": "System Event Acknowledge/Reset",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Reset 2 = Acknowledge · 코드 4717_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 10,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 0,
    "simulatorRequirementMappings": 12,
    "l3MappingPoints": 273,
    "referenceTables": 0
   }
  },
  "vertiv-liebert-dme2": {
   "id": "vertiv-liebert-dme2",
   "equipmentId": "e7",
   "templateProfileId": null,
   "vendor": "Vertiv / Liebert",
   "model": "DME2",
   "name": "정밀공조 DME2 — BACnet (Liebert iCOM Edge)",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "팬 단계",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`fan`✓ `speed`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수밸브",
     "objectType": "BO/AO",
     "unit": "— / %",
     "grade": "필수",
     "role": "cmd",
     "tags": "`chilled-water`✓ `valve`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브",
     "objectType": "BO/AO",
     "unit": "— / %",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hot-water`✓ `valve`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉난방 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`cooling-mode`✓ `heating-mode`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "실내습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "선택(CRAC 필수)",
     "role": "sensor",
     "tags": "`zone`✓ `humidity`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "습도 설정값",
     "objectType": "AV",
     "unit": "%",
     "grade": "선택(CRAC 필수)",
     "role": "sp",
     "tags": "`zone`✓ `humidity`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축수 넘침",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condensate`✓ `level`✓ `alarm`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "스케줄 사용",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`enable`✓ `occupied`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉방능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 실내 27℃DB·19.5℃WB",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "난방능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 실내 20℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 풍량",
     "unit": "CMH",
     "condition": "강 단계 기준",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "팬 단계 수",
     "unit": "단",
     "condition": "보통 3단",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "모터 출력",
     "unit": "W",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "배관 구경",
     "unit": "mm",
     "condition": "공급·환수",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "응축수 배관·드레인펌프",
     "unit": "mm / —",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정압",
     "unit": "Pa",
     "condition": "덕트형",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "형식",
     "unit": "—",
     "condition": "노출·매입·덕트·카세트",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(CRAC) 제습·가습 능력",
     "unit": "kg/h",
     "condition": "항온항습만",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(CRAC) 온·습도 정밀도",
     "unit": "±℃ / ±%",
     "condition": "항온항습만",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AV",
     "instance": 9,
     "name": "Return Air Temperature Set Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5333_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 11,
     "name": "Humidity Set Point",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5029_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12,
     "name": "Cooling Proportional Band",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5009_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 13,
     "name": "Humidification Proportional Band",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5030_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 58,
     "name": "Return Air Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8078_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 234,
     "name": "Return Sensor Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 8080_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 410,
     "name": "Compressor Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5267_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 422,
     "name": "Fan Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5374_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 423,
     "name": "Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5077_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 425,
     "name": "Condensate Fan Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 8413_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 457,
     "name": "System Input RMS A-N",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4096_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 459,
     "name": "System Input RMS B-N",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4098_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 461,
     "name": "System Input RMS C-N",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4100_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 465,
     "name": "System Input Frequency",
     "unit": "Hz",
     "unitRaw": "Hz",
     "note": "코드 4105_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 471,
     "name": "Fan Power Consumption",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "코드 8443_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 476,
     "name": "Electric Reheater Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5366_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 488,
     "name": "Humidifier Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5369_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10009,
     "name": "Return Air Temperature Set Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5333_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10012,
     "name": "Cooling Proportional Band",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5009_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10058,
     "name": "Return Air Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8078_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 3,
     "name": "Loss of Airflow Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7559_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 4,
     "name": "High Return Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5034_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 6,
     "name": "Low Return Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5036_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 7,
     "name": "Return Air Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5335_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 9,
     "name": "Filter Maintenance Due",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7537_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 11,
     "name": "Loss of Airflow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7522_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 17,
     "name": "Return Air Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5023_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 61,
     "name": "Return Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5147_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 237,
     "name": "Return Humidity Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5902_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 424,
     "name": "Low Compressor Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7541_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 426,
     "name": "High Compressor Discharge Temperature Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7544_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 427,
     "name": "High Compressor Discharge Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7543_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 428,
     "name": "Low Compressor Pressure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7542_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 429,
     "name": "High Compressor Presssure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7540_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 430,
     "name": "High Compressor Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7539_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 468,
     "name": "Fan Hours Exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5054_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 605,
     "name": "Condensate Pressure Sensor Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8412_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 612,
     "name": "Input Undervoltage",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5568_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 613,
     "name": "Input Overvoltage",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5569_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 615,
     "name": "Input Frequency Deviation",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6186_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 616,
     "name": "Surge Protection Device Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7518_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 618,
     "name": "Power Opposite Phase",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7519_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 619,
     "name": "Power Loss Of Phase",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7520_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 630,
     "name": "Electrical Heater Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7503_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 642,
     "name": "Repeated Teamwork Address",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7525_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 643,
     "name": "Loss of Teamwork Slave",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7524_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 644,
     "name": "Teamwork Master is offline or not connected to the network",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7523_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 646,
     "name": "Water Under Floor",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4723_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 648,
     "name": "Humidifier Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5043_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 649,
     "name": "Humidifier Hours Exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5037_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 653,
     "name": "Internal Communications Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4300_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 657,
     "name": "Ext Remote Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5500_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 658,
     "name": "Shutdown - Loss Of Power",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4714_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 691,
     "name": "Custom Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7561_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 702,
     "name": "Custom Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7561_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 713,
     "name": "Custom Alarm",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7561_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 1,
     "name": "Server Class",
     "unit": null,
     "unitRaw": null,
     "note": "1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 45,
     "name": "Electric Reheat State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5386_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 56,
     "name": "Humidifier State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5388_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 57,
     "name": "Dehumidifier State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5387_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 58,
     "name": "Cooling State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5382_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 59,
     "name": "Teamwork Status",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Single 2 = TeamworkMode0 3 = TeamworkMode1 4 = TeamworkMode2 5 = TeamworkMode3 · 코드 7529_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 60,
     "name": "Monitoring ON/OFF",
     "unit": null,
     "unitRaw": null,
     "note": "1 = on 2 = off · 코드 7536_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 71,
     "name": "System Operating State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Run 2 = Standby 3 = Display Off 4 = Remote Off 5 = Monitoring Off 6 = Lockout · 코드 7528_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 10,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 0,
    "simulatorRequirementMappings": 12,
    "l3MappingPoints": 64,
    "referenceTables": 0
   }
  },
  "vertiv-liebert-icom-dcl": {
   "id": "vertiv-liebert-icom-dcl",
   "equipmentId": "e7",
   "templateProfileId": null,
   "vendor": "Vertiv / Liebert",
   "model": "iCOM DCL",
   "name": "냉각 분배 DCL — BACnet (Liebert iCOM v4)",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "팬 단계",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`fan`✓ `speed`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수밸브",
     "objectType": "BO/AO",
     "unit": "— / %",
     "grade": "필수",
     "role": "cmd",
     "tags": "`chilled-water`✓ `valve`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브",
     "objectType": "BO/AO",
     "unit": "— / %",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hot-water`✓ `valve`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉난방 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`cooling-mode`✓ `heating-mode`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "실내습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "선택(CRAC 필수)",
     "role": "sensor",
     "tags": "`zone`✓ `humidity`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "습도 설정값",
     "objectType": "AV",
     "unit": "%",
     "grade": "선택(CRAC 필수)",
     "role": "sp",
     "tags": "`zone`✓ `humidity`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축수 넘침",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condensate`✓ `level`✓ `alarm`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "스케줄 사용",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`enable`✓ `occupied`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉방능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 실내 27℃DB·19.5℃WB",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "난방능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 실내 20℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 풍량",
     "unit": "CMH",
     "condition": "강 단계 기준",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "팬 단계 수",
     "unit": "단",
     "condition": "보통 3단",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "모터 출력",
     "unit": "W",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "배관 구경",
     "unit": "mm",
     "condition": "공급·환수",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "응축수 배관·드레인펌프",
     "unit": "mm / —",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정압",
     "unit": "Pa",
     "condition": "덕트형",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "형식",
     "unit": "—",
     "condition": "노출·매입·덕트·카세트",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(CRAC) 제습·가습 능력",
     "unit": "kg/h",
     "condition": "항온항습만",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(CRAC) 온·습도 정밀도",
     "unit": "±℃ / ±%",
     "condition": "항온항습만",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "BV",
     "instance": 1,
     "name": "Supply Air Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5015_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 2,
     "name": "Supply Air Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5019_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 3,
     "name": "Return Air Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5023_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 4,
     "name": "Supply Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5026_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 5,
     "name": "Return Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5147_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 6,
     "name": "Unit Top Return Air Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6274_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 7,
     "name": "Unit Middle Return Air Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6275_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 8,
     "name": "Unit Bottom Return Air Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6276_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 9,
     "name": "Unit Top Supply Air Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6277_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 10,
     "name": "Unit Middle First Supply Air Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6278_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 11,
     "name": "Unit Middle Second Supply Air Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6284_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 12,
     "name": "Unit Bottom Supply Air Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6279_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 13,
     "name": "Pipe Temperature Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6358_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 24,
     "name": "High Return Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5034_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 25,
     "name": "Low Return Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5036_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 26,
     "name": "Dehumidifier Hours Exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5038_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 37,
     "name": "Loss of Air Flow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5053_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 38,
     "name": "Fan Hours Exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5054_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 39,
     "name": "Top Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5055_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 40,
     "name": "Bottom Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5056_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 51,
     "name": "Remote Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5060_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 62,
     "name": "Remote Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5060_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 84,
     "name": "Remote Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5060_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 95,
     "name": "Chilled Water Control Valve Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4703_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 96,
     "name": "Supply Chilled Water Loss of Flow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4980_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 97,
     "name": "Chilled Water Control Active",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6293_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 98,
     "name": "Modbus 0-10V Module Communication Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6297_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 109,
     "name": "Chilled Water Flow Transducer Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6294_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 110,
     "name": "Chilled Water Inlet Temperature Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6295_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 111,
     "name": "Chilled Water High Inlet Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6296_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 122,
     "name": "Chilled Water Flow Transducer Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6294_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 123,
     "name": "Chilled Water Inlet Temperature Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6295_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 124,
     "name": "Chilled Water High Inlet Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6296_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 135,
     "name": "Customer Input 1",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4270_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 136,
     "name": "Customer Input 2",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4271_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 137,
     "name": "Customer Input 3",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4272_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 138,
     "name": "Customer Input 4",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4273_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 139,
     "name": "Smoke Detected",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4720_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 140,
     "name": "Water Under Floor",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4723_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 141,
     "name": "Service Required",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4726_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 142,
     "name": "Ext Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5104_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 143,
     "name": "Ext Loss of Flow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5105_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 144,
     "name": "Ext Condenser Pump High Water",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5106_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 145,
     "name": "Ext Standby Glycol Pump On",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5107_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 146,
     "name": "External Fire Detected",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5108_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 147,
     "name": "Unit On",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5109_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 148,
     "name": "Unit Off",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5110_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 149,
     "name": "Unit Partial Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5112_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 150,
     "name": "Unit Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5113_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 151,
     "name": "Water Leakage Detector Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5114_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 152,
     "name": "BMS Communications Timeout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5115_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 153,
     "name": "Maintenance Due",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5116_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 154,
     "name": "Maintenance Completed",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5117_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 155,
     "name": "RAM Battery Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5119_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 156,
     "name": "High Power Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5121_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 157,
     "name": "Unspecified General Event",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5588_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 158,
     "name": "Rack Doors Open",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6299_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 1,
     "name": "Server Class",
     "unit": null,
     "unitRaw": null,
     "note": "1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 12,
     "name": "Air Temperature Control Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Supply 2 = Remote 3 = Return · 코드 5012_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 13,
     "name": "Remote Sensor Temperature Calculation",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Average 2 = Maximum · 코드 5013_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 14,
     "name": "Return Temperature/Humidity Sensor Control Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Average 2 = Maximum 3 = Top Sensor 4 = Middle Sensor 5 = Bottom Sensor · 코드 6266_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 15,
     "name": "Supply Temperature Sensor Control Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Average 2 = Maximum 3 = Top Sensor 4 = Middle Sensor 1 5 = Middle Sensor 2 6 = Bottom Sensor · 코드 6267_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 26,
     "name": "Dehumidifier State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5387_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 37,
     "name": "Fan Control Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Internal (Auto) 2 = External (Manual) · 코드 5047_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 38,
     "name": "Fan Control Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Supply Sensor 2 = Remote Sensor 3 = Return Sensor 4 = Delta Ret-Sup 5 = Delta Remote 6 = Pipe Sensor · 코드 6449_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 49,
     "name": "Remote Sensor Function",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Disable 2 = Reference 3 = Control · 코드 5058_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 60,
     "name": "Remote Sensor Function",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Disable 2 = Reference 3 = Control · 코드 5058_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 82,
     "name": "Remote Sensor Function",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Disable 2 = Reference 3 = Control · 코드 5058_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 93,
     "name": "Chilled Water Valve Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Single 2 = 2 Parallel 3 = 2 Alternate 4 = 2 Cascade · 코드 6286_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 94,
     "name": "Chilled Water Main Valve",
     "unit": null,
     "unitRaw": null,
     "note": "— · 코드 6287_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 95,
     "name": "Chilled Water Auto Valve Rotation",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 6288_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 96,
     "name": "Chilled Water Inlet Temperature Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 6290_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 107,
     "name": "System Status",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation · 코드 4123_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 108,
     "name": "Unit Operating State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on 3 = standby · 코드 4706_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 109,
     "name": "Unit Control Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Internal (Auto) 2 = External (Manual) · 코드 4707_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 110,
     "name": "Unit Operating State Reason",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Reason Unknown 2 = Network Display 3 = Alarm 4 = Schedule 5 = Remote System 6 = External Input 7 = Local Display · 코드 5074_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 121,
     "name": "System On/Off Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5143_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 122,
     "name": "Rack Door Open Sensor Selection",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Supply Sensor 2 = Rack Sensor 1 3 = Rack Sensor 2 4 = Rack Sensor 3 5 = Rack Sensor 4 · 코드 6361_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 133,
     "name": "System Event Acknowledge/Reset",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Reset 2 = Acknowledge · 코드 4717_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 134,
     "name": "Smoke Detected - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4721_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 135,
     "name": "Smoke Detected - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4722_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 136,
     "name": "Water Under Floor - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4724_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 137,
     "name": "Water Under Floor - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4725_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 138,
     "name": "Customer Input 1 - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4718_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 139,
     "name": "Customer Input 1 - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4719_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 140,
     "name": "Customer Input 2 - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5098_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 141,
     "name": "Customer Input 2 - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5099_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 142,
     "name": "Customer Input 3 - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5100_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    }
   ],
   "referenceTables": [],
   "counts": {
    "templateCandidates": 0,
    "templatePointMappings": 10,
    "unitModels": 0,
    "electricalRows": 0,
    "simulatorInputs": 0,
    "simulatorRequirementMappings": 12,
    "l3MappingPoints": 88,
    "referenceTables": 0
   }
  },
  "vertiv-liebert-icom-xdm": {
   "id": "vertiv-liebert-icom-xdm",
   "equipmentId": "e7",
   "templateProfileId": null,
   "vendor": "Vertiv / Liebert",
   "model": "iCOM XDM",
   "name": "고밀도 냉각 모듈 XDM — BACnet (Liebert iCOM v4)",
   "templatePointCandidates": [],
   "templatePointMappings": [
    {
     "templateName": "실내온도",
     "objectType": "AI",
     "unit": "℃",
     "grade": "필수",
     "role": "sensor",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "설정온도",
     "objectType": "AV",
     "unit": "℃",
     "grade": "필수",
     "role": "sp",
     "tags": "`zone`✓ `air`✓ `temp`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "팬 단계",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`fan`✓ `speed`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉수밸브",
     "objectType": "BO/AO",
     "unit": "— / %",
     "grade": "필수",
     "role": "cmd",
     "tags": "`chilled-water`✓ `valve`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "온수밸브",
     "objectType": "BO/AO",
     "unit": "— / %",
     "grade": "필수",
     "role": "cmd",
     "tags": "`hot-water`✓ `valve`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "냉난방 모드",
     "objectType": "MSO",
     "unit": "—",
     "grade": "필수",
     "role": "cmd",
     "tags": "`cooling-mode`✓ `heating-mode`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "실내습도",
     "objectType": "AI",
     "unit": "%",
     "grade": "선택(CRAC 필수)",
     "role": "sensor",
     "tags": "`zone`✓ `humidity`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "습도 설정값",
     "objectType": "AV",
     "unit": "%",
     "grade": "선택(CRAC 필수)",
     "role": "sp",
     "tags": "`zone`✓ `humidity`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "응축수 넘침",
     "objectType": "BI",
     "unit": "—",
     "grade": "권장",
     "role": "sensor",
     "tags": "`condensate`✓ `level`✓ `alarm`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    },
    {
     "templateName": "스케줄 사용",
     "objectType": "BV",
     "unit": "—",
     "grade": "권장",
     "role": "cmd",
     "tags": "`enable`✓ `occupied`✓",
     "haystack": null,
     "appliesWhen": null,
     "status": "missing",
     "matchedPoint": null
    }
   ],
   "unitModels": [],
   "electricalRows": [],
   "simulatorInputs": [],
   "simulatorRequirementMappings": [
    {
     "requirementName": "냉방능력",
     "unit": "kW",
     "condition": "**조건**: 냉수 7/12℃, 실내 27℃DB·19.5℃WB",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "난방능력",
     "unit": "kW",
     "condition": "**조건**: 온수 60/50℃, 실내 20℃",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정격 풍량",
     "unit": "CMH",
     "condition": "강 단계 기준",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "팬 단계 수",
     "unit": "단",
     "condition": "보통 3단",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "모터 출력",
     "unit": "W",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "냉수·온수 유량",
     "unit": "LPM",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "배관 구경",
     "unit": "mm",
     "condition": "공급·환수",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "응축수 배관·드레인펌프",
     "unit": "mm / —",
     "condition": "",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "정압",
     "unit": "Pa",
     "condition": "덕트형",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "형식",
     "unit": "—",
     "condition": "노출·매입·덕트·카세트",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(CRAC) 제습·가습 능력",
     "unit": "kg/h",
     "condition": "항온항습만",
     "status": "missing",
     "matchedInputs": []
    },
    {
     "requirementName": "(CRAC) 온·습도 정밀도",
     "unit": "±℃ / ±%",
     "condition": "항온항습만",
     "status": "missing",
     "matchedInputs": []
    }
   ],
   "l3MappingPoints": [
    {
     "type": "AV",
     "instance": 5,
     "name": "Today's High Air Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5327_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 6,
     "name": "Today's High Air Temperature Time",
     "unit": null,
     "unitRaw": "Seconds since Midnight",
     "note": "코드 5328_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 7,
     "name": "Today's Low Air Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5329_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 8,
     "name": "Today's Low Air Temperature Time",
     "unit": null,
     "unitRaw": "Seconds since Midnight",
     "note": "코드 5330_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 19,
     "name": "Supply Air Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5002_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 31,
     "name": "Return Air Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4291_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 33,
     "name": "High Return Air Temperature Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5022_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 34,
     "name": "Low Return Air Temperature Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5334_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 35,
     "name": "Return Sensor Events Initial Delay",
     "unit": "s",
     "unitRaw": "sec",
     "note": "코드 6757_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 45,
     "name": "Ext Air Sensor A Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4594_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 46,
     "name": "Ext Air Sensor B Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4597_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 47,
     "name": "Ext Air Sensor C Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5336_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 48,
     "name": "Ext Air Sensor A Over Temp Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5337_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 49,
     "name": "Ext Air Sensor A Under Temp Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5338_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 50,
     "name": "Outside Air Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5574_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 60,
     "name": "Return Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5028_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 61,
     "name": "Humidity Set Point",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5029_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 63,
     "name": "Humidity Proportional Band",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5341_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 64,
     "name": "Humidity Dead Band",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5032_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 65,
     "name": "Humidity Control Integration Time",
     "unit": "min",
     "unitRaw": "min",
     "note": "코드 5342_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 66,
     "name": "High Return Humidity Threshold",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5033_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 67,
     "name": "Low Return Humidity Threshold",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5035_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 68,
     "name": "Today's High Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5343_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 69,
     "name": "Today's High Humidity Time",
     "unit": null,
     "unitRaw": "Seconds since Midnight",
     "note": "코드 5344_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 70,
     "name": "Today's Low Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5345_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 71,
     "name": "Today's Low Humidity Time",
     "unit": null,
     "unitRaw": "Seconds since Midnight",
     "note": "코드 5346_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 72,
     "name": "Dew Point Proportional Band",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 6258_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 73,
     "name": "Dew Point Dead Band",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 6259_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 74,
     "name": "Dew Point Over Temp Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 6575_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 75,
     "name": "Dew Point Under Temp Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 6576_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 82,
     "name": "Ext Air Sensor A Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 4595_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 83,
     "name": "Ext Air Sensor B Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 4598_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 84,
     "name": "Ext Air Sensor C Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5347_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 85,
     "name": "Ext Air Sensor A High Humidity Threshold",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5348_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 86,
     "name": "Ext Air Sensor A Low Humidity Threshold",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5350_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 87,
     "name": "Ext Air Sensor A Dew Point Temp",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4596_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 88,
     "name": "Ext Dew Point Over Temp Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4614_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 89,
     "name": "Ext Dew Point Under Temp Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5576_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 97,
     "name": "Compressor Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5267_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 98,
     "name": "Compressor Hours Threshold",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5268_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 99,
     "name": "Dig Scroll Comp Discharge Temp",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5353_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 100,
     "name": "Digital Scroll Compressor Loading",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5619_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 101,
     "name": "Tandem 'B' Compressor Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 6241_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 102,
     "name": "Compressor Suction Pressure",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "코드 6688_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 110,
     "name": "Compressor Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5267_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 111,
     "name": "Compressor Hours Threshold",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5268_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 112,
     "name": "Dig Scroll Comp Discharge Temp",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5353_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 113,
     "name": "Digital Scroll Compressor Loading",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5619_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 114,
     "name": "Tandem 'B' Compressor Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 6241_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 115,
     "name": "Compressor Suction Pressure",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "코드 6688_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 268,
     "name": "BMS Timeout Period",
     "unit": "min",
     "unitRaw": "min",
     "note": "코드 5075_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 269,
     "name": "Auto Restart Delay",
     "unit": "s",
     "unitRaw": "sec",
     "note": "코드 4710_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 270,
     "name": "Standby Units",
     "unit": null,
     "unitRaw": null,
     "note": "코드 5314_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 271,
     "name": "Unit to Unit Group",
     "unit": null,
     "unitRaw": null,
     "note": "코드 6121_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 272,
     "name": "Unit to Unit Address",
     "unit": null,
     "unitRaw": null,
     "note": "코드 6120_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 280,
     "name": "Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5077_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 282,
     "name": "Free Cooling Valve Open Position",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5379_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 283,
     "name": "Maintenance Ramp",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 4870_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 284,
     "name": "Calculated Next Maintenance Month",
     "unit": null,
     "unitRaw": null,
     "note": "코드 4868_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 285,
     "name": "Calculated Next Maintenance Year",
     "unit": null,
     "unitRaw": null,
     "note": "코드 4869_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 286,
     "name": "Hot Water / Hot Gas Valve Open Position",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5380_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 287,
     "name": "Reheat Utilization",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5080_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 288,
     "name": "Humidifier Utilization",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5081_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 289,
     "name": "Dehumidifier Utilization",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5079_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 290,
     "name": "Cooling Capacity",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5490_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 291,
     "name": "Adjusted Humidity",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5606_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 292,
     "name": "Return Dew Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5004_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 293,
     "name": "Actual Air Temperature Set Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5607_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 294,
     "name": "Actual Humidity Set Point",
     "unit": "percent",
     "unitRaw": "% RH",
     "note": "코드 5608_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 295,
     "name": "Dew Point Set Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5575_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 296,
     "name": "Cooling Control Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5615_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 297,
     "name": "Fan Speed Control Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5616_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 298,
     "name": "Unit Cooling Load",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "코드 5904_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 299,
     "name": "Unit Calculated Airflow",
     "unit": "m3h",
     "unitRaw": "m3/h",
     "note": "코드 6134_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 300,
     "name": "System Date and Time",
     "unit": null,
     "unitRaw": "Secs since Epoch(UTC)",
     "note": "코드 4293_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 312,
     "name": "Remote Sensor Over Temp Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5589_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 313,
     "name": "Remote Sensor Under Temp Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5590_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 314,
     "name": "Remote Sensor Average Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5007_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 315,
     "name": "Remote Sensor Maximum Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5006_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 316,
     "name": "Remote Sensor System Average Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5591_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 317,
     "name": "Remote Sensor System Maximum Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5592_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 329,
     "name": "Remote Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 341,
     "name": "Remote Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 437,
     "name": "Remote Sensor Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5059_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 505,
     "name": "Pump Hours Threshold",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5299_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 522,
     "name": "Pump Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5634_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 523,
     "name": "Pump Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5298_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 525,
     "name": "Pump Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5634_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 526,
     "name": "Pump Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5298_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 529,
     "name": "Condenser Low Noise Mode Max Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5548_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 530,
     "name": "Condenser Normal Mode Max Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5549_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 531,
     "name": "Condenser Low Noise Mode Start Time",
     "unit": null,
     "unitRaw": "Seconds since Midnight",
     "note": "코드 5552_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 532,
     "name": "Condenser Low Noise Mode Stop Time",
     "unit": null,
     "unitRaw": "Seconds since Midnight",
     "note": "코드 5553_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 533,
     "name": "Condenser Low Noise Mode - Interval Days",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday · 코드 5550_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 534,
     "name": "Condenser Low Noise Mode - Full Days",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday · 코드 5551_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 535,
     "name": "Pump Inlet Refrigerant Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5635_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 537,
     "name": "Pump Outlet Refrigerant Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5639_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 538,
     "name": "Pump Inlet Refrigerant Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5635_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 540,
     "name": "Pump Outlet Refrigerant Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5639_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 810,
     "name": "System Input RMS A-N",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4096_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 811,
     "name": "System Input RMS B-N",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4098_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 812,
     "name": "System Input RMS C-N",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4100_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 813,
     "name": "System Input RMS Current Phase A",
     "unit": "A",
     "unitRaw": "A AC",
     "note": "코드 4113_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 814,
     "name": "System Input RMS Current Phase B",
     "unit": "A",
     "unitRaw": "A AC",
     "note": "코드 4114_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 815,
     "name": "System Input RMS Current Phase C",
     "unit": "A",
     "unitRaw": "A AC",
     "note": "코드 4115_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 816,
     "name": "Instantaneous Power",
     "unit": "W",
     "unitRaw": "W",
     "note": "코드 5901_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 817,
     "name": "Energy Consumption",
     "unit": "kWh",
     "unitRaw": "kWH",
     "note": "코드 5900_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 901,
     "name": "Circuit Cooling Load",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "코드 5905_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 911,
     "name": "Circuit Cooling Load",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "코드 5905_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1900,
     "name": "System Input RMS A-B",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4097_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1901,
     "name": "System Input RMS B-C",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4099_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1902,
     "name": "System Input RMS C-A",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 4101_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1960,
     "name": "Raw Auxiliary Air Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5964_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1961,
     "name": "Actual Auxiliary Air Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5965_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1981,
     "name": "Expected Condenser Unit Count",
     "unit": null,
     "unitRaw": null,
     "note": "코드 6101_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1992,
     "name": "Condenser Outside Air Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5534_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 1993,
     "name": "Condenser Outside Air Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5534_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2004,
     "name": "Condenser Refrigerant Pressure",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "코드 6103_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2005,
     "name": "Condenser Refrigerant Pressure",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "코드 6103_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2006,
     "name": "Condenser Supply Refrigerant Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 6102_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2007,
     "name": "Condenser Supply Refrigerant Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 6102_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2018,
     "name": "Condenser Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5276_1_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2019,
     "name": "Condenser Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5276_1_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2021,
     "name": "Condenser Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5276_1_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2022,
     "name": "Condenser Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5276_1_2_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2023,
     "name": "Condenser Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5276_1_2_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2025,
     "name": "Condenser Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5276_1_2_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2026,
     "name": "Condenser Fan Power",
     "unit": "W",
     "unitRaw": "W",
     "note": "코드 5538_1_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2027,
     "name": "Condenser Fan Power",
     "unit": "W",
     "unitRaw": "W",
     "note": "코드 5538_1_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2029,
     "name": "Condenser Fan Power",
     "unit": "W",
     "unitRaw": "W",
     "note": "코드 5538_1_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2030,
     "name": "Condenser Fan Power",
     "unit": "W",
     "unitRaw": "W",
     "note": "코드 5538_1_2_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2031,
     "name": "Condenser Fan Power",
     "unit": "W",
     "unitRaw": "W",
     "note": "코드 5538_1_2_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2033,
     "name": "Condenser Fan Power",
     "unit": "W",
     "unitRaw": "W",
     "note": "코드 5538_1_2_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2034,
     "name": "Condenser Fan Current",
     "unit": "A",
     "unitRaw": "A AC",
     "note": "코드 6244_1_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2035,
     "name": "Condenser Fan Current",
     "unit": "A",
     "unitRaw": "A AC",
     "note": "코드 6244_1_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2037,
     "name": "Condenser Fan Current",
     "unit": "A",
     "unitRaw": "A AC",
     "note": "코드 6244_1_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2038,
     "name": "Condenser Fan Current",
     "unit": "A",
     "unitRaw": "A AC",
     "note": "코드 6244_1_2_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2039,
     "name": "Condenser Fan Current",
     "unit": "A",
     "unitRaw": "A AC",
     "note": "코드 6244_1_2_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2041,
     "name": "Condenser Fan Current",
     "unit": "A",
     "unitRaw": "A AC",
     "note": "코드 6244_1_2_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2250,
     "name": "Dig Scroll Comp Discharge Temp",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5353_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2251,
     "name": "Digital Scroll Compressor Loading",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5619_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2252,
     "name": "Compressor Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5267_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2253,
     "name": "Tandem 'B' Compressor Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 6241_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2254,
     "name": "Compressor Hours Threshold",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5268_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2255,
     "name": "Compressor Suction Pressure",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "코드 6688_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2288,
     "name": "Pump Hours",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 5298_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2289,
     "name": "Pump Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5634_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2290,
     "name": "Pump Inlet Refrigerant Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5635_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2291,
     "name": "Pump Outlet Refrigerant Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5639_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2318,
     "name": "Condenser Outside Air Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5534_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2350,
     "name": "Condenser Refrigerant Pressure",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "코드 6103_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2351,
     "name": "Condenser Supply Refrigerant Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 6102_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2423,
     "name": "Condenser Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5276_1_4_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2424,
     "name": "Condenser Fan Power",
     "unit": "W",
     "unitRaw": "W",
     "note": "코드 5538_1_4_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2425,
     "name": "Condenser Fan Current",
     "unit": "A",
     "unitRaw": "A AC",
     "note": "코드 6244_1_4_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2436,
     "name": "Condenser Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5276_1_4_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2437,
     "name": "Condenser Fan Power",
     "unit": "W",
     "unitRaw": "W",
     "note": "코드 5538_1_4_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2438,
     "name": "Condenser Fan Current",
     "unit": "A",
     "unitRaw": "A AC",
     "note": "코드 6244_1_4_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2462,
     "name": "Condenser Fan Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 5276_1_4_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2463,
     "name": "Condenser Fan Power",
     "unit": "W",
     "unitRaw": "W",
     "note": "코드 5538_1_4_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2464,
     "name": "Condenser Fan Current",
     "unit": "A",
     "unitRaw": "A AC",
     "note": "코드 6244_1_4_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2476,
     "name": "EconoPhase Proportional Band Switchover",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 6797_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2501,
     "name": "Event Log Record Counter",
     "unit": null,
     "unitRaw": null,
     "note": "코드 6820_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2502,
     "name": "Audit Log Record Counter",
     "unit": null,
     "unitRaw": null,
     "note": "코드 6821_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2526,
     "name": "Unit Cascade On Delay",
     "unit": "min",
     "unitRaw": "min",
     "note": "코드 6780_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2527,
     "name": "Quick Start Unit Cascade On Delay",
     "unit": "s",
     "unitRaw": "sec",
     "note": "코드 6781_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2528,
     "name": "Unit Cascade Control Delay",
     "unit": "min",
     "unitRaw": "min",
     "note": "코드 6779_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2529,
     "name": "Teamwork Average Calculation Unit Count",
     "unit": null,
     "unitRaw": null,
     "note": "코드 6783_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2542,
     "name": "Networked Unit Rotation Time",
     "unit": null,
     "unitRaw": "Seconds since Midnight",
     "note": "코드 6122_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2543,
     "name": "Networked Unit Rotation Count",
     "unit": null,
     "unitRaw": null,
     "note": "코드 6123_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2554,
     "name": "Power Source: L1-L2 voltage",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 7130_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2555,
     "name": "Power Source: L2-L3 voltage",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 7131_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2556,
     "name": "Power Source: L3-L1 voltage",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 7132_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2557,
     "name": "Power Source: Line Frequency",
     "unit": "Hz",
     "unitRaw": "Hz",
     "note": "코드 7133_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2558,
     "name": "Power Source: Breaker Operation Count",
     "unit": null,
     "unitRaw": null,
     "note": "코드 7134_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2569,
     "name": "Power Source: L1-L2 voltage",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 7130_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2570,
     "name": "Power Source: L2-L3 voltage",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 7131_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2571,
     "name": "Power Source: L3-L1 voltage",
     "unit": "V",
     "unitRaw": "VAC",
     "note": "코드 7132_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2572,
     "name": "Power Source: Line Frequency",
     "unit": "Hz",
     "unitRaw": "Hz",
     "note": "코드 7133_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2573,
     "name": "Power Source: Breaker Operation Count",
     "unit": null,
     "unitRaw": null,
     "note": "코드 7134_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2584,
     "name": "Supply Fluid Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4643_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2585,
     "name": "Return Fluid Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5288_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2586,
     "name": "Flow Rate",
     "unit": "Lpm",
     "unitRaw": "l/min",
     "note": "코드 7468_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2587,
     "name": "Cooling Capacity",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "코드 5491_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2588,
     "name": "Pump Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 7469_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2593,
     "name": "Supply Fluid Over Temp Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 4644_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2594,
     "name": "Return Fluid Over Temp Threshold",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 5289_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2605,
     "name": "Pump Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 7480_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2607,
     "name": "Pump Run Time",
     "unit": "h",
     "unitRaw": "hr",
     "note": "코드 7482_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2823,
     "name": "Unit Fluid Supply Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8132_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2824,
     "name": "Unit Fluid Return Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8133_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2825,
     "name": "Unit Fluid Supply Pressure",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "코드 8134_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2826,
     "name": "Unit Fluid Return Pressure",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "코드 8135_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2827,
     "name": "Unit Fluid Pump Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 8136_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2828,
     "name": "Unit Fluid Flow",
     "unit": "Lpm",
     "unitRaw": "l/min",
     "note": "코드 8137_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2829,
     "name": "Unit Fluid Diff Pressure",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "코드 8138_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2830,
     "name": "Unit Fluid Cooling Capacity",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "코드 8139_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2831,
     "name": "System Fluid Flow",
     "unit": "Lpm",
     "unitRaw": "l/min",
     "note": "코드 8140_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2832,
     "name": "System Fluid Diff Pressure",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "코드 8141_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2833,
     "name": "System Fluid Cooling Capacity",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "코드 8142_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2844,
     "name": "Fluid Temperature Set Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8143_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2845,
     "name": "Fluid Temperature Proportional Band",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8145_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2846,
     "name": "Fluid Temperature Dead Band",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8146_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2847,
     "name": "Fluid Temperature Control Integration Time",
     "unit": "min",
     "unitRaw": "min",
     "note": "코드 8147_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2858,
     "name": "Fluid Flow Set Point",
     "unit": "Lpm",
     "unitRaw": "l/min",
     "note": "코드 8149_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2859,
     "name": "Fluid Flow Proportional Band",
     "unit": "Lpm",
     "unitRaw": "l/min",
     "note": "코드 8150_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2860,
     "name": "Fluid Flow Dead Band",
     "unit": "Lpm",
     "unitRaw": "l/min",
     "note": "코드 8151_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2861,
     "name": "Fluid Flow Control Integration Time",
     "unit": "s",
     "unitRaw": "sec",
     "note": "코드 8152_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2862,
     "name": "Fluid Diff Prs Set Point",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "코드 8153_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2863,
     "name": "Fluid Diff Prs Prop Band",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "코드 8154_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2864,
     "name": "Flow Diff Prs Dead Band",
     "unit": "bar",
     "unitRaw": "bar",
     "note": "코드 8155_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2865,
     "name": "Fluid Diff Prs Control Integration Time",
     "unit": "s",
     "unitRaw": "sec",
     "note": "코드 8156_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2866,
     "name": "Flow Manual Pump Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 8157_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2867,
     "name": "Pump Operation Period",
     "unit": null,
     "unitRaw": "day",
     "note": "코드 8158_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2868,
     "name": "Pump Operation Duration",
     "unit": "min",
     "unitRaw": "min",
     "note": "코드 8159_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2869,
     "name": "Pump Operation Speed",
     "unit": "percent",
     "unitRaw": "%",
     "note": "코드 8160_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2880,
     "name": "Dew Point Max Adjust",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8163_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2881,
     "name": "System Dew Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8164_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2882,
     "name": "Unit Dew Point",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8165_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2904,
     "name": "Pump Motor Power",
     "unit": "kW",
     "unitRaw": "kW",
     "note": "코드 8167_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2905,
     "name": "Pump Motor Amps",
     "unit": "A",
     "unitRaw": "A AC",
     "note": "코드 8168_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 2906,
     "name": "Inverter Temperature",
     "unit": "degC",
     "unitRaw": "deg C",
     "note": "코드 8169_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 3007,
     "name": "Analog Input Reading",
     "unit": null,
     "unitRaw": null,
     "note": "코드 5378_12",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10005,
     "name": "Today's High Air Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5327_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10007,
     "name": "Today's Low Air Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5329_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10019,
     "name": "Supply Air Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5002_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10031,
     "name": "Return Air Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4291_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10033,
     "name": "High Return Air Temperature Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5022_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10034,
     "name": "Low Return Air Temperature Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5334_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10045,
     "name": "Ext Air Sensor A Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4594_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10046,
     "name": "Ext Air Sensor B Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4597_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10047,
     "name": "Ext Air Sensor C Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5336_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10048,
     "name": "Ext Air Sensor A Over Temp Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5337_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10049,
     "name": "Ext Air Sensor A Under Temp Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5338_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10050,
     "name": "Outside Air Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5574_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10072,
     "name": "Dew Point Proportional Band",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 6258_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10073,
     "name": "Dew Point Dead Band",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 6259_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10074,
     "name": "Dew Point Over Temp Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 6575_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10075,
     "name": "Dew Point Under Temp Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 6576_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10087,
     "name": "Ext Air Sensor A Dew Point Temp",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4596_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10088,
     "name": "Ext Dew Point Over Temp Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4614_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10089,
     "name": "Ext Dew Point Under Temp Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5576_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10099,
     "name": "Dig Scroll Comp Discharge Temp",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5353_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10112,
     "name": "Dig Scroll Comp Discharge Temp",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5353_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10292,
     "name": "Return Dew Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5004_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10293,
     "name": "Actual Air Temperature Set Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5607_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10295,
     "name": "Dew Point Set Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5575_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10296,
     "name": "Cooling Control Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5615_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10297,
     "name": "Fan Speed Control Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5616_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10312,
     "name": "Remote Sensor Over Temp Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5589_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10313,
     "name": "Remote Sensor Under Temp Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5590_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10314,
     "name": "Remote Sensor Average Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5007_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10315,
     "name": "Remote Sensor Maximum Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5006_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10316,
     "name": "Remote Sensor System Average Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5591_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10317,
     "name": "Remote Sensor System Maximum Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5592_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10329,
     "name": "Remote Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10341,
     "name": "Remote Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10437,
     "name": "Remote Sensor Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5059_1_10_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10535,
     "name": "Pump Inlet Refrigerant Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5635_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10537,
     "name": "Pump Outlet Refrigerant Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5639_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10538,
     "name": "Pump Inlet Refrigerant Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5635_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 10540,
     "name": "Pump Outlet Refrigerant Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5639_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 11960,
     "name": "Raw Auxiliary Air Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5964_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 11961,
     "name": "Actual Auxiliary Air Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5965_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 11992,
     "name": "Condenser Outside Air Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5534_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 11993,
     "name": "Condenser Outside Air Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5534_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12006,
     "name": "Condenser Supply Refrigerant Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 6102_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12007,
     "name": "Condenser Supply Refrigerant Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 6102_1_2_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12250,
     "name": "Dig Scroll Comp Discharge Temp",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5353_1_4_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12290,
     "name": "Pump Inlet Refrigerant Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5635_1_4_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12291,
     "name": "Pump Outlet Refrigerant Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5639_1_4_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12318,
     "name": "Condenser Outside Air Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5534_1_4_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12351,
     "name": "Condenser Supply Refrigerant Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 6102_1_4_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12584,
     "name": "Supply Fluid Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4643_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12585,
     "name": "Return Fluid Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5288_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12593,
     "name": "Supply Fluid Over Temp Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 4644_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12594,
     "name": "Return Fluid Over Temp Threshold",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 5289_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12823,
     "name": "Unit Fluid Supply Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8132_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12824,
     "name": "Unit Fluid Return Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8133_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12844,
     "name": "Fluid Temperature Set Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8143_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12845,
     "name": "Fluid Temperature Proportional Band",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8145_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12846,
     "name": "Fluid Temperature Dead Band",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8146_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12880,
     "name": "Dew Point Max Adjust",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8163_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12881,
     "name": "System Dew Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8164_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12882,
     "name": "Unit Dew Point",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8165_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "AV",
     "instance": 12906,
     "name": "Inverter Temperature",
     "unit": "degF",
     "unitRaw": "deg F",
     "note": "코드 8169_1_1_deg_F",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "BV",
     "instance": 14,
     "name": "Return Air Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5023_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 15,
     "name": "Return Air Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5335_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 16,
     "name": "Return Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5147_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 27,
     "name": "Ext Air Sensor A Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4601_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 28,
     "name": "Ext Air Sensor A Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4608_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 29,
     "name": "Ext Air Sensor A Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4618_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 30,
     "name": "Ambient Air Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5573_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 31,
     "name": "External Air Sensor B Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4621_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 32,
     "name": "External Air Sensor C Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6531_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 33,
     "name": "External Air Sensor D Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6532_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 34,
     "name": "External Air Sensor E Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6533_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 41,
     "name": "High Return Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5034_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 42,
     "name": "Low Return Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5036_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 43,
     "name": "Dew Point Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5578_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 44,
     "name": "Dew Point Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5579_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 45,
     "name": "Return Humidity Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5902_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 53,
     "name": "Ext Air Sensor A High Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5349_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 54,
     "name": "Ext Air Sensor A Low Humidity",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5351_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 55,
     "name": "Ext Dew Point Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4615_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 56,
     "name": "Ext Dew Point Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5577_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 65,
     "name": "Ext Compressor Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5067_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 66,
     "name": "Compressor Capacity Reduced",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5513_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 77,
     "name": "Compressor Hours Exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5269_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 78,
     "name": "Compressor High Head Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5270_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 79,
     "name": "Compressor Low Suction Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5271_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 80,
     "name": "Compressor Short Cycle",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5352_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 81,
     "name": "Compressor Pump Down Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5146_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 82,
     "name": "Compressor Thermal Overload",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5272_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 83,
     "name": "Dig Scroll Comp Discharge Temp Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5354_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 84,
     "name": "Dig Scroll Comp Over Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5355_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 85,
     "name": "Compressor Low Pressure Transducer Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5514_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 86,
     "name": "Compressor High Pressure Transducer Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5148_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 87,
     "name": "Compressor Superheat Over Threshold",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5604_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 88,
     "name": "Compressor Low Differential Pressure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5903_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 89,
     "name": "Compressor Freeze Protection",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6758_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 97,
     "name": "Compressor Hours Exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5269_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 98,
     "name": "Compressor High Head Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5270_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 99,
     "name": "Compressor Low Suction Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5271_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 100,
     "name": "Compressor Short Cycle",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5352_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 101,
     "name": "Compressor Pump Down Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5146_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 102,
     "name": "Compressor Thermal Overload",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5272_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 103,
     "name": "Dig Scroll Comp Discharge Temp Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5354_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 104,
     "name": "Dig Scroll Comp Over Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5355_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 105,
     "name": "Compressor Low Pressure Transducer Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5514_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 106,
     "name": "Compressor High Pressure Transducer Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5148_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 107,
     "name": "Compressor Superheat Over Threshold",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5604_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 108,
     "name": "Compressor Low Differential Pressure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5903_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 109,
     "name": "Compressor Freeze Protection",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6758_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 218,
     "name": "Condenser TVSS Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5073_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 253,
     "name": "Customer Input 1",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4270_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 254,
     "name": "Customer Input 2",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4271_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 255,
     "name": "Customer Input 3",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4272_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 256,
     "name": "Customer Input 4",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4273_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 257,
     "name": "Ext Loss of Air Blower",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5415_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 258,
     "name": "Ext Loss of Flow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5105_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 259,
     "name": "Ext Standby Glycol Pump On",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5107_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 260,
     "name": "BMS Communications Timeout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5115_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 261,
     "name": "Ext Standby Unit On",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5416_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 262,
     "name": "Clogged Air Filter",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5118_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 263,
     "name": "Loss of Air Flow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5053_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 264,
     "name": "Service Required",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4726_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 265,
     "name": "Master Unit Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5120_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 266,
     "name": "RAM Battery Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5119_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 267,
     "name": "Shutdown - Loss Of Power",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4714_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 268,
     "name": "High Power Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5121_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 269,
     "name": "Smoke Detected",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4720_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 271,
     "name": "Supply Chilled Water Over Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4626_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 272,
     "name": "Unit Code Missing",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5418_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 273,
     "name": "Unit Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5419_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 274,
     "name": "Water Leakage Detector Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5114_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 275,
     "name": "Water Under Floor",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4723_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 276,
     "name": "Ext Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5104_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 277,
     "name": "External Fire Detected",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5108_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 278,
     "name": "Unspecified General Event",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5588_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 279,
     "name": "Temperature Control Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5617_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 280,
     "name": "Airflow Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5906_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 281,
     "name": "Ext Air Damper Position Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5907_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 282,
     "name": "Ext Power Source A Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5908_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 283,
     "name": "Ext Power Source B Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5909_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 284,
     "name": "Mixed Mode Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5924_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 288,
     "name": "Chilled Water Control Valve Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4703_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 299,
     "name": "Chilled Water Control Valve Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4703_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 310,
     "name": "Unit Off",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5110_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 311,
     "name": "Unit On",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5109_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 312,
     "name": "Unit Partial Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5112_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 313,
     "name": "Unit Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5113_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 314,
     "name": "Unit Standby",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5111_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 315,
     "name": "Maintenance Due",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5116_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 316,
     "name": "Maintenance Completed",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5117_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 327,
     "name": "Digital Output Board Not Detected",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5417_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 338,
     "name": "Digital Output Board Not Detected",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5417_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 349,
     "name": "Digital Output Board Not Detected",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5417_1_3",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 350,
     "name": "Auto Tune License Expiring",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6541_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 351,
     "name": "Auto Tune License Expired",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6542_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 352,
     "name": "Unit In Standby Due To Cooling Loss",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6543_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 353,
     "name": "Control Units Remote Shutdown Mismatch",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6544_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 354,
     "name": "Slave Control Unit Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6545_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 355,
     "name": "Control Units Unit Code Mismatch",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6546_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 356,
     "name": "Door Open",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5471_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 357,
     "name": "Water Leakage",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8192_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 358,
     "name": "PHE Sup Tem Snsr Fail",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8231_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 361,
     "name": "Remote Sensor Average Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5593_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 362,
     "name": "Remote Sensor Average Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5594_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 363,
     "name": "Remote Sensor System Average Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5595_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 364,
     "name": "Remote Sensor System Average Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5596_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 376,
     "name": "Remote Sensor Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5597_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 377,
     "name": "Remote Sensor Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5598_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 378,
     "name": "Remote Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5060_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 390,
     "name": "Remote Sensor Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5597_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 391,
     "name": "Remote Sensor Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5598_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 392,
     "name": "Remote Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5060_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 502,
     "name": "Remote Sensor Over Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5597_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 503,
     "name": "Remote Sensor Under Temperature",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5598_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 504,
     "name": "Remote Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5060_1_10",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 540,
     "name": "EEV Unspecified General Event",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5625_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 623,
     "name": "Pump Unspecified General Event",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5636_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 643,
     "name": "Condenser Unit Unspecified General Event",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5637_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 644,
     "name": "Condenser Circuit Unspecified General Event",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5638_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1001,
     "name": "Input Undervoltage",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5568_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1040,
     "name": "Modbus Power Meter Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5967_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1050,
     "name": "Aux Air Temp Device Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5966_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1082,
     "name": "Condenser Outside Air Temp Out of Operating Range",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5536_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1083,
     "name": "Condenser Outside Air Temp Out of Operating Range",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5536_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1084,
     "name": "Condenser Control Board Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5537_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1085,
     "name": "Condenser Control Board Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5537_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1086,
     "name": "Condenser Outside Air Temp Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5535_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1087,
     "name": "Condenser Outside Air Temp Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5535_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1088,
     "name": "Condenser Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5531_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1089,
     "name": "Condenser Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5531_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1090,
     "name": "Condenser Remote Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6100_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1091,
     "name": "Condenser Remote Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6100_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1092,
     "name": "Condenser TVSS Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5073_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1104,
     "name": "Condenser Refrigerant Pressure Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5541_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1105,
     "name": "Condenser Refrigerant Pressure Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5541_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1106,
     "name": "Condenser Refrigerant Pressure Under Threshold",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5540_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1107,
     "name": "Condenser Refrigerant Pressure Under Threshold",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5540_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1108,
     "name": "Condenser Refrigerant Pressure Over Threshold",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5539_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1109,
     "name": "Condenser Refrigerant Pressure Over Threshold",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5539_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1110,
     "name": "Condenser Supply Refrigerant Temp Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5544_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1111,
     "name": "Condenser Supply Refrigerant Temp Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5544_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1112,
     "name": "Condenser Supply Refrigerant Under Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5543_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1113,
     "name": "Condenser Supply Refrigerant Under Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5543_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1114,
     "name": "Condenser Supply Refrigerant Over Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5542_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1115,
     "name": "Condenser Supply Refrigerant Over Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5542_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1116,
     "name": "Condenser Max Fan Speed Override",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5545_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1117,
     "name": "Condenser Max Fan Speed Override",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5545_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1128,
     "name": "Condenser Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5277_1_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1129,
     "name": "Condenser Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5277_1_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1131,
     "name": "Condenser Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5277_1_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1132,
     "name": "Condenser Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5277_1_2_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1133,
     "name": "Condenser Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5277_1_2_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1135,
     "name": "Condenser Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5277_1_2_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1287,
     "name": "Compressor Hours Exceeded",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5269_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1288,
     "name": "Compressor High Head Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5270_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1289,
     "name": "Compressor Low Suction Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5271_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1290,
     "name": "Compressor Short Cycle",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5352_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1291,
     "name": "Compressor Pump Down Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5146_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1292,
     "name": "Compressor Thermal Overload",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5272_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1293,
     "name": "Dig Scroll Comp Discharge Temp Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5354_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1294,
     "name": "Dig Scroll Comp Over Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5355_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1295,
     "name": "Compressor Low Pressure Transducer Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5514_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1296,
     "name": "Compressor High Pressure Transducer Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5148_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1297,
     "name": "Compressor Superheat Over Threshold",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5604_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1298,
     "name": "Compressor Low Differential Pressure Lockout",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5903_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1299,
     "name": "Compressor Freeze Protection",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6758_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1335,
     "name": "Condenser Outside Air Temp Out of Operating Range",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5536_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1336,
     "name": "Condenser Control Board Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5537_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1337,
     "name": "Condenser Outside Air Temp Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5535_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1338,
     "name": "Condenser Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5531_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1339,
     "name": "Condenser Remote Shutdown",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6100_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1366,
     "name": "Condenser TVSS Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5073_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1376,
     "name": "Condenser Refrigerant Pressure Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5541_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1377,
     "name": "Condenser Refrigerant Pressure Under Threshold",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5540_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1378,
     "name": "Condenser Refrigerant Pressure Over Threshold",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5539_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1379,
     "name": "Condenser Supply Refrigerant Temp Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5544_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1380,
     "name": "Condenser Supply Refrigerant Under Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5543_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1381,
     "name": "Condenser Supply Refrigerant Over Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5542_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1382,
     "name": "Condenser Max Fan Speed Override",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5545_1_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1482,
     "name": "Condenser Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5277_1_4_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1502,
     "name": "Condenser Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5277_1_4_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1542,
     "name": "Condenser Fan Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5277_1_4_4",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1554,
     "name": "Group Independent On",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6691_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1555,
     "name": "Group Independent Off",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6692_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1595,
     "name": "Audit Log Update",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 6822_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1606,
     "name": "Modbus Automatic Transfer Switch Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7163_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1617,
     "name": "Supply Fluid Temp Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4651_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1618,
     "name": "Return Fluid Temp Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5295_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1619,
     "name": "Flow Sensor Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7474_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1621,
     "name": "Supply Fluid Over Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 4645_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1622,
     "name": "Return Fluid Over Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 5293_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1623,
     "name": "Pump Operating Without Flow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7476_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1634,
     "name": "Pump Inverter Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7483_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1635,
     "name": "Pump Flow Failure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 7484_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1824,
     "name": "Supply Fluid Low Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8180_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1825,
     "name": "Return Fluid Low Temp",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8181_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1826,
     "name": "Fluid High Differential Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8182_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1827,
     "name": "Fluid Low Differential Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8183_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1828,
     "name": "Fluid Flow Low Inlet Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8184_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1829,
     "name": "Fluid Flow High Supply Pressure",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8185_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1830,
     "name": "Fluid Low System Flow",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8186_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1831,
     "name": "Fluid Flow Blocked",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8187_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1832,
     "name": "Fluid Dewpoint Margin Control",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8188_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1833,
     "name": "Fluid Supply Pressure Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8189_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1834,
     "name": "Fluid Return Pressure Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8190_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1835,
     "name": "Fluid Inlet Pressure Sensor Issue",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8191_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "BV",
     "instance": 1846,
     "name": "XD Pump Communication Lost",
     "unit": null,
     "unitRaw": null,
     "note": "Active on Alarm · 코드 8170_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 1,
     "name": "Server Class",
     "unit": null,
     "unitRaw": null,
     "note": "1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 35,
     "name": "Humidity Control Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Relative 2 = Compensated 3 = Predictive 4 = Dew Point · 코드 5603_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 36,
     "name": "Humidity Control Sensor",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Supply 2 = Remote 3 = Return · 코드 5618_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 45,
     "name": "Compressor State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5264_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 46,
     "name": "Compressor Capacity Control State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5265_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 47,
     "name": "Tandem 'B' Compressor State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 6243_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 57,
     "name": "Compressor State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5264_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 58,
     "name": "Compressor Capacity Control State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5265_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 59,
     "name": "Tandem 'B' Compressor State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 6243_1_2",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 93,
     "name": "System Status",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation · 코드 4123_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 94,
     "name": "Unit Operating State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on 3 = standby · 코드 4706_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 95,
     "name": "Unit Control Mode",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Internal (Auto) 2 = External (Manual) · 코드 4707_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 96,
     "name": "Unit Off Reason",
     "unit": null,
     "unitRaw": null,
     "note": "1 = None 2 = User 3 = Alarm 4 = Timer 5 = Monitoring 6 = Remote Off 7 = HCS12 Off · 코드 5074_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 107,
     "name": "Fan State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5381_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 108,
     "name": "Cooling State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5382_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 109,
     "name": "Free Cooling State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5383_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 110,
     "name": "Maintenance Tracking State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5384_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 111,
     "name": "Hot Water / Hot Gas State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5385_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 112,
     "name": "Electric Reheat State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5386_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 113,
     "name": "Dehumidifier State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5387_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 114,
     "name": "Humidifier State",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5388_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 115,
     "name": "System On/Off Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = off 2 = on · 코드 5143_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "telemetry",
     "tierDescription": "상태·계측 — 상세 감시값"
    },
    {
     "type": "MSV",
     "instance": 126,
     "name": "Customer Input 1 - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4718_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 127,
     "name": "Customer Input 1 - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4719_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 128,
     "name": "Customer Input 2 - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5098_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 129,
     "name": "Customer Input 2 - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5099_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 130,
     "name": "Customer Input 3 - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5100_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 131,
     "name": "Customer Input 3 - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5101_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 132,
     "name": "Customer Input 4 - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5102_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 133,
     "name": "Customer Input 4 - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5103_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 134,
     "name": "Ext Free Cooling Lockout - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5389_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 135,
     "name": "Ext Free Cooling Lockout - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5390_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 136,
     "name": "Ext Condenser Pump High Water - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5122_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 137,
     "name": "Ext Condenser Pump High Water - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5123_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 138,
     "name": "Ext Standby Glycol Pump On - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5129_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 139,
     "name": "Ext Standby Glycol Pump On - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5130_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 140,
     "name": "Ext Standby Unit On - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5391_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 141,
     "name": "Ext Standby Unit On - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5392_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 142,
     "name": "Ext Humidifier Lockout - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5086_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 143,
     "name": "Ext Humidifier Lockout - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5087_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 144,
     "name": "Ext Loss of Flow - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5082_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 145,
     "name": "Ext Loss of Flow - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5083_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 146,
     "name": "Ext Over Temperature - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5090_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 147,
     "name": "Ext Over Temperature - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5091_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 148,
     "name": "Ext Reheat Lockout - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5084_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 149,
     "name": "Ext Reheat Lockout - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5085_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 150,
     "name": "High Power Shutdown - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5141_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 151,
     "name": "High Power Shutdown - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5142_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 152,
     "name": "Humidifier Issue - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5131_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 153,
     "name": "Humidifier Issue - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5132_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 154,
     "name": "Master Unit Communication Lost - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5133_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 155,
     "name": "Master Unit Communication Lost - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5134_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 156,
     "name": "Service Required - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4727_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 157,
     "name": "Service Required - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4728_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 158,
     "name": "Shutdown - Loss Of Power - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4715_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 159,
     "name": "Shutdown - Loss Of Power - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4716_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 160,
     "name": "Smoke Detected - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4721_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 161,
     "name": "Smoke Detected - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4722_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 162,
     "name": "Water Under Floor - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 4724_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 163,
     "name": "Water Under Floor - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4725_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 164,
     "name": "Ext Compressor Lockout - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5088_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 165,
     "name": "Ext Compressor Lockout - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5089_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 166,
     "name": "Clogged Air Filter - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5135_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 167,
     "name": "Clogged Air Filter - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5136_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 168,
     "name": "Ext Loss of Air Blower - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5393_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 169,
     "name": "Ext Loss of Air Blower - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5394_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 180,
     "name": "Compressor High Head Pressure - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5316_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 181,
     "name": "Compressor High Head Pressure - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5317_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 182,
     "name": "Compressor Low Suction Pressure - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5318_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 183,
     "name": "Compressor Low Suction Pressure - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5319_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "alarm",
     "tierDescription": "경보·고장 — 알람 화면과 이력에 연결"
    },
    {
     "type": "MSV",
     "instance": 184,
     "name": "Compressor Pump Down Issue - Event Control",
     "unit": null,
     "unitRaw": null,
     "note": "1 = disabled 2 = enabled · 코드 5395_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
     "modbusOffset": null,
     "modbusWritableFlag": null,
     "datasetTier": "control",
     "tierDescription": "제어·설정 — 쓰기/지령/설정값 후보"
    },
    {
     "type": "MSV",
     "instance": 185,
     "name": "Compressor Pump Down Issue - Event Type",
     "unit": null,
     "unitRaw": null,
     "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5396_1_1",
     "sourceFile": null,
     "sourcePage": null,
     "bacOid": null,
     "modbusRegister": null,
     "modbusScaleFactor": null,
     "modbusBooleanFlag": null,
     "modbusSignedFlag": null,
