modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,1,Application Software Version,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current version of the software in the unit,Current version of the software in the unit
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,2,Control Mode,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Configured unit application,Configured unit application
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,3,Control Status,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current Occupied/Unoccupied Status,Current Occupied/Unoccupied Status
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,4,HVAC Mode,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current operational status,Current operational status
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,5,Control Temperature,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current value of the Control Temperature Sensor,Current value of the Control Temperature Sensor
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,6,Mode Cooling Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Cooling Mode Enable Setpoint Mirror (adjusted by the Space Sensor Slide adjustment and/or Night Setback offsets),Cooling Mode Enable Setpoint Mirror (adjusted by the Space Sensor Slide adjustment and/or Night Setback offsets)
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,7,Mode Heating Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Heating Mode Enable Setpoint Mirror (adjusted by the Space Sensor Slide adjustment and/or Night Setback offsets),Heating Mode Enable Setpoint Mirror (adjusted by the Space Sensor Slide adjustment and/or Night Setback offsets)
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,8,Sensor Slide Adjust Effect,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Amount of Current Sensor Slide Adjust,Amount of Current Sensor Slide Adjust
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,9,Supply Air Temperature,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current value of the Supply Air Temperature sensor,Current value of the Supply Air Temperature sensor
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,10,Supply Air Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current SAT Cooling or Heating Setpoint if there is no reset source; Current calculated SAT setpoint with Reset Source,Current SAT Cooling or Heating Setpoint if there is no reset source; Current calculated SAT setpoint with Reset Source
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,11,Controlling Coil Temp Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,This is the current calculated Coil Suction Temperature target during Dehumidification Mode,This is the current calculated Coil Suction Temperature target during Dehumidification Mode
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,12,Space Temperature,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current value of the Space Temperature Sensor,Current value of the Space Temperature Sensor
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,13,Space Humidity,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current value of the Space Humidity,Current value of the Space Humidity
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,14,Return Air Temperature,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current value of the Return Temperature Sensor,Current value of the Return Temperature Sensor
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,15,Return Air Humidity,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current value of the Return Air Humidity,Current value of the Return Air Humidity
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,16,Outdoor Air Temperature,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current value of the Outdoor Air Temperature Sensor,Current value of the Outdoor Air Temperature Sensor
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,17,Outdoor Air Humidity,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current value of the Outdoor Humidity Sensor,Current value of the Outdoor Humidity Sensor
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,18,Outdoor Air Wetbulb,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current calculated Outdoor Wetbulb Temperature,Current calculated Outdoor Wetbulb Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,19,Outdoor Air Dewpoint,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current Calculated Outdoor Air Dewpoint Temperature,Current Calculated Outdoor Air Dewpoint Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,20,Supply Air Setpoint Reset Voltage,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Supply Air Temp Setpoint Reset Input Signal,Supply Air Temp Setpoint Reset Input Signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,21,Duct Static Pressure,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current Duct Static Pressure,Current Duct Static Pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,22,Duct Static Control Signal,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current Duct Static Control Signal (Fan VFD),Current Duct Static Control Signal (Fan VFD)
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,23,Building Pressure,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current value of the Building Pressure Sensor,Current value of the Building Pressure Sensor
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,24,Building Pressure Control Signal,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current Building Pressure Control Signal,Current Building Pressure Control Signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,25,Outdoor Airflow,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current Outdoor Airflow Measurement,Current Outdoor Airflow Measurement
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,26,Supply Airflow,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current Supply Airflow Measurement,Current Supply Airflow Measurement
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,27,Return Airflow,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current Return Airflow Measurement,Current Return Airflow Measurement
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,28,Exhaust Airflow,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current Exhaust Airflow Measurement,Current Exhaust Airflow Measurement
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,29,Carbon Dioxide,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current Indoor CO2 Level,Current Indoor CO2 Level
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,30,Desired Economizer Position,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current Modulating Signal to the Economizer Damper,Current Modulating Signal to the Economizer Damper
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,31,Economizer Feedback Position,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Title 24 current position of feedback from Economizer actuator,Title 24 current position of feedback from Economizer actuator
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,32,Return Damper Position,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current Signal to the Return Air Damper if using Return Air Bypass,Current Signal to the Return Air Damper if using Return Air Bypass
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,33,Return Bypass Position,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current Signal to the Return Air Bypass Damper if using Return Air Bypass,Current Signal to the Return Air Bypass Damper if using Return Air Bypass
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,34,Modulating Cooling Position,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current percentage of the Modulating Chilled Water Signal,Current percentage of the Modulating Chilled Water Signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,35,Modulating Heat Position,,,AAON_VCCX2_Technical_Guide.pdf,73,,,,,,,,,,,,,,,,,,0,,Current percentage of the Modulating Heating signal (Hot Water or SCR heat),Current percentage of the Modulating Heating signal (Hot Water or SCR heat)
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,36,Preheater Leaving Air Temp #1,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Preheater Leaving Air Temperature #1,Current Preheater Leaving Air Temperature #1
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,37,Preheater Leaving Air Temp #2,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Preheater Leaving Air Temperature #2,Current Preheater Leaving Air Temperature #2
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,38,Preheater Entering Air Temp,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Entering Air Temp for Preheater,Current Entering Air Temp for Preheater
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,39,Preheater Setpoint Reset Voltage,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Voltage Reset Input Value for Preheater,Current Voltage Reset Input Value for Preheater
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,40,Preheater SCR Output Signal,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Modulating Heat Signal for Preheater,Current Modulating Heat Signal for Preheater
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,41,Preheater PWM Output Signal,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current PWM Output Signal for Preheater,Current PWM Output Signal for Preheater
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,42,Mod Hot Gas Reheat Valve Position,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current position of MHGRV Modulating Hot Gas Reheat Valve,Current position of MHGRV Modulating Hot Gas Reheat Valve
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,43,Mod Gas Heat Valve Position,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current position of MODGAS Modulating Gas Valve Control,Current position of MODGAS Modulating Gas Valve Control
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,44,A1 Compressor Signal,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Compressor A1 Modulating Cooling Signal,Current Compressor A1 Modulating Cooling Signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,45,A2 Compressor Signal,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Compressor A2 Modulating Cooling Signal,Current Compressor A2 Modulating Cooling Signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,46,A1 Condenser Signal,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current A1 Condenser Signal,Current A1 Condenser Signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,47,A2 Condenser Signal,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current A2 Condenser Signal or WSE Bypass Valve Signal,Current A2 Condenser Signal or WSE Bypass Valve Signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,48,A1 Suction Pressure,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Compressor A1 Suction Pressure,Current Compressor A1 Suction Pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,49,A2 Suction Pressure,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Compressor A2 Suction Pressure,Current Compressor A2 Suction Pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,50,A1 Head Pressure,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Compressor A1 Head Pressure,Current Compressor A1 Head Pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,51,A2 Head Pressure,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Compressor A2 Head Pressure,Current Compressor A2 Head Pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,52,A1 Saturation Temperature,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Compressor A1 Coil Saturation Temperature,Current Compressor A1 Coil Saturation Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,53,A2 Saturation Temperature,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Compressor A2 Coil Saturation Temperature,Current Compressor A2 Coil Saturation Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,54,A1 Suction Line Temperature,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Compressor A1 Suction Line Temperature,Current Compressor A1 Suction Line Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,55,A2 Suction Line Temperature,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Compressor A2Suction Line Temperature,Current Compressor A2Suction Line Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,56,A1 Condenser Suction Temp (Heat Pump),,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Compressor A1 Suction Line Temperature (Heat Pump),Current Compressor A1 Suction Line Temperature (Heat Pump)
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,57,A2 Condenser Suction Temp (Heat Pump),,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Compressor A2 Suction Line Temperature (Heat Pump),Current Compressor A2 Suction Line Temperature (Heat Pump)
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,58,A1 Superheat Temperature,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Compressor A1 Superheat Temperature,Current Compressor A1 Superheat Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,59,A2 Superheat Temperature,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Compressor A2 Superheat Temperature,Current Compressor A2 Superheat Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,60,Condenser A1 Superheat (Heat Pump),,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Compressor A1 Superheat Temperature (Heat Pump),Current Compressor A1 Superheat Temperature (Heat Pump)
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,61,Condenser A2 Superheat (Heat Pump),,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Compressor A2 Superheat Temperature (Heat Pump),Current Compressor A2 Superheat Temperature (Heat Pump)
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,62,A1 Expansion Valve Position,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current position of Compressor A1 Expansion Valve,Current position of Compressor A1 Expansion Valve
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,63,A2 Expansion Valve Position,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current position of Compressor A2 Expansion Valve,Current position of Compressor A2 Expansion Valve
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,64,Condenser A1 Expansion Valve Position,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current position of Condenser A1 Expansion Valve,Current position of Condenser A1 Expansion Valve
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,65,Condenser A2 Expansion Valve Position,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current position of Condenser A2 Expansion Valve,Current position of Condenser A2 Expansion Valve
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,66,A1 Discharge Temperature,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Compressor A1 Discharge Temperature,Current Compressor A1 Discharge Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,67,A2 Discharge Temperature,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Compressor A2 Discharge Temperature,Current Compressor A2 Discharge Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,68,A1 Leaving Water Temp,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current A1 Leaving Water Temperature for WSHP,Current A1 Leaving Water Temperature for WSHP
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,69,B1 Compressor Signal,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Compressor B1 Modulating Cooling Signal,Current Compressor B1 Modulating Cooling Signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,70,B2 Compressor Signal,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current Compressor B2 Modulating Cooling Signal,Current Compressor B2 Modulating Cooling Signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,71,B1 Condenser Signal,,,AAON_VCCX2_Technical_Guide.pdf,74,,,,,,,,,,,,,,,,,,0,,Current B1 Condenser Signal,Current B1 Condenser Signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,72,B2 Condenser Signal,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current B2 Condenser Signal or WSE Bypass Valve Signal,Current B2 Condenser Signal or WSE Bypass Valve Signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,73,B1 Suction Pressure,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor B1 Suction Pressure,Current Compressor B1 Suction Pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,74,B2 Suction Pressure,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor B2 Suction Pressure,Current Compressor B2 Suction Pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,75,B1 Head Pressure,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor B1 Head Pressure,Current Compressor B1 Head Pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,76,B2 Head Pressure,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor B2 Head Pressure,Current Compressor B2 Head Pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,77,B1 Saturation Temperature,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor B1 Coil Saturation Temperature,Current Compressor B1 Coil Saturation Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,78,B2 Saturation Temperature,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor B2 Coil Saturation Temperature,Current Compressor B2 Coil Saturation Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,79,B1 Suction Line Temperature,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor B1 Suction Line Temperature,Current Compressor B1 Suction Line Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,80,B2 Suction Line Temperature,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor B2 Suction Line Temperature,Current Compressor B2 Suction Line Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,81,B1 Condenser Suction Temp (Heat Pump),,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor B1 Suction Line Temperature (Heat Pump),Current Compressor B1 Suction Line Temperature (Heat Pump)
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,82,B2 Condenser Suction Temp (Heat Pump),,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor B2 Suction Line Temperature (Heat Pump),Current Compressor B2 Suction Line Temperature (Heat Pump)
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,83,B1 Superheat Temperature,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor B1 Superheat Temperature,Current Compressor B1 Superheat Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,84,B2 Superheat Temperature,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor B2 Superheat Temperature,Current Compressor B2 Superheat Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,85,Condenser B1 Superheat (Heat Pump),,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor B1 Superheat Temperature (Heat Pump),Current Compressor B1 Superheat Temperature (Heat Pump)
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,86,Condenser B2 Superheat (Heat Pump),,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor B2 Superheat Temperature (Heat Pump),Current Compressor B2 Superheat Temperature (Heat Pump)
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,87,B1 Expansion Valve Position,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current position of Compressor B1 Expansion Valve,Current position of Compressor B1 Expansion Valve
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,88,B2 Expansion Valve Position,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current position of Compressor B2 Expansion Valve,Current position of Compressor B2 Expansion Valve
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,89,Condenser B1 Expansion Valve Position,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current position of Condenser B1 Expansion Valve,Current position of Condenser B1 Expansion Valve
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,90,Condenser B2 Expansion Valve Position,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current position of Condenser B2 Expansion Valve,Current position of Condenser B2 Expansion Valve
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,91,B1 Discharge Temperature,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor B1 Discharge Temperature,Current Compressor B1 Discharge Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,92,B2 Discharge Temperature,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor B2 Discharge Temperature,Current Compressor B2 Discharge Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,93,B1 Leaving Water Temp,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current B1 Leaving Water Temperature for WSHP,Current B1 Leaving Water Temperature for WSHP
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,94,C1 Compressor Signal,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor C1 Modulating Cooling Signal,Current Compressor C1 Modulating Cooling Signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,95,C2 Compressor Signal,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor C2 Modulating Cooling Signal,Current Compressor C2 Modulating Cooling Signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,96,C1 Condenser Signal,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current C1 Condenser Signal,Current C1 Condenser Signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,97,C2 Condenser Signal,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current C2 Condenser Signal or WSE Bypass Valve Signal,Current C2 Condenser Signal or WSE Bypass Valve Signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,98,C1 Suction Pressure,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor C1 Suction Pressure,Current Compressor C1 Suction Pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,99,C2 Suction Pressure,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor C2 Suction Pressure,Current Compressor C2 Suction Pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,100,C1 Head Pressure,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor C1 Head Pressure,Current Compressor C1 Head Pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,101,C2 Head Pressure,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor C2 Head Pressure,Current Compressor C2 Head Pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,102,C1 Saturation Temperature,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor C1 Coil Saturation Temperature,Current Compressor C1 Coil Saturation Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,103,C2 Saturation Temperature,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor C2 Coil Saturation Temperature,Current Compressor C2 Coil Saturation Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,104,C1 Suction Line Temperature,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor C1 Suction Line Temperature,Current Compressor C1 Suction Line Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,105,C2 Suction Line Temperature,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor C2 Suction Line Temperature,Current Compressor C2 Suction Line Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,106,C1 Condenser Suction Temp (Heat Pump),,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor C1 Suction Line Temperature (Heat Pump),Current Compressor C1 Suction Line Temperature (Heat Pump)
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,107,C2 Condenser Suction Temp (Heat Pump),,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor C2 Suction Line Temperature (Heat Pump),Current Compressor C2 Suction Line Temperature (Heat Pump)
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,108,C1 Superheat Temperature,,,AAON_VCCX2_Technical_Guide.pdf,75,,,,,,,,,,,,,,,,,,0,,Current Compressor C1 Superheat Temperature,Current Compressor C1 Superheat Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,109,C2 Superheat Temperature,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current Compressor C2 Superheat Temperature,Current Compressor C2 Superheat Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,110,Condenser C1 Superheat (Heat Pump),,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current Compressor C1 Superheat Temperature (Heat Pump),Current Compressor C1 Superheat Temperature (Heat Pump)
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,111,Condenser C2 Superheat (Heat Pump),,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current Compressor C2 Superheat Temperature (Heat Pump),Current Compressor C2 Superheat Temperature (Heat Pump)
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,112,C1 Expansion Valve Position,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current position of Compressor C1 Expansion Valve,Current position of Compressor C1 Expansion Valve
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,113,C2 Expansion Valve Position,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current position of Compressor C2 Expansion Valve,Current position of Compressor C2 Expansion Valve
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,114,Condenser C1 Expansion Valve Position,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current position of Condenser C1 Expansion Valve,Current position of Condenser C1 Expansion Valve
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,115,Condenser C2 Expansion Valve Position,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current position of Condenser C2 Expansion Valve,Current position of Condenser C2 Expansion Valve
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,116,C1 Discharge Temperature,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current Compressor C1 Discharge Temperature,Current Compressor C1 Discharge Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,117,C2 Discharge Temperature,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current Compressor C2 Discharge Temperature,Current Compressor C2 Discharge Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,118,C1 Leaving Water Temp,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current C1 Leaving Water Temperature for WSHP,Current C1 Leaving Water Temperature for WSHP
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,119,D1 Compressor Signal,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current Compressor D1 Modulating Cooling Signal,Current Compressor D1 Modulating Cooling Signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,120,D2 Compressor Signal,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current Compressor D2 Modulating Cooling Signal,Current Compressor D2 Modulating Cooling Signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,121,D1 Condenser Signal,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current D1 Condenser Signal,Current D1 Condenser Signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,122,D2 Condenser Signal,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current D2 Condenser Signal or WSE Bypass Valve Signal,Current D2 Condenser Signal or WSE Bypass Valve Signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,123,D1 Suction Pressure,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current Compressor D1 Suction Pressure,Current Compressor D1 Suction Pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,124,D2 Suction Pressure,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current Compressor D2 Suction Pressure,Current Compressor D2 Suction Pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,125,D1 Head Pressure,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current Compressor D1 Head Pressure,Current Compressor D1 Head Pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,126,D2 Head Pressure,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current Compressor D2 Head Pressure,Current Compressor D2 Head Pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,127,D1 Saturation Temperature,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current Compressor D1 Coil Saturation Temperature,Current Compressor D1 Coil Saturation Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,128,D2 Saturation Temperature,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current Compressor D2 Coil Saturation Temperature,Current Compressor D2 Coil Saturation Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,129,D1 Suction Line Temperature,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current Compressor D1 Suction Line Temperature,Current Compressor D1 Suction Line Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,130,D2 Suction Line Temperature,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current Compressor D2 Suction Line Temperature,Current Compressor D2 Suction Line Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,131,D1 Condenser Suction Temp (Heat Pump),,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current Compressor D1 Suction Line Temperature (Heat Pump),Current Compressor D1 Suction Line Temperature (Heat Pump)
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,132,D2 Condenser Suction Temp (Heat Pump),,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current Compressor D2 Suction Line Temperature (Heat Pump),Current Compressor D2 Suction Line Temperature (Heat Pump)
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,133,D1 Superheat Temperature,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current Compressor D1 Superheat Temperature,Current Compressor D1 Superheat Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,134,D2 Superheat Temperature,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current Compressor D2 Superheat Temperature,Current Compressor D2 Superheat Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,135,Condenser D1 Superheat (Heat Pump),,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current Compressor D1 Superheat Temperature (Heat Pump),Current Compressor D1 Superheat Temperature (Heat Pump)
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,136,Condenser D2 Superheat (Heat Pump),,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current Compressor D2 Superheat Temperature (Heat Pump),Current Compressor D2 Superheat Temperature (Heat Pump)
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,137,D1 Expansion Valve Position,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current position of Compressor D1 Expansion Valve,Current position of Compressor D1 Expansion Valve
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,138,D2 Expansion Valve Position,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current position of Compressor D2 Expansion Valve,Current position of Compressor D2 Expansion Valve
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,139,Condenser D1 Expansion Valve Position,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current position of Condenser D1 Expansion Valve,Current position of Condenser D1 Expansion Valve
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,140,Condenser D2 Expansion Valve Position,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current position of Condenser D2 Expansion Valve,Current position of Condenser D2 Expansion Valve
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,141,D1 Discharge Temperature,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current Compressor D1 Discharge Temperature,Current Compressor D1 Discharge Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,142,D2 Discharge Temperature,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current Compressor D2 Discharge Temperature,Current Compressor D2 Discharge Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,143,D1 Leaving Water Temp,,,AAON_VCCX2_Technical_Guide.pdf,76,,,,,,,,,,,,,,,,,,0,,Current D1 Leaving Water Temperature for WSHP,Current D1 Leaving Water Temperature for WSHP
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,144,Alarm Status,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Indicates an alarm condition,Indicates an alarm condition
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,145,Outdoor Enthalpy,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current Outdoor Enthalpy,Current Outdoor Enthalpy
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,146,Plenum Pressure,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,147,Return Fan Speed,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,148,Plenum Calculated Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,149,Return Air Enthalpy Status,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current value of Return Air Enthalpy,Current value of Return Air Enthalpy
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,150,Current Duct Static Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Status of the duct static setpoint,Status of the duct static setpoint
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,151,RSMZ 1 Condenser Fan,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 1 condenser fan signal,Current RSMZ 1 condenser fan signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,152,RSMZ 1 VFD Comp Perc,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 1 VFD Compressor Percentage,Current RSMZ 1 VFD Compressor Percentage
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,153,RSMZ 1 Discharge Pressure,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 1 discharge pressure,Current RSMZ 1 discharge pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,154,RSMZ 1 Suction Pressure,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 1 Suction Pressure,Current RSMZ 1 Suction Pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,155,RSMZ 1 Suction Line Temp,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 1 Suction Line Temperature,Current RSMZ 1 Suction Line Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,156,RSMZ 1 Saturation Temp,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 1 Saturation Temperature,Current RSMZ 1 Saturation Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,157,RSMZ 1 Superheat,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 1 Superheat Temperature,Current RSMZ 1 Superheat Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,158,RSMZ 1 EEV Position,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 1 EEV Valve Position,Current RSMZ 1 EEV Valve Position
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,159,RSMZ 1 Warnings,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 1 Warnings,Current RSMZ 1 Warnings
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,160,RSMZ 1 Comp VFD Alarms 1,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 1 Comp VFD Alarms 1,Current RSMZ 1 Comp VFD Alarms 1
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,161,RSMZ 1 Comp VFD Alarms 2,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 1 Comp VFD Alarms 2,Current RSMZ 1 Comp VFD Alarms 2
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,162,RSMZ 1 Comp VFD Drive Status,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 1 Comp VFD drive status,Current RSMZ 1 Comp VFD drive status
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,163,RSMZ 1 Compressor Current,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current reading in Amps that the RSMZ 1 compressor is using,Current reading in Amps that the RSMZ 1 compressor is using
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,164,RSMZ 1 Discharge Line Temp,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 1 discharge line temperature,Current RSMZ 1 discharge line temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,165,RSMZ 1 Faults,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 1 Faults,Current RSMZ 1 Faults
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,166,RSMZ 1 Lockouts,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 1 Lockouts,Current RSMZ 1 Lockouts
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,167,RSMZ 2 Condenser Fan,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 2 condenser fan signal,Current RSMZ 2 condenser fan signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,168,RSMZ 2 VFD Comp Perc,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 2 VFD Compressor Percentage,Current RSMZ 2 VFD Compressor Percentage
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,169,RSMZ 2 Discharge Pressure,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 2 discharge pressure,Current RSMZ 2 discharge pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,170,RSMZ 2 Suction Pressure,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 2 Suction Pressure,Current RSMZ 2 Suction Pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,171,RSMZ 2 Suction Line Temp,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 2 Suction Line Temperature,Current RSMZ 2 Suction Line Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,172,RSMZ 2 Saturation Temp,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 2 Saturation Temperature,Current RSMZ 2 Saturation Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,173,RSMZ 2 Superheat,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 2 Superheat temperature,Current RSMZ 2 Superheat temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,174,RSMZ 2 EEV Position,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 2 EEV valve position,Current RSMZ 2 EEV valve position
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,175,RSMZ 2 Warnings,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 2 Warnings,Current RSMZ 2 Warnings
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,176,RSMZ 2 Comp VFD Alarms 1,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 2 Comp VFD Alarms 1,Current RSMZ 2 Comp VFD Alarms 1
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,177,RSMZ 2 Comp VFD Alarms 2,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 2 Comp VFD Alarms 2,Current RSMZ 2 Comp VFD Alarms 2
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,178,RSMZ 2 Comp VFD Drive Status,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 2 Comp VFD drive status,Current RSMZ 2 Comp VFD drive status
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,179,RSMZ 2 Compressor Current,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current reading in Amps that the RSMZ 2 compressor is using,Current reading in Amps that the RSMZ 2 compressor is using
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,180,RSMZ 2 Discharge Line Temp,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 2 discharge line temperature,Current RSMZ 2 discharge line temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,181,RSMZ 2 Faults,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 2 Faults,Current RSMZ 2 Faults
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,182,RSMZ 2 Lockouts,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 2 Lockouts,Current RSMZ 2 Lockouts
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,183,RSMZ 3 Condenser Fan,,,AAON_VCCX2_Technical_Guide.pdf,77,,,,,,,,,,,,,,,,,,0,,Current RSMZ 3 condenser fan signal,Current RSMZ 3 condenser fan signal
