modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,184,RSMZ 3 Reheat Valve 1,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 3 Reheat Valve 1 position,Current RSMZ 3 Reheat Valve 1 position
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,185,RSMZ 3 Discharge Pressure,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 3 discharge pressure,Current RSMZ 3 discharge pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,186,RSMZ 3 Suction Pressure,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 3 Suction Pressure,Current RSMZ 3 Suction Pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,187,RSMZ 3 Suction Line Temp,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 3 Suction Line Temperature,Current RSMZ 3 Suction Line Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,188,RSMZ 3 Saturation Temp,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 3 Saturation Temperature,Current RSMZ 3 Saturation Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,189,RSMZ 3 Superheat,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 3 Superheat temperature,Current RSMZ 3 Superheat temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,190,RSMZ 3 EEV Position,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 3 EEV valve position,Current RSMZ 3 EEV valve position
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,191,RSMZ 3 Suction Pressure 2,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 3 Suction pressure 2,Current RSMZ 3 Suction pressure 2
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,192,RSMZ 3 Suction Line Temp 2,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 3 Suction Line Temperature 2,Current RSMZ 3 Suction Line Temperature 2
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,193,RSMZ 3 Saturation Temp 2,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 3 Saturation Temperature 2,Current RSMZ 3 Saturation Temperature 2
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,194,RSMZ 3 Superheat 2,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 3 Superheat Temperature 2,Current RSMZ 3 Superheat Temperature 2
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,195,RSMZ 3 EEV Position 2,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 3 EEV valve position 2,Current RSMZ 3 EEV valve position 2
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,196,RSMZ 3 Warnings,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 3 Warnings,Current RSMZ 3 Warnings
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,197,RSMZ 3 Discharge Line Temp,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 3 discharge line temperature,Current RSMZ 3 discharge line temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,198,RSMZ 3 Faults,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 3 Faults,Current RSMZ 3 Faults
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,199,RSMZ 3 Lockouts,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 3 Lockouts,Current RSMZ 3 Lockouts
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,200,RSMZ 4 Condenser Fan,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 4 Condenser Fan Signal,Current RSMZ 4 Condenser Fan Signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,201,RSMZ 4 VFD Comp Perc,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 4 VFD Compressor Percentage,Current RSMZ 4 VFD Compressor Percentage
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,202,RSMZ 4 Discharge Pressure,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 4 Discharge Pressure,Current RSMZ 4 Discharge Pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,203,RSMZ 4 Suction Pressure,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 4 Suction Pressure,Current RSMZ 4 Suction Pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,204,RSMZ 4 Suction Line Temp,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 4 Suction Line Temperature,Current RSMZ 4 Suction Line Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,205,RSMZ 4 Saturation Temp,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 4 Saturation Temperature,Current RSMZ 4 Saturation Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,206,RSMZ 4 Superheat,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 4 Superheat Temperature,Current RSMZ 4 Superheat Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,207,RSMZ 4 EEV Position,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 4 EEV valve position,Current RSMZ 4 EEV valve position
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,208,RSMZ 4 Warnings,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 4 Warnings,Current RSMZ 4 Warnings
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,209,RSMZ 4 Comp VFD Alarms 1,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 4 Comp VFD Alarms 1,Current RSMZ 4 Comp VFD Alarms 1
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,210,RSMZ 4 Comp VFD Alarms 2,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 4 Comp VFD Alarms 2,Current RSMZ 4 Comp VFD Alarms 2
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,211,RSMZ 4 Comp VFD Drive Status,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 4 Comp VFD drive status,Current RSMZ 4 Comp VFD drive status
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,212,RSMZ 4 Comp VFD Compressor Current,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current reading in Amps that the RSMZ 4 compressor is using,Current reading in Amps that the RSMZ 4 compressor is using
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,213,RSMZ 4 Discharge Line Temp,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 4 discharge line temperature,Current RSMZ 4 discharge line temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,214,RSMZ 4 Faults,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 4 Faults,Current RSMZ 4 Faults
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,215,RSMZ 4 Lockouts,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 4 Lockouts,Current RSMZ 4 Lockouts
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,216,RSMZ 5 Condenser Fan,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 5 Condenser Fan Signal,Current RSMZ 5 Condenser Fan Signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,217,RSMZ 5 VFD Comp Perc,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 5 VFD Compressor Percentage,Current RSMZ 5 VFD Compressor Percentage
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,218,RSMZ 5 Discharge Pressure,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 5 discharge pressure,Current RSMZ 5 discharge pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,219,RSMZ 5 Suction Pressure,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 5 Suction pressure,Current RSMZ 5 Suction pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,220,RSMZ 5 Suction Line Temp,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 5 Suction Line Temperature,Current RSMZ 5 Suction Line Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,221,RSMZ 5 Saturation Temp,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 5 Saturation Temperature,Current RSMZ 5 Saturation Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,222,RSMZ 5 Superheat,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ5 Superheat temperature,Current RSMZ5 Superheat temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,223,RSMZ 5 EEV Position,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 5 EEV valve position,Current RSMZ 5 EEV valve position
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,224,RSMZ 5 Warnings,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 5 Warnings,Current RSMZ 5 Warnings
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,225,RSMZ 5 Comp VFD Alarms 1,,,AAON_VCCX2_Technical_Guide.pdf,78,,,,,,,,,,,,,,,,,,0,,Current RSMZ 5 Comp VFD Alarms 1,Current RSMZ 5 Comp VFD Alarms 1
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,226,RSMZ 5 Comp Alarms 2,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current RSMZ 5 Comp VFD Alarms 2,Current RSMZ 5 Comp VFD Alarms 2
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,227,RSMZ 5 Comp VFD Drive Status,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current RSMZ 5 Comp VFD drive status,Current RSMZ 5 Comp VFD drive status
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,228,RSMZ 5 Compressor Current,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current reading in Amps that the RSMZ 5 compressor is using,Current reading in Amps that the RSMZ 5 compressor is using
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,229,RSMZ 5 Discharge Line Temp,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current RSMZ 5 discharge line temperature,Current RSMZ 5 discharge line temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,230,RSMZ 5 Faults,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current RSMZ 5 Faults,Current RSMZ 5 Faults
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,231,RSMZ 5 Lockouts,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current RSMZ 5Lockouts,Current RSMZ 5Lockouts
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,232,RSMZ 6 Condenser Fan,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current RSMZ 6 condenser fan signal,Current RSMZ 6 condenser fan signal
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,233,RSMZ 6 Reheat Valve 1,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current RSMZ 6 Reheat Valve 1 position,Current RSMZ 6 Reheat Valve 1 position
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,234,RSMZ 6 Discharge Pressure,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current RSMZ 6 discharge pressure,Current RSMZ 6 discharge pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,235,RSMZ 6 Suction Pressure,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current RSMZ 6 Suction Pressure,Current RSMZ 6 Suction Pressure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,236,RSMZ 6 Suction Line Temp,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current RSMZ 6 Suction Line Temperature,Current RSMZ 6 Suction Line Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,237,RSMZ 6 Saturation Temp,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current RSMZ 6 Saturation Temperature,Current RSMZ 6 Saturation Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,238,RSMZ 6 Superheat,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current RSMZ 6 Superheat Temperature,Current RSMZ 6 Superheat Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,239,RSMZ 6 EEV Position,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current RSMZ 6 EEV valve position,Current RSMZ 6 EEV valve position
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,240,RSMZ 6 Suction Pressure 2,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current RSMZ 6 Suction pressure 2,Current RSMZ 6 Suction pressure 2
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,241,RSMZ 6 Suction Line Temp 2,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current RSMZ 6 Suction Line Temperature 2,Current RSMZ 6 Suction Line Temperature 2
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,242,RSMZ 6 Saturation Temp 2,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current RSMZ 6 Saturation Temperature 2,Current RSMZ 6 Saturation Temperature 2
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,243,RSMZ 6 Superheat 2,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current RSMZ 6 Superheat Temperature 2,Current RSMZ 6 Superheat Temperature 2
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,244,RSMZ 6 EEV Position 2,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current RSMZ 6 EEV valve position 2,Current RSMZ 6 EEV valve position 2
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,245,RSMZ 6 Warnings,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current RSMZ 6 Warnings,Current RSMZ 6 Warnings
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,246,RSMZ 6 Discharge Line Temp,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current RSMZ 6 discharge line temperature,Current RSMZ 6 discharge line temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,247,RSMZ 6 Faults,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current RSMZ 6 Faults,Current RSMZ 6 Faults
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,248,RSMZ 6 Lockouts,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current RSMZ 6 Lockouts,Current RSMZ 6 Lockouts
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,249,Not used,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Not used,Not used
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,250,Not used,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Not used,Not used
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,251,Not used,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Not used,Not used
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,252,Not used,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Not used,Not used
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,253,SUB 1 Sub Cool 1,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current Subcooling Module 1 Sub Cool 1 reading,Current Subcooling Module 1 Sub Cool 1 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,254,SUB 1 Sub Cool 2,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current Subcooling Module 1 Sub Cool 2 reading,Current Subcooling Module 1 Sub Cool 2 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,255,SUB 1 Sub Cool 3,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current Subcooling Module 1 Sub Cool 3 reading,Current Subcooling Module 1 Sub Cool 3 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,256,SUB 1 Pressure 1,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current Subcooling Module 1 liquid line pressure 1 reading,Current Subcooling Module 1 liquid line pressure 1 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,257,SUB 1 Pressure 2,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current Subcooling Module 1 liquid line pressure 2 reading,Current Subcooling Module 1 liquid line pressure 2 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,258,SUB 1 Pressure 3,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current Subcooling Module 1 liquid line pressure 3 reading,Current Subcooling Module 1 liquid line pressure 3 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,259,SUB 1 Saturation 1,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Subcooling Module 1 saturation temperature 1 reading,Subcooling Module 1 saturation temperature 1 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,260,SUB 1 Saturation 2,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Subcooling Module 1 saturation temperature 2 reading,Subcooling Module 1 saturation temperature 2 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,261,SUB 1 Saturation 3,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Subcooling Module 1 saturation temperature 3 reading,Subcooling Module 1 saturation temperature 3 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,262,SUB 1 Line Temp 1,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Subcooling Module 1 liquid line temperature 1 reading,Subcooling Module 1 liquid line temperature 1 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,263,SUB 1 Line Temp 2,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Subcooling Module 1 liquid line temperature 2 reading,Subcooling Module 1 liquid line temperature 2 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,264,SUB 1 Line Temp 3,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Subcooling Module 1 liquid line temperature 3 reading,Subcooling Module 1 liquid line temperature 3 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,265,SUB 2 Sub Cool 1,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current Subcooling Module 2 Sub Cool 1 reading,Current Subcooling Module 2 Sub Cool 1 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,266,SUB 2 Sub Cool 2,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current Subcooling Module 2 Sub Cool 2 reading,Current Subcooling Module 2 Sub Cool 2 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,267,SUB 2 Sub Cool 3,,,AAON_VCCX2_Technical_Guide.pdf,79,,,,,,,,,,,,,,,,,,0,,Current Subcooling Module 2 Sub Cool 3 reading,Current Subcooling Module 2 Sub Cool 3 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,268,SUB 2 Pressure 1,,,AAON_VCCX2_Technical_Guide.pdf,80,,,,,,,,,,,,,,,,,,0,,Current Subcooling Module 2 liquid line pressure 1 reading,Current Subcooling Module 2 liquid line pressure 1 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,269,SUB 2 Pressure 2,,,AAON_VCCX2_Technical_Guide.pdf,80,,,,,,,,,,,,,,,,,,0,,Subcooling Module 2 liquid line pressure 2 reading,Subcooling Module 2 liquid line pressure 2 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,270,SUB 2 Pressure 3,,,AAON_VCCX2_Technical_Guide.pdf,80,,,,,,,,,,,,,,,,,,0,,Subcooling Module 2 liquid line pressure 3 reading,Subcooling Module 2 liquid line pressure 3 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,271,SUB 2 Saturation 1,,,AAON_VCCX2_Technical_Guide.pdf,80,,,,,,,,,,,,,,,,,,0,,Subcooling Module 2 saturation temperature 1 reading,Subcooling Module 2 saturation temperature 1 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,272,SUB 2 Saturation 2,,,AAON_VCCX2_Technical_Guide.pdf,80,,,,,,,,,,,,,,,,,,0,,Subcooling Module 2 saturation temperature 2 reading,Subcooling Module 2 saturation temperature 2 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,273,SUB 2 Saturation 3,,,AAON_VCCX2_Technical_Guide.pdf,80,,,,,,,,,,,,,,,,,,0,,Subcooling Module 2 saturation temperature 3 reading,Subcooling Module 2 saturation temperature 3 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,274,SUB 2 Line Temp 1,,,AAON_VCCX2_Technical_Guide.pdf,80,,,,,,,,,,,,,,,,,,0,,Subcooling Module 2 liquid line temperature 1 reading,Subcooling Module 2 liquid line temperature 1 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,275,SUB 2 Line Temp 2,,,AAON_VCCX2_Technical_Guide.pdf,80,,,,,,,,,,,,,,,,,,0,,Subcooling Module 2 liquid line temperature 2 reading,Subcooling Module 2 liquid line temperature 2 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,276,SUB 2 Line Temp 3,,,AAON_VCCX2_Technical_Guide.pdf,80,,,,,,,,,,,,,,,,,,0,,Subcooling Module 2 liquid line temperature 3 reading,Subcooling Module 2 liquid line temperature 3 reading
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,277,Enter Water Pump,,,AAON_VCCX2_Technical_Guide.pdf,80,,,,,,,,,,,,,,,,,,0,,Status of Entering Water Temperature,Status of Entering Water Temperature
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,278,Return Plenum Pressure Status,,,AAON_VCCX2_Technical_Guide.pdf,80,,,,,,,,,,,,,,,,,,0,,Current value of the Return Plenum Pressure Sensor,Current value of the Return Plenum Pressure Sensor
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,279,Return Plenum Control Signal,,,AAON_VCCX2_Technical_Guide.pdf,80,,,,,,,,,,,,,,,,,,0,,Current Return Plenum Control Signal (Motorized Exhaust Damper),Current Return Plenum Control Signal (Motorized Exhaust Damper)
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,280,Mixed Air Temp,,,AAON_VCCX2_Technical_Guide.pdf,80,,,,,,,,,,,,,,,,,,0,,Mixed air temperature sensor status. Used on units with Direct Fire Heat.,Mixed air temperature sensor status. Used on units with Direct Fire Heat.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,281,Actual Heat Rise,,,AAON_VCCX2_Technical_Guide.pdf,80,,,,,,,,,,,,,,,,,,0,,Difference between supply air temperature and mixed air temperature on units with Direct Fire Heat.,Difference between supply air temperature and mixed air temperature on units with Direct Fire Heat.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,282,Calculated Heat Rise,,,AAON_VCCX2_Technical_Guide.pdf,80,,,,,,,,,,,,,,,,,,0,,The heat rise limit determined by how open the Outside Damper is.,The heat rise limit determined by how open the Outside Damper is.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,283,Supply Air Relative Humidity,,,AAON_VCCX2_Technical_Guide.pdf,80,,,,,,,,,,,,,,,,,,0,,If an EBUS Supply Air Sensor is being used this shows the current supply air relative humidity reading.,If an EBUS Supply Air Sensor is being used this shows the current supply air relative humidity reading.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,284,Supply Air Dew Point,,,AAON_VCCX2_Technical_Guide.pdf,80,,,,,,,,,,,,,,,,,,0,,If an EBUS Supply Air Sensor is being used this shows the current calculated supply air dew point.,If an EBUS Supply Air Sensor is being used this shows the current calculated supply air dew point.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,285,Space Dew Point,,,AAON_VCCX2_Technical_Guide.pdf,80,,,,,,,,,,,,,,,,,,0,,Current value of the calculated Space Dew Point.,Current value of the calculated Space Dew Point.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AI,286,Return Dew Point,,,AAON_VCCX2_Technical_Guide.pdf,80,,,,,,,,,,,,,,,,,,0,,Current value of the calculated Return Dew Point.,Current value of the calculated Return Dew Point.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,1,Occupied Cooling Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,81,,,,,,,,,,,,,,,,,,0,Y,"If the control temperature rises one deadband above this setpoint, the control activates the cooling demand. This setpoint does not determine the mode in Occupied operation if the unit is configured for Supply Air Cooling or Supply Air Temp","If the control temperature rises one deadband above this setpoint, the control activates the cooling demand. This setpoint does not determine the mode in Occupied operation if the unit is configured for Supply Air Cooling or Supply Air Temp"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,2,Occupied Heating Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,81,,,,,,,,,,,,,,,,,,0,Y,"If the control temperature drops one deadband below this setpoint, the control activates the heating demand. This setpoint does not determine the mode in Occupied operation if the unit is configured for Supply Air Cooling or Supply Air Temp","If the control temperature drops one deadband below this setpoint, the control activates the heating demand. This setpoint does not determine the mode in Occupied operation if the unit is configured for Supply Air Cooling or Supply Air Temp"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,3,Hood On Cooling Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,81,,,,,,,,,,,,,,,,,,0,,This is the Cooling Mode Enable Setpoint used only in Hood On Mode or Space Temperature Control of High Percentage Outdoor Air Units or VAV Tempering,This is the Cooling Mode Enable Setpoint used only in Hood On Mode or Space Temperature Control of High Percentage Outdoor Air Units or VAV Tempering
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,4,Hood On Heating Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,81,,,,,,,,,,,,,,,,,,0,,This is the Heating Mode Enable Setpoint used only in Hood On Mode or Space Temperature Control of High Percentage Outdoor Air Units or VAV Tempering,This is the Heating Mode Enable Setpoint used only in Hood On Mode or Space Temperature Control of High Percentage Outdoor Air Units or VAV Tempering
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,5,Unoccupied Cooling Offset,,,AAON_VCCX2_Technical_Guide.pdf,81,,,,,,,,,,,,,,,,,,0,,"During the Unoccupied Mode of Operation, this Setpoint offsets the Occupied Cooling Setpoint up by this user- adjustable amount. Use the default setting of 30°F for this setpoint to prevent Cooling during the Unoccupied Mode.","During the Unoccupied Mode of Operation, this Setpoint offsets the Occupied Cooling Setpoint up by this user- adjustable amount. Use the default setting of 30°F for this setpoint to prevent Cooling during the Unoccupied Mode."
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,6,Unoccupied Heating Offset,,,AAON_VCCX2_Technical_Guide.pdf,81,,,,,,,,,,,,,,,,,,0,,"During the Unoccupied Mode of Operation, this Setpoint offsets the Occupied Heating Setpoint down by this user- adjustable amount. Use the default setting of 30°F for this setpoint to prevent Heating during Unoccupied Mode.","During the Unoccupied Mode of Operation, this Setpoint offsets the Occupied Heating Setpoint down by this user- adjustable amount. Use the default setting of 30°F for this setpoint to prevent Heating during Unoccupied Mode."
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,7,Mode Select Deadband,,,AAON_VCCX2_Technical_Guide.pdf,81,,,,,,,,,,,,,,,,,,0,,This value is added to and subtracted from the HVAC Mode Setpoints to create a control deadband range,This value is added to and subtracted from the HVAC Mode Setpoints to create a control deadband range
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,8,Max Coil Setpoint Reset Limit,,,AAON_VCCX2_Technical_Guide.pdf,81,,,,,,,,,,,,,,,,,,0,,"This is the highest that the Coil Temperature resets to during Space Humidity Reset of the Coil Suction Temperature Setpoint. If no coil temperature reset is required, this value should be set the same as the Min Coil Reset Limit.","This is the highest that the Coil Temperature resets to during Space Humidity Reset of the Coil Suction Temperature Setpoint. If no coil temperature reset is required, this value should be set the same as the Min Coil Reset Limit."
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,9,Min Coil Setpoint Reset Limit,,,AAON_VCCX2_Technical_Guide.pdf,81,,,,,,,,,,,,,,,,,,0,,"This is the lowest the Coil Temperature resets to during Space Humidity Reset of the Coil Suction Temperature Setpoint. If no coil temperature reset is required, this value should be set the same as the Max Coil Reset Limit.","This is the lowest the Coil Temperature resets to during Space Humidity Reset of the Coil Suction Temperature Setpoint. If no coil temperature reset is required, this value should be set the same as the Max Coil Reset Limit."
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,10,Supply Air Cooling Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,81,,,,,,,,,,,,,,,,,,0,,Supply Air Cooling Setpoint. If Supply Air Reset is configured this is the Low SAT Cooling Reset Value,Supply Air Cooling Setpoint. If Supply Air Reset is configured this is the Low SAT Cooling Reset Value
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,11,Supply Air Heating Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,81,,,,,,,,,,,,,,,,,,0,,Supply Air Heating Setpoint. If Supply Air Reset is configured this is the Low SAT Heating Reset Value,Supply Air Heating Setpoint. If Supply Air Reset is configured this is the Low SAT Heating Reset Value
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,12,Max SAT Cooling Setpoint Reset Limit,,,AAON_VCCX2_Technical_Guide.pdf,81,,,,,,,,,,,,,,,,,,0,,If Supply Air Reset is configured this is the High SAT Cooling Reset Value,If Supply Air Reset is configured this is the High SAT Cooling Reset Value
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,13,Max SAT Heating Setpoint Reset Limit,,,AAON_VCCX2_Technical_Guide.pdf,81,,,,,,,,,,,,,,,,,,0,,If Supply Air Reset is configured this is the High SAT Heating Reset Value,If Supply Air Reset is configured this is the High SAT Heating Reset Value
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,14,Supply Air Cooling Staging Window,,,AAON_VCCX2_Technical_Guide.pdf,81,,,,,,,,,,,,,,,,,,0,,"In Cooling Mode, if the Supply Air Temperature drops below the Active Supply Air Cooling Setpoint minus this Staging Window, the Cooling Stage deactivates after its Minimum Run Time","In Cooling Mode, if the Supply Air Temperature drops below the Active Supply Air Cooling Setpoint minus this Staging Window, the Cooling Stage deactivates after its Minimum Run Time"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,15,Supply Air Heating Staging Window,,,AAON_VCCX2_Technical_Guide.pdf,81,,,,,,,,,,,,,,,,,,0,,"In Heating Mode, if the Supply Air Temperature rises above the Active Supply Air Heating Setpoint plus this Staging Window, the Heating Stage deactivates after its Minimum Run Time","In Heating Mode, if the Supply Air Temperature rises above the Active Supply Air Heating Setpoint plus this Staging Window, the Heating Stage deactivates after its Minimum Run Time"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,16,Warm-Up Target Temperature (See AV: 89 for Cool-Down Target Temperature),,,AAON_VCCX2_Technical_Guide.pdf,81,,,,,,,,,,,,,,,,,,0,,"If Morning Warm-Up is configured, then upon entering occupied mode, the Warm-Up Mode activates if the Return Air is below this temperature by one degree","If Morning Warm-Up is configured, then upon entering occupied mode, the Warm-Up Mode activates if the Return Air is below this temperature by one degree"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,17,Warm-Up Mode Supply Air Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,82,,,,,,,,,,,,,,,,,,0,,"During Morning Warm-Up, the Supply Air Temperature is controlled to this Setpoint","During Morning Warm-Up, the Supply Air Temperature is controlled to this Setpoint"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,18,Cool-Down Mode Supply Air Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,82,,,,,,,,,,,,,,,,,,0,,"During Morning Cool-Down, the Supply Air Temperature is controlled to this Setpoint","During Morning Cool-Down, the Supply Air Temperature is controlled to this Setpoint"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,19,Mechanical Cooling Outdoor Air Lockout,,,AAON_VCCX2_Technical_Guide.pdf,82,,,,,,,,,,,,,,,,,,0,,Mechanical Cooling is locked out when the Outdoor Air Temperature is below this Setpoint,Mechanical Cooling is locked out when the Outdoor Air Temperature is below this Setpoint
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,20,Mechanical Heating Outdoor Air Lockout,,,AAON_VCCX2_Technical_Guide.pdf,82,,,,,,,,,,,,,,,,,,0,,Mechanical Heating is locked out when the Outdoor Air Temperature is above this Setpoint,Mechanical Heating is locked out when the Outdoor Air Temperature is above this Setpoint
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,21,Low Supply Temp Cutoff Alarm,,,AAON_VCCX2_Technical_Guide.pdf,82,,,,,,,,,,,,,,,,,,0,,Cooling is disabled if the Supply Air Temperature falls below this value. See sequence for more details,Cooling is disabled if the Supply Air Temperature falls below this value. See sequence for more details
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,22,High Supply Temp Cutoff Alarm,,,AAON_VCCX2_Technical_Guide.pdf,82,,,,,,,,,,,,,,,,,,0,,Heating is disabled if the Supply Air Temperature rises above this value. See sequence for more details,Heating is disabled if the Supply Air Temperature rises above this value. See sequence for more details
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,23,Preheater Cooling Mode Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,82,,,,,,,,,,,,,,,,,,0,,"If the Preheater is enabled, and the unit is in the Cooling Mode, this is sent to the Preheat-X Controller to control Leaving Air Temperature","If the Preheater is enabled, and the unit is in the Cooling Mode, this is sent to the Preheat-X Controller to control Leaving Air Temperature"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,24,Preheater Venting Mode Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,82,,,,,,,,,,,,,,,,,,0,,"If the Preheater is enabled, and the unit is in the Vent Mode, this setpoint is sent to the Preheat-X Controller to control Leaving Air Temperature","If the Preheater is enabled, and the unit is in the Vent Mode, this setpoint is sent to the Preheat-X Controller to control Leaving Air Temperature"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,25,Preheater Heating Mode Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,82,,,,,,,,,,,,,,,,,,0,,"If the Preheater is enabled, and the unit is in the Heating Mode, this setpoint is sent to the Preheat-X Controller to control Leaving Air Temperature","If the Preheater is enabled, and the unit is in the Heating Mode, this setpoint is sent to the Preheat-X Controller to control Leaving Air Temperature"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,26,Outdoor Air Dewpoint Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,82,,,,,,,,,,,,,,,,,,0,,"On an MUA unit, if the OA dewpoint rises above this setpoint, Dehumidification is initiated","On an MUA unit, if the OA dewpoint rises above this setpoint, Dehumidification is initiated"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,27,Economizer Enable Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,82,,,,,,,,,,,,,,,,,,0,,"The economizer is enabled if the outdoor drybulb, dewpoint, or wetbulb temperature falls below this setpoint","The economizer is enabled if the outdoor drybulb, dewpoint, or wetbulb temperature falls below this setpoint"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,28,Heat Wheel Defrost Enable Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,82,,,,,,,,,,,,,,,,,,0,,The unit goes into Heat Wheel Defrost if the Outdoor Air is below this setpoint,The unit goes into Heat Wheel Defrost if the Outdoor Air is below this setpoint
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,29,PreHeat Enable Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,82,,,,,,,,,,,,,,,,,,0,,"If the Supply Fan is energized, this is the temperature at which the Preheat Relay activates, or the Preheat-X activates. Operates only in the Occupied Mode.","If the Supply Fan is energized, this is the temperature at which the Preheat Relay activates, or the Preheat-X activates. Operates only in the Occupied Mode."
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,30,Sensor Slide Offset Max Effect,,,AAON_VCCX2_Technical_Guide.pdf,82,,,,,,,,,,,,,,,,,,0,,"If the space sensor has the optional slide adjustment feature, this is the maximum amount the slide can adjust the current heating and cooling setpoints up or down with full deflection of the slide","If the space sensor has the optional slide adjustment feature, this is the maximum amount the slide can adjust the current heating and cooling setpoints up or down with full deflection of the slide"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,31,Space Sensor Calibration Offset,,,AAON_VCCX2_Technical_Guide.pdf,82,,,,,,,,,,,,,,,,,,0,,"If the Space Temperature Sensor is reading incorrectly, use this option to enter an offset temperature to adjust the Sensor’s Temperature","If the Space Temperature Sensor is reading incorrectly, use this option to enter an offset temperature to adjust the Sensor’s Temperature"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,32,Supply Air Sensor Calibration Offset,,,AAON_VCCX2_Technical_Guide.pdf,82,,,,,,,,,,,,,,,,,,0,,"If the Supply Air Temperature Sensor is reading incorrectly, use this option to enter an offset temperature to adjust the Sensor’s Temperature","If the Supply Air Temperature Sensor is reading incorrectly, use this option to enter an offset temperature to adjust the Sensor’s Temperature"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,33,Return Air Sensor Calibration Offset,,,AAON_VCCX2_Technical_Guide.pdf,82,,,,,,,,,,,,,,,,,,0,,"If the Return Temperature Sensor is reading incorrectly, use this option to enter an offset temperature to adjust the Sensor’s Temperature","If the Return Temperature Sensor is reading incorrectly, use this option to enter an offset temperature to adjust the Sensor’s Temperature"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,34,Outdoor Air Sensor Calibration Offset,,,AAON_VCCX2_Technical_Guide.pdf,82,,,,,,,,,,,,,,,,,,0,,"If the Outdoor Temperature Sensor is reading incorrectly, use this option to enter an offset temperature to adjust the Sensor’s Temperature","If the Outdoor Temperature Sensor is reading incorrectly, use this option to enter an offset temperature to adjust the Sensor’s Temperature"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,35,Carbon Dioxide Sensor Calibration Offset,,,AAON_VCCX2_Technical_Guide.pdf,82,,,,,,,,,,,,,,,,,,0,,"If the CO2 Sensor is reading incorrectly, use this option to enter an offset value to adjust the Sensor’s CO2 reading","If the CO2 Sensor is reading incorrectly, use this option to enter an offset value to adjust the Sensor’s CO2 reading"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,36,Low Ambient Protection Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,82,,,,,,,,,,,,,,,,,,0,,Temperature at which the Low Ambient Relay activates in the Occupied or Unoccupied Mode,Temperature at which the Low Ambient Relay activates in the Occupied or Unoccupied Mode
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,37,SAT Cool Setpoint Reset Source Low Limit,,,AAON_VCCX2_Technical_Guide.pdf,83,,,,,,,,,,,,,,,,,,0,,"If doing Supply Air Setpoint Reset, this is the Low Reset Source value in Cooling that corresponds to the Supply Air Cool High Reset Setpoint","If doing Supply Air Setpoint Reset, this is the Low Reset Source value in Cooling that corresponds to the Supply Air Cool High Reset Setpoint"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,38,SAT Cool Setpoint Reset Source High Limit,,,AAON_VCCX2_Technical_Guide.pdf,83,,,,,,,,,,,,,,,,,,0,,"If doing Supply Air Setpoint Reset, this is the High Reset Source value in Cooling that corresponds to the Supply Air Cooling Setpoint (Low Reset)","If doing Supply Air Setpoint Reset, this is the High Reset Source value in Cooling that corresponds to the Supply Air Cooling Setpoint (Low Reset)"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,39,SAT Heat Setpoint Reset Source Low Limit,,,AAON_VCCX2_Technical_Guide.pdf,83,,,,,,,,,,,,,,,,,,0,,"If doing Supply Air Setpoint Reset, this is the Low Reset Source value in Heating that corresponds to the Supply Air Heating High Reset Setpoint","If doing Supply Air Setpoint Reset, this is the Low Reset Source value in Heating that corresponds to the Supply Air Heating High Reset Setpoint"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,40,SAT Heat Setpoint Reset Source High Limit,,,AAON_VCCX2_Technical_Guide.pdf,83,,,,,,,,,,,,,,,,,,0,,"If doing Supply Air Setpoint Reset, this is the High Reset Source value in Heating that corresponds to the Supply Air Heating Setpoint (Low Reset)","If doing Supply Air Setpoint Reset, this is the High Reset Source value in Heating that corresponds to the Supply Air Heating Setpoint (Low Reset)"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,41,Control Temperature High Alarm Offset,,,AAON_VCCX2_Technical_Guide.pdf,83,,,,,,,,,,,,,,,,,,0,,"If the temperature of the controlling sensor rises above the Occupied Cooling Setpoint by this value, a High Control Temp Alarm occurs. Only applies if configured for Space or Return Air Temp Control, or as Single Zone VAV.","If the temperature of the controlling sensor rises above the Occupied Cooling Setpoint by this value, a High Control Temp Alarm occurs. Only applies if configured for Space or Return Air Temp Control, or as Single Zone VAV."
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,42,Control Temperature Low Alarm Offset,,,AAON_VCCX2_Technical_Guide.pdf,83,,,,,,,,,,,,,,,,,,0,,"If the temperature of the controlling sensor falls below the Occupied Heating Setpoint by this value, a Low Control Temp Alarm occurs. Only applies if configured for Space or Return Air Temp Control, or as Single Zone VAV.","If the temperature of the controlling sensor falls below the Occupied Heating Setpoint by this value, a Low Control Temp Alarm occurs. Only applies if configured for Space or Return Air Temp Control, or as Single Zone VAV."
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,43,Heat Pump Compressor Heat Lockout,,,AAON_VCCX2_Technical_Guide.pdf,83,,,,,,,,,,,,,,,,,,0,,Compressor Heat is locked out below this setpoint,Compressor Heat is locked out below this setpoint
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,44,Maximum Main Fan VFD in SZ VAV Heating Mode,,,AAON_VCCX2_Technical_Guide.pdf,83,,,,,,,,,,,,,,,,,,0,,"In Single Zone VAV configuration, this is the max fan speed the VFD can modulate up to in Heat Mode","In Single Zone VAV configuration, this is the max fan speed the VFD can modulate up to in Heat Mode"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,45,Minimum Main Fan VFD in Cooling Mode,,,AAON_VCCX2_Technical_Guide.pdf,83,,,,,,,,,,,,,,,,,,0,Y,"In Single Zone VAV configuration, this is the fan speed at which the VFD starts when Cooling is initiated. In a VAV configuration this is the lowest fan speed allowed in the Cooling Mode. In CAV and MUA configurations this should be set to","In Single Zone VAV configuration, this is the fan speed at which the VFD starts when Cooling is initiated. In a VAV configuration this is the lowest fan speed allowed in the Cooling Mode. In CAV and MUA configurations this should be set to "
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,46,Minimum Main Fan VFD in Heating Mode,,,AAON_VCCX2_Technical_Guide.pdf,83,,,,,,,,,,,,,,,,,,0,Y,"In Single Zone VAV configuration, this is the fan speed at which the VFD starts when Heating is initiated. In a VAV configuration this is the lowest fan speed allowed in the Heating Mode. In CAV and MUA configurations this should be set to","In Single Zone VAV configuration, this is the fan speed at which the VFD starts when Heating is initiated. In a VAV configuration this is the lowest fan speed allowed in the Heating Mode. In CAV and MUA configurations this should be set to "
