modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,47,Minimum Main Fan VFD in Vent Mode,,,AAON_VCCX2_Technical_Guide.pdf,83,,,,,,,,,,,,,,,,,,0,,Speed at which the VFD operates in the Vent Mode in Single Zone VAV,Speed at which the VFD operates in the Vent Mode in Single Zone VAV
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,48,Maximum Economizer in Heating Mode,,,AAON_VCCX2_Technical_Guide.pdf,83,,,,,,,,,,,,,,,,,,0,,Max position the Economizer Damper opens to in Supply Air Tempering during Heating Mode. Takes priority over Max Position in High CO2.,Max position the Economizer Damper opens to in Supply Air Tempering during Heating Mode. Takes priority over Max Position in High CO2.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,49,Minimum Economizer Position,,,AAON_VCCX2_Technical_Guide.pdf,83,,,,,,,,,,,,,,,,,,0,Y,The minimum position of the Outdoor Air damper in the Occupied Mode. This can be reset upwards based on indoor CO2 levels. NOTE: See Economizer Override via BACnet section in the Economizer area of the Sequence of Operations for additional,The minimum position of the Outdoor Air damper in the Occupied Mode. This can be reset upwards based on indoor CO2 levels. NOTE: See Economizer Override via BACnet section in the Economizer area of the Sequence of Operations for additional 
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,50,Maximum Economizer CO2 Reset Limit,,,AAON_VCCX2_Technical_Guide.pdf,83,,,,,,,,,,,,,,,,,,0,,The maximum value the Economizer Minimum Position can be reset up to during CO2 override,The maximum value the Economizer Minimum Position can be reset up to during CO2 override
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,51,Minimum Carbon Dioxide Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,83,,,,,,,,,,,,,,,,,,0,,This is the threshold CO2 level at which the Economizer Min Damper Position Setpoint begins to be reset higher,This is the threshold CO2 level at which the Economizer Min Damper Position Setpoint begins to be reset higher
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,52,Maximum Carbon Dioxide Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,83,,,,,,,,,,,,,,,,,,0,Y,This is the CO2 level at which the Economizer Min Damper Position resets to the Economizer Max Position in High CO2. In between the Min and Max CO2 levels the Economizer Min Damper Position is proportionally reset between the configured Min,This is the CO2 level at which the Economizer Min Damper Position resets to the Economizer Max Position in High CO2. In between the Min and Max CO2 levels the Economizer Min Damper Position is proportionally reset between the configured Min
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,53,Indoor Humidity Setpoint Low Reset Limit,,,AAON_VCCX2_Technical_Guide.pdf,84,,,,,,,,,,,,,,,,,,0,Y,"On indoor controlled (non-MUA) units, this is the Humidity setpoint at which the unit leaves Dehumidification. During Coil Temp Reset, this is the lowest Space RH value that corresponds to the High Coil Temp Setpoint. If the VCCX2 is config","On indoor controlled (non-MUA) units, this is the Humidity setpoint at which the unit leaves Dehumidification. During Coil Temp Reset, this is the lowest Space RH value that corresponds to the High Coil Temp Setpoint. If the VCCX2 is config"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,54,Indoor Humidity Setpoint High Reset Limit,,,AAON_VCCX2_Technical_Guide.pdf,84,,,,,,,,,,,,,,,,,,0,Y,"On indoor controlled (non-MUA) units, this is the Humidity setpoint at which the unit initiates Dehumidification. During Coil Temp Reset, this is the highest Space RH value that corresponds to the Low Coil Temp Setpoint. If the VCCX2 is con","On indoor controlled (non-MUA) units, this is the Humidity setpoint at which the unit initiates Dehumidification. During Coil Temp Reset, this is the highest Space RH value that corresponds to the Low Coil Temp Setpoint. If the VCCX2 is con"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,55,Duct Static Pressure Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,84,,,,,,,,,,,,,,,,,,0,,Current Static Pressure Setpoint,Current Static Pressure Setpoint
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,56,Duct Static Pressure Control Deadband,,,AAON_VCCX2_Technical_Guide.pdf,84,,,,,,,,,,,,,,,,,,0,,Value above and below the Duct Static Pressure Setpoint where no control change occurs,Value above and below the Duct Static Pressure Setpoint where no control change occurs
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,57,Building Pressure Control Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,84,,,,,,,,,,,,,,,,,,0,,Building Pressure Setpoint or Exhaust Duct Static Pressure Setpoint,Building Pressure Setpoint or Exhaust Duct Static Pressure Setpoint
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,58,Building Pressure Control Deadband,,,AAON_VCCX2_Technical_Guide.pdf,84,,,,,,,,,,,,,,,,,,0,,Value above and below the Building Pressure Setpoint or the Exhaust Duct Static Pressure Setpoint where no control change occurs,Value above and below the Building Pressure Setpoint or the Exhaust Duct Static Pressure Setpoint where no control change occurs
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,59,Minimum Outdoor CFM Requirement,,,AAON_VCCX2_Technical_Guide.pdf,84,,,,,,,,,,,,,,,,,,0,,Minimum Outdoor Airflow CFM Setpoint,Minimum Outdoor Airflow CFM Setpoint
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,60,Outdoor CFM Control Deadband,,,AAON_VCCX2_Technical_Guide.pdf,84,,,,,,,,,,,,,,,,,,0,,"Controls rate of change for damper signal. As OA CFM moves further from setpoint within this window, the damper makes a larger change.","Controls rate of change for damper signal. As OA CFM moves further from setpoint within this window, the damper makes a larger change."
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,61,Single Zone VAV Fan Speed Integral,,,AAON_VCCX2_Technical_Guide.pdf,84,,,,,,,,,,,,,,,,,,0,,The Integral Constant for Single Zone VAV Fan Control,The Integral Constant for Single Zone VAV Fan Control
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,62,Relay Run-time Hours Warning Limit,,,AAON_VCCX2_Technical_Guide.pdf,84,,,,,,,,,,,,,,,,,,0,,"If any configured relay’s run time exceeds this number of hours of operation, a warning alarm is generated so that periodic maintenance can be performed","If any configured relay’s run time exceeds this number of hours of operation, a warning alarm is generated so that periodic maintenance can be performed"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,63,Cooling Mode Head Pressure Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,84,,,,,,,,,,,,,,,,,,0,,Head Pressure Setpoint in the Cooling Mode,Head Pressure Setpoint in the Cooling Mode
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,64,Dehum Mode Head Pressure Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,84,,,,,,,,,,,,,,,,,,0,,Head Pressure Setpoint in the Dehumidification Mode,Head Pressure Setpoint in the Dehumidification Mode
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,65,Superheat Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,84,,,,,,,,,,,,,,,,,,0,,Superheat Setpoint,Superheat Setpoint
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,66,Maximum Outdoor CFM Requirement,,,AAON_VCCX2_Technical_Guide.pdf,84,,,,,,,,,,,,,,,,,,0,,Maximum Outdoor Airflow CFM Setpoint in High CO2,Maximum Outdoor Airflow CFM Setpoint in High CO2
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,67,Schedule Force,,,AAON_VCCX2_Technical_Guide.pdf,84,,,,,,,,,,,,,,,,,,3,,0 = Auto (uses controller’s schedule) 1 = Forced Occupied 2 = Forced Unoccupied,0 = Auto (uses controller’s schedule) 1 = Forced Occupied 2 = Forced Unoccupied
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,68,HVAC Mode Override,,,AAON_VCCX2_Technical_Guide.pdf,84,,,,,,,,,,,,,,,,,,7,,Overrides normal controller operation to force the unit into this desired mode. Configuring for “Auto” restores normal unit control of the mode of operation. 0=Auto 1=Vent 2=Cool 3=Heat 4=Vent Dehum 5=Cool Dehum 6=Heat Dehum.,Overrides normal controller operation to force the unit into this desired mode. Configuring for “Auto” restores normal unit control of the mode of operation. 0=Auto 1=Vent 2=Cool 3=Heat 4=Vent Dehum 5=Cool Dehum 6=Heat Dehum.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,69,Fan VFD Override,,,AAON_VCCX2_Technical_Guide.pdf,84,,,,,,,,,,,,,,,,,,0,,Override to force the VFD to this percentage speed. Configuring “Auto” restores normal unit control of the VFD speed.,Override to force the VFD to this percentage speed. Configuring “Auto” restores normal unit control of the VFD speed.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,70,Outdoor Air Damper Override,,,AAON_VCCX2_Technical_Guide.pdf,85,,,,,,,,,,,,,,,,,,0,Y,Overrides all other Outdoor Air Damper position commands to maintain this fixed position. Configuring for “Auto” restores normal unit control of the Outdoor Air Damper/ Economizer operation. NOTE: When a value of 0 or 100% is written the co,Overrides all other Outdoor Air Damper position commands to maintain this fixed position. Configuring for “Auto” restores normal unit control of the Outdoor Air Damper/ Economizer operation. NOTE: When a value of 0 or 100% is written the co
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,71,Supply Setpoint Override,,,AAON_VCCX2_Technical_Guide.pdf,85,,,,,,,,,,,,,,,,,,0,,This overrides whatever setpoint the Supply Air Temperature is currently being controlled to. 0=No Override.,This overrides whatever setpoint the Supply Air Temperature is currently being controlled to. 0=No Override.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,72,Space Temperature Value,,,AAON_VCCX2_Technical_Guide.pdf,85,,,,,,,,,,,,,,,,,,0,,"If the controller is configured for this operation, the user can write a Space Sensor value","If the controller is configured for this operation, the user can write a Space Sensor value"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,73,Space Humidity Value,,,AAON_VCCX2_Technical_Guide.pdf,85,,,,,,,,,,,,,,,,,,0,,"If the controller is configured for this operation, the user can write a Space Humidity Sensor value","If the controller is configured for this operation, the user can write a Space Humidity Sensor value"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,74,Indoor RH Calibration Offset,,,AAON_VCCX2_Technical_Guide.pdf,85,,,,,,,,,,,,,,,,,,0,,"If the Space Humidity Sensor is reading incorrectly, use this option to enter an offset humidity to adjust the Sensor’s Humidity","If the Space Humidity Sensor is reading incorrectly, use this option to enter an offset humidity to adjust the Sensor’s Humidity"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,75,Relief Fan VFD,,,AAON_VCCX2_Technical_Guide.pdf,85,,,,,,,,,,,,,,,,,,0,,Override to force the VFD to this percentage speed. Configuring “Auto” restores normal unit control of the VFD speed,Override to force the VFD to this percentage speed. Configuring “Auto” restores normal unit control of the VFD speed
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,76,Relief Pressure Value,,,AAON_VCCX2_Technical_Guide.pdf,85,,,,,,,,,,,,,,,,,,0,,"If the controller is configured for this operation, the user can write Building Pressure Sensor value","If the controller is configured for this operation, the user can write Building Pressure Sensor value"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,77,Carbon Dioxide Value,,,AAON_VCCX2_Technical_Guide.pdf,85,,,,,,,,,,,,,,,,,,0,,"If the controller is configured for this operation, the user can write a CO2 Sensor value.","If the controller is configured for this operation, the user can write a CO2 Sensor value."
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,78,Outdoor Air Temperature Value,,,AAON_VCCX2_Technical_Guide.pdf,85,,,,,,,,,,,,,,,,,,0,,"If the controller is configured for this operation, the user can write an Outdoor Sensor value","If the controller is configured for this operation, the user can write an Outdoor Sensor value"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,79,Outdoor Air Humidity Value,,,AAON_VCCX2_Technical_Guide.pdf,85,,,,,,,,,,,,,,,,,,0,,"If the controller is configured for this operation, the user can write an Outdoor Humidity Sensor value","If the controller is configured for this operation, the user can write an Outdoor Humidity Sensor value"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,80,High Level Enthalpy (Reserved),,,AAON_VCCX2_Technical_Guide.pdf,85,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,81,Low Level Enthalpy (Reserved),,,AAON_VCCX2_Technical_Guide.pdf,85,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,82,Max Plenum Pressure Setpoint Reset Limit,,,AAON_VCCX2_Technical_Guide.pdf,85,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,83,Min Plenum Pressure Setpoint Reset Limit,,,AAON_VCCX2_Technical_Guide.pdf,85,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,84,Enthalpy Enable Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,85,,,,,,,,,,,,,,,,,,0,,"If configured for Comparative Enthalpy Economizer Control, the OA Enthalpy must be below this setpoint by the Enthalpy Enable Deadband before the OA/RA Enthalpy comparison is utilized to enable the Economizer","If configured for Comparative Enthalpy Economizer Control, the OA Enthalpy must be below this setpoint by the Enthalpy Enable Deadband before the OA/RA Enthalpy comparison is utilized to enable the Economizer"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,85,EnthalpyEnable Deadband,,,AAON_VCCX2_Technical_Guide.pdf,85,,,,,,,,,,,,,,,,,,0,,"The OA Enthalpy must be below the Enthalpy Enable Setpoint by this amount, and the OA Enthalpy must be below the RA Enthalpy by this amount to utilize the Economizer","The OA Enthalpy must be below the Enthalpy Enable Setpoint by this amount, and the OA Enthalpy must be below the RA Enthalpy by this amount to utilize the Economizer"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,86,Maximum Static Setpoint Reset Limit,,,AAON_VCCX2_Technical_Guide.pdf,85,,,,,,,,,,,,,,,,,,0,,"As the most open VAV damper rises above 80%, the static setpoint resets up to this maximum limit","As the most open VAV damper rises above 80%, the static setpoint resets up to this maximum limit"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,87,Minimum Static Setpoint Reset Limit,,,AAON_VCCX2_Technical_Guide.pdf,85,,,,,,,,,,,,,,,,,,0,,"As the most open VAV damper drops below 80%, the static setpoint resets down to this minimum reset limit","As the most open VAV damper drops below 80%, the static setpoint resets down to this minimum reset limit"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,88,Static Setpoint Reset Interval,,,AAON_VCCX2_Technical_Guide.pdf,85,,,,,,,,,,,,,,,,,,0,,"The Reset Interval is how often the setpoint reset calculation occurs. This must be an infrequent event, so the default is 15 minutes.","The Reset Interval is how often the setpoint reset calculation occurs. This must be an infrequent event, so the default is 15 minutes."
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,89,Cool-Down Target Temperature (See AV: 16 for Warm-Up Target Temperature),,,AAON_VCCX2_Technical_Guide.pdf,86,,,,,,,,,,,,,,,,,,0,,"If Morning Cool-Down is configured then upon entering occupied mode, the Cool-Down Mode activates if the return air is above this temperature by one degree","If Morning Cool-Down is configured then upon entering occupied mode, the Cool-Down Mode activates if the return air is above this temperature by one degree"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,90,Warm-Up Override,,,AAON_VCCX2_Technical_Guide.pdf,86,,,,,,,,,,,,,,,,,,0,,Commands the unit into Morning Warm-Up Mode. 1=Command Warm-Up Mode,Commands the unit into Morning Warm-Up Mode. 1=Command Warm-Up Mode
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,91,Cool Down Override,,,AAON_VCCX2_Technical_Guide.pdf,86,,,,,,,,,,,,,,,,,,0,,Commands the unit into Morning Cool-Down Mode 1=Command Cool-Down Mode,Commands the unit into Morning Cool-Down Mode 1=Command Cool-Down Mode
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,92,Return Air High Limit Protection (for Voting Units or CV Units Only),,,AAON_VCCX2_Technical_Guide.pdf,86,,,,,,,,,,,,,,,,,,0,,"If the Return Air Temperature goes above this limit, the unit reverts to Return Air Control. NOTE: This point only applies when the BMS is writing a space temperature value to the VCCX2 and that value is lost.","If the Return Air Temperature goes above this limit, the unit reverts to Return Air Control. NOTE: This point only applies when the BMS is writing a space temperature value to the VCCX2 and that value is lost."
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,93,Return Air Low Limit Protection (for Voting Units or CV Units Only),,,AAON_VCCX2_Technical_Guide.pdf,86,,,,,,,,,,,,,,,,,,0,,"If the Return Air Temperature goes below this limit, the unit reverts to Return Air Control. NOTE: This point only applies when the BMS is writing a space temperature value to the VCCX2 and that value is lost.","If the Return Air Temperature goes below this limit, the unit reverts to Return Air Control. NOTE: This point only applies when the BMS is writing a space temperature value to the VCCX2 and that value is lost."
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,94,Sump Drain Override,,,AAON_VCCX2_Technical_Guide.pdf,86,,,,,,,,,,,,,,,,,,2,,Setting this value to 1 turns the Sump Drain relay on. Setting this value to 0 sets the relay operation to Auto. 0=Auto 1=On,Setting this value to 1 turns the Sump Drain relay on. Setting this value to 0 sets the relay operation to Auto. 0=Auto 1=On
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,95,Return Plenum Pressure Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,86,,,,,,,,,,,,,,,,,,0,,Current Return Plenum Pressure Setpoint,Current Return Plenum Pressure Setpoint
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,96,Return Plenum Pressure Deadband,,,AAON_VCCX2_Technical_Guide.pdf,86,,,,,,,,,,,,,,,,,,0,,Value above and below the Return Plenum Pressure Setpoint where no control change occurs,Value above and below the Return Plenum Pressure Setpoint where no control change occurs
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,97,Dehum Lockout Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,86,,,,,,,,,,,,,,,,,,0,,"If Outdoor Air temperature is below this setpoint, Dehumidification Mode is locked out","If Outdoor Air temperature is below this setpoint, Dehumidification Mode is locked out"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,98,Emergency Compressor Lockout,,,AAON_VCCX2_Technical_Guide.pdf,86,,,,,,,,,,,,,,,,,,0,,This point can be used to lockout the compressors if the BMS wants them disabled.,This point can be used to lockout the compressors if the BMS wants them disabled.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),AV,99,Supply Air Dew Point Setpoint,,,AAON_VCCX2_Technical_Guide.pdf,86,,,,,,,,,,,,,,,,,,0,,When the VCCX2 is configured for DX-DOAS control it modulates the compressors to try to maintain the Supply Air Dew Point Setpoint during dehumidification mode.,When the VCCX2 is configured for DX-DOAS control it modulates the compressors to try to maintain the Supply Air Dew Point Setpoint during dehumidification mode.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,1,Cooling Enabled Status,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Status that indicates Mechanical Cooling is enabled based on the Cooling Lockout,Status that indicates Mechanical Cooling is enabled based on the Cooling Lockout
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,2,Heating Enabled Status,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Status that indicates that Mechanical Heating is enabled based on the Heating Lockout,Status that indicates that Mechanical Heating is enabled based on the Heating Lockout
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,3,Economizer Enabled Status,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Status that indicates the Economizer is enabled based on the Economizer Enable Setpoint,Status that indicates the Economizer is enabled based on the Economizer Enable Setpoint
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,4,Aux Heat Enabled Status,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Heat Pump Auxiliary Heat enabled,Heat Pump Auxiliary Heat enabled
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,5,Emergency Heat Enabled Status,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Shows the Emergency Heat is enabled based on the Compressor Heating Lockout,Shows the Emergency Heat is enabled based on the Compressor Heating Lockout
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,6,Fan Proof of Airflow Status,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Proof of Airflow Binary Input Status,Proof of Airflow Binary Input Status
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,7,Exhaust Hood On/Off Status,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Exhaust Hood On/Off Binary Input Status,Exhaust Hood On/Off Binary Input Status
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,8,Remote Forced Occupied Status,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Remote Forced Occupied Mode Binary Input Status,Remote Forced Occupied Mode Binary Input Status
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,9,Remote Forced Cooling Status,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Remote Forced Cooling Mode Binary Input Status,Remote Forced Cooling Mode Binary Input Status
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,10,Remote Forced Heating Status,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Remote Forced Heating Mode Binary Input Status,Remote Forced Heating Mode Binary Input Status
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,11,Remote Force Dehum Status,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Remote Force Dehumidification Mode Binary Input Status,Remote Force Dehumidification Mode Binary Input Status
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,12,Bad Supply Air Sensor,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Alarm that indicates a failure of the Supply Air Sensor,Alarm that indicates a failure of the Supply Air Sensor
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,13,Bad Return Air Sensor,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Alarm that indicates a failure of the Return Air Sensor,Alarm that indicates a failure of the Return Air Sensor
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,14,Bad Outdoor Air Sensor,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Failure of the Outdoor Air Temperature Sensor,Failure of the Outdoor Air Temperature Sensor
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,15,Bad Space Temp Sensor,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,"Failure of the Space Temperature Sensor. If Space is the controlling sensor, the unit shuts down.","Failure of the Space Temperature Sensor. If Space is the controlling sensor, the unit shuts down."
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,16,Bad Carbon Dioxide Sensor,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Failure of the CO2 Sensor,Failure of the CO2 Sensor
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,17,Bad Building Pressure Sensor,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Alarm indicating missing or failed Building Pressure Sensor,Alarm indicating missing or failed Building Pressure Sensor
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,18,Bad Outdoor Airflow Sensor,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,"An Outdoor Airflow Sensor is configured, but not detected","An Outdoor Airflow Sensor is configured, but not detected"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,19,Bad Exhaust Airflow Sensor,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,"An Exhaust Airflow Sensor is configured, but not detected","An Exhaust Airflow Sensor is configured, but not detected"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,20,Bad Supply Airflow Sensor,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,"A Supply Airflow Sensor is configured, but not detected","A Supply Airflow Sensor is configured, but not detected"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,21,Bad Return Airflow Sensor,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,"A Return Airflow Sensor is configured, but not detected","A Return Airflow Sensor is configured, but not detected"
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,22,Mechanical Cooling Alarm,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Compressor Relays are enabled but the Supply Air Temperature has not fallen 5°F w/in a user-adjustable time period. This does not apply to Modulating Cooling.,Compressor Relays are enabled but the Supply Air Temperature has not fallen 5°F w/in a user-adjustable time period. This does not apply to Modulating Cooling.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,23,Mechanical Heating Alarm,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,Y,"Heating Mode has been initiated but the Supply Air Temperature has not risen 5°F w/in a user-adjustable time period. Alarms on the MODGAS-X and Preheat-X Controller generate this alarm. This alarm does not apply to SCR Heat, Modulating Hot","Heating Mode has been initiated but the Supply Air Temperature has not risen 5°F w/in a user-adjustable time period. Alarms on the MODGAS-X and Preheat-X Controller generate this alarm. This alarm does not apply to SCR Heat, Modulating Hot "
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,24,Fan Proving Alarm,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Alarm that indicates an Airflow failure from the Main Fan. Heating and Cooling are disabled.,Alarm that indicates an Airflow failure from the Main Fan. Heating and Cooling are disabled.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,25,Dirty Filter Alarm,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Alarm that indicates the filters are dirty,Alarm that indicates the filters are dirty
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,26,Emergency Shutdown Alarm,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Alarm that indicates that Emergency Shutdown has been activated. Shuts the unit down.,Alarm that indicates that Emergency Shutdown has been activated. Shuts the unit down.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,27,Relay Runtime Warning,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,"Indicates when any of the configured relays exceeds a configured number of hours of runtime. Can be used to schedule service, etc.","Indicates when any of the configured relays exceeds a configured number of hours of runtime. Can be used to schedule service, etc."
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,28,Economizer Missing Alarm,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Title 24 operation indicates missing economizer feedback,Title 24 operation indicates missing economizer feedback
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,29,Economizer Title 24 Failure A,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Title 24 Air Temperature Sensor Failure,Title 24 Air Temperature Sensor Failure
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,30,Economizer Title 24 Failure B,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Title 24 Not Economizing when it should,Title 24 Not Economizing when it should
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,31,Economizer Title 24 Failure C,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Title 24 Economizing when it should not,Title 24 Economizing when it should not
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,32,Economizer Title 24 Failure D,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Title 24 Damper Not Modulating,Title 24 Damper Not Modulating
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,33,Economizer Title 24 Failure E,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Title 24 Excess Outdoor Air,Title 24 Excess Outdoor Air
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,34,High Supply Temp Cutoff,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,The Supply Air has risen above the Hi SAT Cutoff Setpoint. Heating stages deactivate and the fan continues to run. This alarm is generated.,The Supply Air has risen above the Hi SAT Cutoff Setpoint. Heating stages deactivate and the fan continues to run. This alarm is generated.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,35,Low Supply Temp Cutoff,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,"The Supply Air has fallen below the Low SAT Cutoff Setpoint. Cooling stages deactivate. After 10 minutes, the fan deactivates and this alarm is generated.","The Supply Air has fallen below the Low SAT Cutoff Setpoint. Cooling stages deactivate. After 10 minutes, the fan deactivates and this alarm is generated."
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,36,High Control Mode Alarm,,,AAON_VCCX2_Technical_Guide.pdf,87,,,,,,,,,,,,,,,,,,0,,Occurs when the Controlling Sensor Temperature rises above the Cooling Mode Enable Setpoint plus the Control Mode High Alarm Offset. Applies only to Space or Return Air Temperature controlled units.,Occurs when the Controlling Sensor Temperature rises above the Cooling Mode Enable Setpoint plus the Control Mode High Alarm Offset. Applies only to Space or Return Air Temperature controlled units.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,37,Low Control Mode Alarm,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Occurs when the Controlling Sensor Temperature falls below the Heating Mode Enable Setpoint minus the Control Mode Low Alarm Offset. Applies only to Space or Return Air Temperature controlled units.,Occurs when the Controlling Sensor Temperature falls below the Heating Mode Enable Setpoint minus the Control Mode Low Alarm Offset. Applies only to Space or Return Air Temperature controlled units.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,38,Missing Refrigerant Module #1,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Refrigerant Module #1 is bad or missing,Refrigerant Module #1 is bad or missing
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,39,Missing Refrigerant Module #2,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Refrigerant Module #2 is bad or missing,Refrigerant Module #2 is bad or missing
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,40,Missing Refrigerant Module #3,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Refrigerant Module #3 is bad or missing,Refrigerant Module #3 is bad or missing
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,41,Missing Refrigerant Module #4,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Refrigerant Module #4 is bad or missing,Refrigerant Module #4 is bad or missing
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,42,Missing Preheater Board,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Preheater Module is bad or missing,Preheater Module is bad or missing
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,43,Missing Reheat Board,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,The MHGR board is configured but not detected,The MHGR board is configured but not detected
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,44,Missing Mod Gas Board,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,The MODGAS board is configured but not detected,The MODGAS board is configured but not detected
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,45,Missing EM1 Board,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,EM1 Expansion Board is bad or missing,EM1 Expansion Board is bad or missing
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,46,Missing 12 Relay Expansion Board,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,The 12 Relay Expansion Board is configured but not detected,The 12 Relay Expansion Board is configured but not detected
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,47,On Board Relay 1 Main Fan,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Main Fan Relay #1 on Main Board,Current Status of Main Fan Relay #1 on Main Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,48,On Board Relay 2,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #2 on Main Board,Current Status of Configurable Relay #2 on Main Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,49,On Board Relay 3,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #3 on Main Board,Current Status of Configurable Relay #3 on Main Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,50,On Board Relay 4,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #4 on Main Board,Current Status of Configurable Relay #4 on Main Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,51,On Board Relay 5,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #5 on Main Board,Current Status of Configurable Relay #5 on Main Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,52,On Board Relay 6,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #6 on Main Board,Current Status of Configurable Relay #6 on Main Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,53,On Board Relay 7,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #7 on Main Board,Current Status of Configurable Relay #7 on Main Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,54,On Board Relay 8,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #8 on Main Board,Current Status of Configurable Relay #8 on Main Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,55,Expansion Board EM1 Relay 1,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #1 on EM1 Board,Current Status of Configurable Relay #1 on EM1 Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,56,Expansion Board EM1 Relay 2,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #2 on EM1 Board,Current Status of Configurable Relay #2 on EM1 Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,57,Expansion Board EM1 Relay 3,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #3 on EM1 Board,Current Status of Configurable Relay #3 on EM1 Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,58,Expansion Board EM1 Relay 4,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #4 on EM1 Board,Current Status of Configurable Relay #4 on EM1 Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,59,Expansion Board EM1 Relay 5,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #5 on EM1 Board,Current Status of Configurable Relay #5 on EM1 Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,60,12 Relay Expansion Board Relay 1,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #1 on 12 Relay Board,Current Status of Configurable Relay #1 on 12 Relay Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,61,12 Relay Expansion Board Relay 2,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #2 on 12 Relay Board,Current Status of Configurable Relay #2 on 12 Relay Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,62,12 Relay Expansion Board Relay 3,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #3 on 12 Relay Board,Current Status of Configurable Relay #3 on 12 Relay Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,63,12 Relay Expansion Board Relay 4,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #4 on 12 Relay Board,Current Status of Configurable Relay #4 on 12 Relay Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,64,12 Relay Expansion Board Relay 5,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #5 on 12 Relay Board,Current Status of Configurable Relay #5 on 12 Relay Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,65,12 Relay Expansion Board Relay 6,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #6 on 12 Relay Board,Current Status of Configurable Relay #6 on 12 Relay Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,66,12 Relay Expansion Board Relay 7,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #7 on 12 Relay Board,Current Status of Configurable Relay #7 on 12 Relay Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,67,12 Relay Expansion Board Relay 8,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #8 on 12 Relay Board,Current Status of Configurable Relay #8 on 12 Relay Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,68,12 Relay Expansion Board Relay 9,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #9 on 12 Relay Board,Current Status of Configurable Relay #9 on 12 Relay Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,69,12 Relay Expansion Board Relay 10,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #10 on 12 Relay Board,Current Status of Configurable Relay #10 on 12 Relay Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,70,12 Relay Expansion Board Relay 11,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #11 on 12 Relay Board,Current Status of Configurable Relay #11 on 12 Relay Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,71,12 Relay Expansion Board Relay 12,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Configurable Relay #12 on 12 Relay Board,Current Status of Configurable Relay #12 on 12 Relay Board
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,72,Preheater Enable Status,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Status of Preheater Enable Input,Status of Preheater Enable Input
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,73,Preheater Emergency Shutdown,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Status of Preheater Emergency Shutdown Input,Status of Preheater Emergency Shutdown Input
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,74,Preheater Spare Binary Input #3,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Status of Preheater Binary Input #3,Status of Preheater Binary Input #3
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,75,MODGAS Enable Status,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Status of MODGAS Controller,Status of MODGAS Controller
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,76,MHGR Enable Status,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Status of MHGRV Controller,Status of MHGRV Controller
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,77,A1 Compressor Enable,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Enable Signal to Compressor A1,Current Status of Enable Signal to Compressor A1
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,78,A2 Compressor Enable,,,AAON_VCCX2_Technical_Guide.pdf,88,,,,,,,,,,,,,,,,,,0,,Current Status of Enable Signal to Compressor A2,Current Status of Enable Signal to Compressor A2
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,79,A1 Compressor Alarms,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Indicates an RSM alarm is present on the A1 circuit,Indicates an RSM alarm is present on the A1 circuit
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,80,A2 Compressor Alarms,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Indicates an RSM alarm is present on the A2 circuit,Indicates an RSM alarm is present on the A2 circuit
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,81,A1-2 Defrost Switch,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Outside Coil A1/A2 Temp Switch for Defrost Mode,Outside Coil A1/A2 Temp Switch for Defrost Mode
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,82,A1-2 Water Proof of Flow,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,A1/A2 Water Proof of Flow Switch,A1/A2 Water Proof of Flow Switch
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,83,A1-4 Emergency Shutdown (RSMD),,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Emergency Shutdown Input on Module A,Emergency Shutdown Input on Module A
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,84,Refrigerant Module 1 Relay 1,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Current Status of Compressor A1 Enable Relay,Current Status of Compressor A1 Enable Relay
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,85,Refrigerant Module 1 Relay 2,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Current Status of Compressor A2 Enable Relay,Current Status of Compressor A2 Enable Relay
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,86,Refrigerant Module 1 Relay 3,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Current Status of Condenser 1 Enable Relay,Current Status of Condenser 1 Enable Relay
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,87,Refrigerant Module 1 Relay 4,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Current Status of Relay #4,Current Status of Relay #4
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,88,Refrigerant Module 1 Relay 5,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Current Status of Relay #5,Current Status of Relay #5
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,89,B1 Compressor Enable,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Current Status of Enable Signal to Compressor B1,Current Status of Enable Signal to Compressor B1
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,90,B2 Compressor Enable,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Current Status of Enable Signal to Compressor B2,Current Status of Enable Signal to Compressor B2
