modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,91,B1 Compressor Alarms,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Indicates an RSM alarm is present on the B1 circuit,Indicates an RSM alarm is present on the B1 circuit
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,92,B2 Compressor Alarms,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Indicates an RSM alarm is present on the B2 circuit,Indicates an RSM alarm is present on the B2 circuit
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,93,B1-2 Defrost Switch,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Outside Coil B1/B2 Temp Switch for Defrost Mode,Outside Coil B1/B2 Temp Switch for Defrost Mode
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,94,B1-2 Water Proof of Flow,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,B1/B2 Switch for Water Proof of Flow,B1/B2 Switch for Water Proof of Flow
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,95,B1-4 Emergency Shutdown (RSMD),,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Emergency Shutdown Input on Module B,Emergency Shutdown Input on Module B
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,96,Refrigerant Module 2 Relay 1,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Current Status of Compressor 1 Enable Relay,Current Status of Compressor 1 Enable Relay
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,97,Refrigerant Module 2 Relay 2,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Current Status of Compressor 2 Enable Relay,Current Status of Compressor 2 Enable Relay
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,98,Refrigerant Module 2 Relay 3,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Current Status of Condenser 1 Enable Relay,Current Status of Condenser 1 Enable Relay
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,99,Refrigerant Module 2 Relay 4,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Current Status of Relay #4,Current Status of Relay #4
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,100,Refrigerant Module 2 Relay 5,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Current Status of Relay #5,Current Status of Relay #5
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,101,C1 Compressor Enable,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Current Status of Enable Signal to Compressor C1,Current Status of Enable Signal to Compressor C1
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,102,C2 Compressor Enable,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Current Status of Enable Signal to Compressor C2,Current Status of Enable Signal to Compressor C2
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,103,C1 Compressor Alarms,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Indicates an RSM alarm is present on the C1 circuit,Indicates an RSM alarm is present on the C1 circuit
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,104,C2 Compressor Alarms,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Indicates an RSM alarm is present on the C2 circuit,Indicates an RSM alarm is present on the C2 circuit
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,105,C1-2 Defrost Switch,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Outside Coil C1/C2Temp Switch for Defrost Mode,Outside Coil C1/C2Temp Switch for Defrost Mode
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,106,C1-2 Water Proof of Flow,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,C1/C2 Switch for Water Proof of Flow,C1/C2 Switch for Water Proof of Flow
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,107,C1-4 Emergency Shutdown (RSMD),,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Emergency Shutdown Input on Module C,Emergency Shutdown Input on Module C
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,108,Refrigerant Module 3 Relay 1,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Current Status of Compressor 1 Enable Relay,Current Status of Compressor 1 Enable Relay
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,109,Refrigerant Module 3 Relay 2,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Current Status of Compressor 2 Enable Relay,Current Status of Compressor 2 Enable Relay
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,110,Refrigerant Module 3 Relay 3,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Current Status Condenser 1 Enable Relay,Current Status Condenser 1 Enable Relay
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,111,Refrigerant Module 3 Relay 4,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Current Status of Relay #4,Current Status of Relay #4
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,112,Refrigerant Module 3 Relay 5,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Current Status of Relay #5,Current Status of Relay #5
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,113,D1 Compressor Enable,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Current Status of Enable Signal to Compressor D1,Current Status of Enable Signal to Compressor D1
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,114,D2 Compressor Enable,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Current Status of Enable Signal to Compressor D2,Current Status of Enable Signal to Compressor D2
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,115,D1 Compressor Alarms,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Indicates an RSM alarm is present on the D1 circuit,Indicates an RSM alarm is present on the D1 circuit
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,116,D2 Compressor Alarms,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Indicates an RSM alarm is present on the D2 circuit,Indicates an RSM alarm is present on the D2 circuit
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,117,D1-2 Defrost Switch,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Outside Coil D1/D2 Temp Switch for Defrost Mode,Outside Coil D1/D2 Temp Switch for Defrost Mode
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,118,D1-2 Water Proof of Flow,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,D1/D2 Switch for Water Proof of Flow,D1/D2 Switch for Water Proof of Flow
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,119,D1-4 Emergency Shutdown (RSMD),,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Emergency Shutdown Input on Module D,Emergency Shutdown Input on Module D
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,120,Refrigerant Module 4 Relay 1,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Current Status of Compressor 1 Enable Relay,Current Status of Compressor 1 Enable Relay
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,121,Refrigerant Module 4 Relay 2,,,AAON_VCCX2_Technical_Guide.pdf,89,,,,,,,,,,,,,,,,,,0,,Current Status of Compressor 2 Enable Relay,Current Status of Compressor 2 Enable Relay
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,122,Refrigerant Module 4 Relay 3,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Current Status of Condenser 1 Enable Relay,Current Status of Condenser 1 Enable Relay
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,123,Refrigerant Module 4 Relay 4,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Current Status of Relay #4,Current Status of Relay #4
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,124,Refrigerant Module 4 Relay 5,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Current Status of Relay #5,Current Status of Relay #5
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,125,Preheater Alarm,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Preheater Alarm Indicator,Preheater Alarm Indicator
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,126,Return Fan Proving Alarm,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Exhaust Fan / Return Fan Proof of Flow Alarm,Exhaust Fan / Return Fan Proof of Flow Alarm
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,127,Compressor Running A,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Current Run Status of Compressor A,Current Run Status of Compressor A
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,128,Compressor Running B,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Current Run Status of Compressor B,Current Run Status of Compressor B
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,129,Compressor Running C,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Current Run Status of Compressor C,Current Run Status of Compressor C
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,130,Compressor Running C2,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Current Run Status of Compressor C2,Current Run Status of Compressor C2
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,131,Compressor Running D,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Current Run Status of Compressor D,Current Run Status of Compressor D
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,132,Compressor Running E,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Current Run Status of Compressor E,Current Run Status of Compressor E
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,133,Compressor Running E2,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Current Run Status of Compressor E2,Current Run Status of Compressor E2
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,134,Compressor Running F,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Current Run Status of Compressor F,Current Run Status of Compressor F
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,135,Compressor Running F2,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Current Run Status of Compressor F2,Current Run Status of Compressor F2
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,136,Return Fan Proving Status,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Proof of Return Fan Airflow Binary Input Status,Proof of Return Fan Airflow Binary Input Status
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,137,IAQ Mode Active,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Indicates that IAQ Mode is active,Indicates that IAQ Mode is active
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,138,Heat Wheel Defrost Active,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Indicates Heat Wheel Defrost is active,Indicates Heat Wheel Defrost is active
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,139,Direct Fire Status,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Signal on EM1 binary input 2 from Direct Fire Module that indicates that the direct fire heater is active.,Signal on EM1 binary input 2 from Direct Fire Module that indicates that the direct fire heater is active.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,140,Direct Fire Alarm Status,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Signal on EM1 binary input 3 that indicates there is an active alarm on the Direct Fire Module.,Signal on EM1 binary input 3 that indicates there is an active alarm on the Direct Fire Module.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,141,Temp Rise Warning,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Indicates the heat rise when direct fire heat is active has exceeded the max heat rise by more than 1°F.,Indicates the heat rise when direct fire heat is active has exceeded the max heat rise by more than 1°F.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,142,Temp Rise Alarm,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Indicates the heat rise when direct fire heat is active has exceeded the max heat rise by more than 2°F.,Indicates the heat rise when direct fire heat is active has exceeded the max heat rise by more than 2°F.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,143,Temp Rise Lockout,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Indicates three High Temp Rise alarms occurred within a 1-hour span and the unit heat is disabled until the unit is serviced.,Indicates three High Temp Rise alarms occurred within a 1-hour span and the unit heat is disabled until the unit is serviced.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,144,High CO2 Rise Warning,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Indicates that high return CO2 was detected when running direct fire heat.,Indicates that high return CO2 was detected when running direct fire heat.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,145,High CO2 Rise Alarm,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Indicates high return CO2 was detected and direct fire heat has been temporarily shut down for recovery.,Indicates high return CO2 was detected and direct fire heat has been temporarily shut down for recovery.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,146,High CO2 Rise Lockout,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Indicates three CO2 warning alarms occurred within a 1-hour span and direct fire heat is now disabled until the unit is serviced.,Indicates three CO2 warning alarms occurred within a 1-hour span and direct fire heat is now disabled until the unit is serviced.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,147,Ignition Lockout,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Indicates an active alarm on the Direct Fire Module.,Indicates an active alarm on the Direct Fire Module.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,148,Direct Fire Status Lockout,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Indicates that Direct Fire Status Signal is not active within 10 minutes of a call to activate the heat. Heat Enable signal is removed and direct fire heating is locked out.,Indicates that Direct Fire Status Signal is not active within 10 minutes of a call to activate the heat. Heat Enable signal is removed and direct fire heating is locked out.
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),BI,149,Direct Fire Setpoint Override,,,AAON_VCCX2_Technical_Guide.pdf,90,,,,,,,,,,,,,,,,,,0,,Indicates the max calculated heat rise is limiting the Supply Air Setpoint to a lower value.,Indicates the max calculated heat rise is limiting the Supply Air Setpoint to a lower value.
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),AI,1,RelPos,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Relative Position in %,Relative Position in %
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),AI,2,AbsPos,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Absolute Position in degree,Absolute Position in degree
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),AI,5,SpAnalog V _,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Setpoint Analog in V Shows the setpoint in V if actuator is control by analog signal (SpSource MV[122] is analog(1)),Setpoint Analog in V Shows the setpoint in V if actuator is control by analog signal (SpSource MV[122] is analog(1))
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),AI,10,RelFlow,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Relative Flow in % Related to Vmax (Vmax 1 or Vmax 2),Relative Flow in % Related to Vmax (Vmax 1 or Vmax 2)
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),AI,13,AbsFlow gpm _,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Absolute Flow in gpm Flow in gpm,Absolute Flow in gpm Flow in gpm
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),AI,15,AbsFlow lh _,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Absolute Flow in l/h Flow in l/h,Absolute Flow in l/h Flow in l/h
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),AI,19,AbsFlow UnitSel _,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Absolute Flow in unit selected Flow in unit selected in MV[121],Absolute Flow in unit selected Flow in unit selected in MV[121]
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),AI,109,SpAbsFlow UnitSel _,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Setpoint Absolute Flow in unit selected Shows the setpoint in unit selected in MV[121],Setpoint Absolute Flow in unit selected Shows the setpoint in unit selected in MV[121]
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),AO,1,SpRel,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,Y,Relative Setpoint in % Setpoint for actuator if controlled via bus Position Control Setpoint 0...100% refers to relative position 0...100% Flow Control Setpoint 0...33% refers to range Vmax1...0 l/h i.e. Setpoint 0% = Vmax1 / Setpoint 33% =,Relative Setpoint in % Setpoint for actuator if controlled via bus Position Control Setpoint 0...100% refers to relative position 0...100% Flow Control Setpoint 0...33% refers to range Vmax1...0 l/h i.e. Setpoint 0% = Vmax1 / Setpoint 33% =
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),AV,99,Vmax1,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Maximum Flow Limit in % Vmax Sequence 1. Related to Vnom,Maximum Flow Limit in % Vmax Sequence 1. Related to Vnom
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),AV,100,Vmax2,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Maximum Flow Limit in % Vmax Sequence 2. Related to Vnom,Maximum Flow Limit in % Vmax Sequence 2. Related to Vnom
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),AV,102,Vnom gpm _,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Nominal Flow in gpm Vnom in gpm,Nominal Flow in gpm Vnom in gpm
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),AV,115,Vnom lh _,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Nominal Flow in l/h Vnom in l/h,Nominal Flow in l/h Vnom in l/h
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),AV,119,Vnom UnitSel _,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Nominal Flow in unit selected Vnom in unit selected in MV[121],Nominal Flow in unit selected Vnom in unit selected in MV[121]
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),BI,101,SummaryStatus,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,_ Summary Status Summary of all Status (MI[103] - MI[106]),_ Summary Status Summary of all Status (MI[103] - MI[106])
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),MSI,1,ActSequence,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Active Sequence,Active Sequence
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),MSI,103,StatusSensor,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Status Sensor,Status Sensor
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),MSI,104,StatusFlow,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Status Flow Flow not reached: Setpoint connnot be reached within 3 min while in flow control Flow in closed position: Flow is measured but postion of valve is closed (Dead band),Status Flow Flow not reached: Setpoint connnot be reached within 3 min while in flow control Flow in closed position: Flow is measured but postion of valve is closed (Dead band)
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),MSI,105,StatusMedia,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,"Status Media Airbubbles: Airbubbles in the hydronic system. As long as there are airbubbles in the system, position control mode is active, regardless off control mode setting (ControlMode MV[100]).","Status Media Airbubbles: Airbubbles in the hydronic system. As long as there are airbubbles in the system, position control mode is active, regardless off control mode setting (ControlMode MV[100])."
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),MSI,106,StatusActuator,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,"Status Actuator Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Gear disengaged: Button is pressed","Status Actuator Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Gear disengaged: Button is pressed"
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),MSO,1,Override,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Override Control Override the setpoint (SpRel AO[1] or analog signal) with defined values,Override Control Override the setpoint (SpRel AO[1] or analog signal) with defined values
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),MSV,100,ControlMode,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Control Mode PosCtrl: Position Control FlowCtrl: Flow Control,Control Mode PosCtrl: Position Control FlowCtrl: Flow Control
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),MSV,121,UnitSelFlow,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,"Unit Selection Flow The selected unit is valid for AI[19], AI[109] and AI[119]","Unit Selection Flow The selected unit is valid for AI[19], AI[109] and AI[119]"
belimo-6-way-epiv-bacnet,e16,Belimo,6-way EPIV (BACnet),MSV,122,SpSource,,,belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Setpoint Source If Analog(1) then actuator is controlled by analog signal 0...10 V on wire 3. If Bus(2) then setpoint via bus SpRel AO[1],Setpoint Source If Analog(1) then actuator is controlled by analog signal 0...10 V on wire 3. If Bus(2) then setpoint via bus SpRel AO[1]
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,0,Setpoint Setpoint for actuator between Min (Register No. 106) and Max (No. 107) Position Control Setpoint 0...100% refers to relative position 0...100% Flow Control Setpoint 0...33% refers to range Vmax1...0 l/h i.e. Setpoint 0% = Vmax1 / Setpoint 33% = 0 l/h Setpoint 67...100% refers to 0 l/h...Vmax2 i.e. Setpoint 67% = 0 l/h / Setpoint 100% = Vmax2,percent,%,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,0…10’000 Default: 0,,reg 0,,,,,0,,,범위 0…10’000 Default: 0 · Modbus reg 0
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,1,Override Control Override setpoint with defined values,,-,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,0: None 1: Open Sequence 1 (0%) 2: Open Sequence 2 (100%) 3: Close (50%) 4: Vmax Sequence 1 5: Vmax Sequence 2 Default: None(0),,reg 1,,,,,6,,,범위 0: None 1: Open Sequence 1 (0%) 2: Open Sequence 2 (100%) 3: Close (50%) 4: Vmax Sequence 1 5: Vmax Sequence 2 Default: None(0) · Modbus reg 1
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,3,Actuator Type,,-,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,0: Actuator not connected 1: Air / Water 2: VAV / EPIV 3: Fire 4: Energy Valve 5: 6way EPIV,,reg 3,,,,,6,,,범위 0: Actuator not connected 1: Air / Water 2: VAV / EPIV 3: Fire 4: Energy Valve 5: 6way EPIV · Modbus reg 3
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,4,Relative Position,percent,%,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,4,,,,,,,,,0.,10,0...10’000,,reg 4,,,,,0,,,범위 0...10’000 · Modbus reg 4
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,5,Absolute Position,deg,°,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,4,,,,,,,,,0,.,0...max angle,,reg 5,,,,,0,,,범위 0...max angle · Modbus reg 5
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,6,Relative volumetric flow Relative volumetric flow of active Vmax (Vmax1 or Vmax2),percent,%,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,4,,,,,,,,,0.,10,0...10’000,,reg 6,,,,,0,,,범위 0...10’000 · Modbus reg 6
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,7,Absolute volumetric flow Absolute flow in unit selected (Register No. 118) LowWord Lower 16 bit of 32 bit value,,UnitSel,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,-,,reg 7,,,,,0,,,범위 - · Modbus reg 7
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,8,Absolute volumetric flow Absolute flow in unit selected (Register No. 118) HighWord Upper 16 bit of 32 bit value,,,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,,,reg 8,,,,,0,,,Modbus reg 8
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,9,Absolute volumetric flow Absolute flow in l/h LowWord Lower 16 bit of 32 bit value,Lph,l/h,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,-,,reg 9,,,,,0,,,범위 - · Modbus reg 9
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,10,Absolute volumetric flow Absolute flow in l/h HighWord Upper 16 bit of 32 bit value,,,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,,,reg 10,,,,,0,,,Modbus reg 10
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,11,Absolute volumetric flow Absolute flow in gpm LowWord Lower 16 bit of 32 bit value,gpm,gpm,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,-,,reg 11,,,,,0,,,범위 - · Modbus reg 11
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,12,Absolute volumetric flow Absolute flow in gpm HighWord Upper 16 bit of 32 bit value,,,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,,,reg 12,,,,,0,,,Modbus reg 12
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,13,Setpoint absolute volumetric flow Absolute flow in unit selected (Register No. 118) LowWord Lower 16 bit of 32 bit value,,UnitSel,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,-,,reg 13,,,,,0,,,범위 - · Modbus reg 13
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,14,Setpoint absolute volumetric flow Absolute flow in unit selected (Register No. 118) HighWord Upper 16 bit of 32 bit value,,,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,,,reg 14,,,,,0,,,Modbus reg 14
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,15,Setpoint Analog Shows the setpoint in V if actuator is controlled by analog signal (Setpoint Source (Register No. 119) is Analog(0)),V,V,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,4,,,,,,,,,0.,1,0...1’000,,reg 15,,,,,0,,,범위 0...1’000 · Modbus reg 15
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,16,Active Sequence Indicates active sequence,,-,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,4,,,,,,,,,,,0: Sequence 1 (0…33%) 1: Sequence 2 (67…100%) 2: Dead Band (34…66%),,reg 16,,,,,3,,,범위 0: Sequence 1 (0…33%) 1: Sequence 2 (67…100%) 2: Dead Band (34…66%) · Modbus reg 16
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,100,"Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modus Example: 00839-31324-064-008 1st part: 00839 2nd part: 31324 4th part: 008",,-,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,5,,,,,,,,,,,-,,reg 100,,,,,0,,,범위 - · Modbus reg 100
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,101,Series Number 2nd part,,-,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,5,,,,,,,,,,,-,,reg 101,,,,,0,,,범위 - · Modbus reg 101
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,102,Series Number 4th part,,-,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,5,,,,,,,,,,,-,,reg 102,,,,,0,,,범위 - · Modbus reg 102
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,103,"Firmware Version Firmware version of communication module Example: 302, Version 3.02",,-,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,5,,,,,,,,,,,-,,reg 103,,,,,0,,,범위 - · Modbus reg 103
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,104,"Malfunction and Service Information Value is bit-coded. More than one bit can be set to 1 All bits not mentioned in the enumeration are not used for this actuator range Error flow sensor: Error with the flow sensor Actuator can’t move: Mechanical overload due to blocked valve, etc. Flow with closed valve: Flow is measured but position of valve is closed (Dead Band) Airbubbles: Airbubbles in the hydronic system. As long as there are airbubbles in the system, position control mode is active, regardless off control mode setting (Register No. 117). Flow not reached: Setpoint cannot be reached within 3min during flow control Gear disengaged active: Gear disengaged button is pressed",,-,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,5,,,,,,,,,,,Bit2: Error flow sensor Bit3: Actuator cannot move Bit4: Flow with closed valve Bit5: Airbubbles Bit6: Flow not reached Bit9: Gear disengaged,,reg 104,,,,,6,,,범위 Bit2: Error flow sensor Bit3: Actuator cannot move Bit4: Flow with closed valve Bit5: Airbubbles Bit6: Flow not reached Bit9: Gear disengaged · Modbus reg 104
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,105,Vmax Sequence 1,percent,%,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,5,,,,,,,,,500.,10,500...10’000 Default: 10’000,,reg 105,,,,,0,,,범위 500...10’000 Default: 10’000 · Modbus reg 105
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,106,Vmax Sequence 2,percent,%,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,5,,,,,,,,,500.,10,500...10’000 Default: 10’000,,reg 106,,,,,0,,,범위 500...10’000 Default: 10’000 · Modbus reg 106
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,110,Nominal volumetric flow Vnom in unit selected (Register No. 118) LowWord Lower 16 bit of 32 bit value,,UnitSel,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,5,,,,,,,,,,,-,,reg 110,,,,,0,,,범위 - · Modbus reg 110
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,111,Nominal volumetric flow Vnom in unit selected (Register No. 118) HighWord Upper 16 bit of 32 bit value,,,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,5,,,,,,,,,,,,,reg 111,,,,,0,,,Modbus reg 111
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,112,Nominal volumetric flow Vnom in l/h LowWord Lower 16 bit of 32 bit value,Lph,l/h,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,5,,,,,,,,,,,-,,reg 112,,,,,0,,,범위 - · Modbus reg 112
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,113,Nominal volumetric flow Vnom in l/h HighWord Upper 16 bit of 32 bit value,,,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,5,,,,,,,,,,,,,reg 113,,,,,0,,,Modbus reg 113
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,114,Nominal volumetric flow Vnom in gpm LowWord Lower 16 bit of 32 bit value,gpm,gpm,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,5,,,,,,,,,,,-,,reg 114,,,,,0,,,범위 - · Modbus reg 114
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,115,Nominal volumetric flow Vnom in gpm HighWord Upper 16 bit of 32 bit value,,,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,5,,,,,,,,,,,,,reg 115,,,,,0,,,Modbus reg 115
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,116,Control Mode,,–,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,6,,,,,,,,,,,0: Position control 1: Flow control Default: Flow control(1),,reg 116,,,,,2,,,범위 0: Position control 1: Flow control Default: Flow control(1) · Modbus reg 116
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,117,Unit Selection Flow,,–,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,6,,,,,,,,,,,0: m3/s 1: m3/h 2: l/s 3: l/min 4: l/h 5: gpm 6: cfm Default: l/h(4),,reg 117,,,,,7,,,범위 0: m3/s 1: m3/h 2: l/s 3: l/min 4: l/h 5: gpm 6: cfm Default: l/h(4) · Modbus reg 117
belimo-6-way-epiv-modbus,e16,Belimo,6-way EPIV (Modbus),MB,118,Setpoint Source Analog: Setpoint from analog signal 0...10 V on wire 3 Bus: Setpoint from Modbus (Register 1),,–,belimo_Modbus-Register_6way-EPIV_en-gb.pdf,6,,,,,,,,,,,0: Analog 1: Bus Default: Analog(0),,reg 118,,,,,2,,,범위 0: Analog 1: Bus Default: Analog(0) · Modbus reg 118
belimo-air-water-actuator-bacnet,e16,Belimo,Air Water Actuator (BACnet),AI,1,RelPos,,,belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,"Relative Position in % Overridden = true, if the gear is disengaged","Relative Position in % Overridden = true, if the gear is disengaged"
belimo-air-water-actuator-bacnet,e16,Belimo,Air Water Actuator (BACnet),AI,2,AbsPos,,,belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,"Absolute Position in degree or mm The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement Overridden = true, if the gear is disengaged","Absolute Position in degree or mm The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement Overridden = true, if the gear is disengaged"
belimo-air-water-actuator-bacnet,e16,Belimo,Air Water Actuator (BACnet),AI,6,SpAnalog,,,belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Analog Setpoint in % Shows the setpoint in % if actuator is control by analog signal (SpSource MV[122] is analog(1)) If SpSource MV[122] is Bus(2) then Out Of Service is TRUE _ _,Analog Setpoint in % Shows the setpoint in % if actuator is control by analog signal (SpSource MV[122] is analog(1)) If SpSource MV[122] is Bus(2) then Out Of Service is TRUE _ _
belimo-air-water-actuator-bacnet,e16,Belimo,Air Water Actuator (BACnet),AI,20,Sens1Analog,,,belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Sensor 1 as analog value in mV / Ω / – / °C / °F Current value of sensor 1 in case Sensor1Type MV[220] is Active If Sens1Type MV[220] is not Active(2) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _,Sensor 1 as analog value in mV / Ω / – / °C / °F Current value of sensor 1 in case Sensor1Type MV[220] is Active If Sens1Type MV[220] is not Active(2) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _
belimo-air-water-actuator-bacnet,e16,Belimo,Air Water Actuator (BACnet),AO,1,SpRel,,,belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Relative Setpoint in % Setpoint for actuator between Min AV[97] and Max AV[98] if controlled via bus If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _,Relative Setpoint in % Setpoint for actuator between Min AV[97] and Max AV[98] if controlled via bus If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _
belimo-air-water-actuator-bacnet,e16,Belimo,Air Water Actuator (BACnet),AV,97,Min,,,belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Min Setpoint in % Min has to be ≤ Max -30%,Min Setpoint in % Min has to be ≤ Max -30%
belimo-air-water-actuator-bacnet,e16,Belimo,Air Water Actuator (BACnet),AV,98,Max,,,belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Max Setpoint in % Max has to be ≥ Min +30%,Max Setpoint in % Max has to be ≥ Min +30%
belimo-air-water-actuator-bacnet,e16,Belimo,Air Water Actuator (BACnet),AV,130,Bus Watchdog,,,belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,Y,"Timeout for Bus Watchdog in s 0 = watchdog deactivated If the Present Value is not ZERO, the implementation tracks write _ procedures to Present Value of AO[1] and MO[1] _ If the Present Value of AO[1] or MO[1] is written, the timer is rese","Timeout for Bus Watchdog in s 0 = watchdog deactivated If the Present Value is not ZERO, the implementation tracks write _ procedures to Present Value of AO[1] and MO[1] _ If the Present Value of AO[1] or MO[1] is written, the timer is rese"
belimo-air-water-actuator-bacnet,e16,Belimo,Air Water Actuator (BACnet),BI,20,Sens1Switch,,,belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,_ Sensor 1 as Switch Indicates value on sensor 1 in case Sensor1Type MV[220] is Switch(5) If Sens1Type MV[220] is not Switch(5) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _,_ Sensor 1 as Switch Indicates value on sensor 1 in case Sensor1Type MV[220] is Switch(5) If Sens1Type MV[220] is not Switch(5) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _
belimo-air-water-actuator-bacnet,e16,Belimo,Air Water Actuator (BACnet),BI,99,BusTermination,,,belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Bus Termination Indicates if bus termination (120 Ω) is enabled. Bus termination can be set with the configuration tools.,Bus Termination Indicates if bus termination (120 Ω) is enabled. Bus termination can be set with the configuration tools.
belimo-air-water-actuator-bacnet,e16,Belimo,Air Water Actuator (BACnet),BI,101,SummaryStatus,,,belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,"Summary Status Summary of all Status (MI[106], MI[110])","Summary Status Summary of all Status (MI[106], MI[110])"
belimo-air-water-actuator-bacnet,e16,Belimo,Air Water Actuator (BACnet),MSI,100,InternalActivity,,,belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,"Internal Activity Test: Internal test running, activated by bus Adaption: Adaption is running","Internal Activity Test: Internal test running, activated by bus Adaption: Adaption is running"
belimo-air-water-actuator-bacnet,e16,Belimo,Air Water Actuator (BACnet),MSI,106,StatusActuator,,,belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,"Status Actuator Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Gear disengaged: Button is pressed Mechanical travel increased: The actuator has been moved outside the adapted working range","Status Actuator Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Gear disengaged: Button is pressed Mechanical travel increased: The actuator has been moved outside the adapted working range"
belimo-air-water-actuator-bacnet,e16,Belimo,Air Water Actuator (BACnet),MSI,110,StatusDevice,,,belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Status Device Indicates general status about the device Bus Watchdog triggered: Timeout for Bus Watchdog expired,Status Device Indicates general status about the device Bus Watchdog triggered: Timeout for Bus Watchdog expired
belimo-air-water-actuator-bacnet,e16,Belimo,Air Water Actuator (BACnet),MSO,1,Override,,,belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Override Control Override the setpoint (SpRel AO[1] or analog signal) with defined values,Override Control Override the setpoint (SpRel AO[1] or analog signal) with defined values
belimo-air-water-actuator-bacnet,e16,Belimo,Air Water Actuator (BACnet),MSV,120,Command,,,belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,"Initiate Function Initiation of actuator functions for service and test. After command is sent, value returns to None(1). With Reset(4) all status in StatusActuator MI[106] can be reset","Initiate Function Initiation of actuator functions for service and test. After command is sent, value returns to None(1). With Reset(4) all status in StatusActuator MI[106] can be reset"
belimo-air-water-actuator-bacnet,e16,Belimo,Air Water Actuator (BACnet),MSV,122,SpSource,,,belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Setpoint Source If Analog(1) then actuator is controlled by analog signal 0...10 V on wire 3. If Bus(2) then setpoint via bus SpRel AO[1],Setpoint Source If Analog(1) then actuator is controlled by analog signal 0...10 V on wire 3. If Bus(2) then setpoint via bus SpRel AO[1]
belimo-air-water-actuator-bacnet,e16,Belimo,Air Water Actuator (BACnet),MSV,123,ControlMode,,,belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Control Mode PosCtrl: Position Control FlowCtrl: Flow Control,Control Mode PosCtrl: Position Control FlowCtrl: Flow Control
belimo-air-water-actuator-bacnet,e16,Belimo,Air Water Actuator (BACnet),MSV,220,Sens1Type,,,belimo_BACnet_Interface-description_AirWater_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Sensor 1 Type If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _,Sensor 1 Type If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _
belimo-air-water-actuator-modbus,e16,Belimo,Air Water Actuator (Modbus),MB,0,Setpoint Setpoint for actuator between Min (Register No. 106) and Max (No. 107),percent,%,belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf,4,,,,,,,,,,,0…10000 Default: 0,,reg 0,,,,,0,,,범위 0…10000 Default: 0 · Modbus reg 0
belimo-air-water-actuator-modbus,e16,Belimo,Air Water Actuator (Modbus),MB,1,Override Control Override setpoint with defined values,,–,belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf,4,,,,,,,,,,,0: None 1: Open 2: Close 3: Min 4: Mid 5: Max Default: None(0),,reg 1,,,,,6,,,범위 0: None 1: Open 2: Close 3: Min 4: Mid 5: Max Default: None(0) · Modbus reg 1
belimo-air-water-actuator-modbus,e16,Belimo,Air Water Actuator (Modbus),MB,2,"Command Initiation of actuator functions for service and test After command is sent, register returns to None(0) With Reset(4) all Malfunction and Service Information (Register No. 105) Information can be reset.",,–,belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf,4,,,,,,,,,,,0: None 1: Adaption 2: Test 3: Sync 4: Reset Default: None(0),,reg 2,,,,,5,,,범위 0: None 1: Adaption 2: Test 3: Sync 4: Reset Default: None(0) · Modbus reg 2
belimo-air-water-actuator-modbus,e16,Belimo,Air Water Actuator (Modbus),MB,3,Actuator Type,,–,belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf,4,,,,,,,,,,,0: Actuator not connected 1: Air / Water 2: VAV / EPIV 3: Fire 4: Energy Valve 5: 6way EPIV,,reg 3,,,,,6,,,범위 0: Actuator not connected 1: Air / Water 2: VAV / EPIV 3: Fire 4: Energy Valve 5: 6way EPIV · Modbus reg 3
belimo-air-water-actuator-modbus,e16,Belimo,Air Water Actuator (Modbus),MB,4,Relative Position,percent,%,belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf,4,,,,,,,,,0.,10,0...10‘000,,reg 4,,,,,0,,,범위 0...10‘000 · Modbus reg 4
belimo-air-water-actuator-modbus,e16,Belimo,Air Water Actuator (Modbus),MB,5,Absolute Position The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement,,° mm,belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf,4,,,,,,,,,0,.,0...max angle / stroke,,reg 5,,,,,0,,,범위 0...max angle / stroke · Modbus reg 5
belimo-air-water-actuator-modbus,e16,Belimo,Air Water Actuator (Modbus),MB,8,"Sensor 1 Value Current value of sensor 1, depending on the setting of the Sensor 1 Type (Register No. 108) [mV] if Sensor 1 Type (Register No. 108) is Active(1) [Ω] if Sensor 1 Type (Register No. 108) is Passive 1K(2) or Passive 20K(3) _ _ [0 / 1] if Sensor 1 Type (Register No. 108) is Switch(4) [°C] if Sensor 1 Type (Register No. 108) is PT1000 C(5) or NI1000 C(6) or _ _ NTC10K C(7) _ [°F] if Sensor 1 Type (Register No. 108) is PT1000 F(8) or NI1000 F(9) or _ _ NTC10K F(10) _",,mV Ω 0 / 1 °C °F,belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf,4,,,,,,,,,0.,65,0...65‘535,,reg 8,,,,,0,,,범위 0...65‘535 · Modbus reg 8
belimo-air-water-actuator-modbus,e16,Belimo,Air Water Actuator (Modbus),MB,12,Setpoint Analog Shows the setoint in % if actuator is control by analog signal,percent,%,belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf,4,,,,,,,,,0.,10,0...10‘000,,reg 12,,,,,0,,,범위 0...10‘000 · Modbus reg 12
belimo-air-water-actuator-modbus,e16,Belimo,Air Water Actuator (Modbus),MB,99,Bus Termination Indicates if bus termination (120 Ω) is enabled Bus termination can be set with the configuration tools,,–,belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf,5,,,,,,,,,,,0: inactive 1: active Default: inactive(0),,reg 99,,,,,2,,,범위 0: inactive 1: active Default: inactive(0) · Modbus reg 99
belimo-air-water-actuator-modbus,e16,Belimo,Air Water Actuator (Modbus),MB,100,"Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modus Example: 00839-31324-064-008 1st part: 00839 2nd part: 31324 4th part: 008",,–,belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf,5,,,,,,,,,,,–,,reg 100,,,,,0,,,범위 – · Modbus reg 100
belimo-air-water-actuator-modbus,e16,Belimo,Air Water Actuator (Modbus),MB,101,Series Number 2nd part,,–,belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf,5,,,,,,,,,,,–,,reg 101,,,,,0,,,범위 – · Modbus reg 101
belimo-air-water-actuator-modbus,e16,Belimo,Air Water Actuator (Modbus),MB,102,Series Number 4th part,,–,belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf,5,,,,,,,,,,,–,,reg 102,,,,,0,,,범위 – · Modbus reg 102
belimo-air-water-actuator-modbus,e16,Belimo,Air Water Actuator (Modbus),MB,103,"Firmware Version Firmware version of communication module Example: 302, Version 3.02 for details see Firmware history",,–,belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf,5,,,,,,,,,,,–,,reg 103,,,,,0,,,범위 – · Modbus reg 103
belimo-air-water-actuator-modbus,e16,Belimo,Air Water Actuator (Modbus),MB,104,"Malfunction and Service Information Value is bit-coded. More than one bit can be set to 1 All bits not montioned in the enumeration are not used for this actuator range Mechanical travel increased: The actuator has been moved outside the adapted working range Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Internal activity: Actuator performs a test run, adaption, etc. Gear disengaged: The gear disengaged button is pressed Bus Watchdog triggered: Timeout for the Bus Watchdog expired",,–,belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf,5,,,,,,,,,,,Bit1: Mech travel increased Bit2: Actuator cannot move Bit8: Internal activity Bit9: Gear disengaged Bit10: Bus Watchdog triggered,,reg 104,,,,,5,,,범위 Bit1: Mech travel increased Bit2: Actuator cannot move Bit8: Internal activity Bit9: Gear disengaged Bit10: Bus Watchdog triggered · Modbus reg 104
belimo-air-water-actuator-modbus,e16,Belimo,Air Water Actuator (Modbus),MB,105,Min Min has to be ≤ Max -20%,percent,%,belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf,5,,,,,,,,,0,.,0...Max -20% Default: 0,,reg 105,,,,,0,,,범위 0...Max -20% Default: 0 · Modbus reg 105
