modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
belimo-air-water-actuator-modbus,e16,Belimo,Air Water Actuator (Modbus),MB,106,Max Max has to be ≥ Min +20%,percent,%,belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf,5,,,,,,,,,,,Min +20%...100 Default: 100,,reg 106,,,,,0,,,범위 Min +20%...100 Default: 100 · Modbus reg 106
belimo-air-water-actuator-modbus,e16,Belimo,Air Water Actuator (Modbus),MB,107,Sensor 1 Type If Setpoint Source (Register 119) is analog (Hybrid mode) the sensor type 1 can be set to Active(1) in order to see the Setpoint Analog in mV,,–,belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf,5,,,,,,,,,,,0: None 1: Active / Hybrid 2: Passive 1K _ 3: Passive 20K _ 4: Switch 5: PT1000 C _ 6: NI1000 C _ 7: NTC10K C _ 8: PT1000 F _ 9: NI1000 F _ 10: NTC10K F _,,reg 107,,,,,11,,,범위 0: None 1: Active / Hybrid 2: Passive 1K _ 3: Passive 20K _ 4: Switch 5: PT1000 C _ 6: NI1000 C _ 7: NTC10K C _ 8: PT1000 F _ 9: NI1000 F _ 10: NTC10K F _ · Modbus reg 107
belimo-air-water-actuator-modbus,e16,Belimo,Air Water Actuator (Modbus),MB,108,"Bus Fail Position Modbus communication is not monitored as standard. In the event of a breakdown in communication, the actuator retains the current setpoint The bus implementation tracks the Modbus communication. If neither the Setpoint (Register No. 1) nor the Override Control (Register No. 2) is renewed before the Timeout for Bus Watchdog (Register No. 110) expires, the actuator controls to the Bus Fail Position Triggered bus watchdog is indicated in the Malfunction and Service Information (Register No. 105) In Hybrid Mode (SpSource (Register 119) = Analog) bus monitoring is not activated.",,–,belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf,5,,,,,,,,,,,0: None / Last setpoint 1: Fast close 2: Fast open 3: Mid position (parameterized) Default: None(0),,reg 108,,,,,4,,,범위 0: None / Last setpoint 1: Fast close 2: Fast open 3: Mid position (parameterized) Default: None(0) · Modbus reg 108
belimo-air-water-actuator-modbus,e16,Belimo,Air Water Actuator (Modbus),MB,109,"Timeout for Bus Watchdog in s Time until Bus Fail will be detected. If Bus Watchdog = 0 then deactivated If Bus Fail Position (Register No. 109) different from 0, the Bus Fail Position becomes active after the Timeout for Bus Watchdog is expired",s,s,belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf,5,,,,,,,,,0.,3600,"0...3600 Default: 0 If Bus Fail Position (Register No. 109) not None(0), then Default: 120",,reg 109,,,,,0,,,"범위 0...3600 Default: 0 If Bus Fail Position (Register No. 109) not None(0), then Default: 120 · Modbus reg 109"
belimo-air-water-actuator-modbus,e16,Belimo,Air Water Actuator (Modbus),MB,118,Setpoint Source Analog: Setpoint from analog signal 0...10 V on wire 3 Bus: Setpoint from Modbus (Register 1),,–,belimo_Modbus-Register_AirWater_V3_4_en-gb.pdf,6,,,,,,,,,,,0: Analog 1: Bus Default: Bus(1),,reg 118,,,,,2,,,범위 0: Analog 1: Bus Default: Bus(1) · Modbus reg 118
belimo-butterfly-valve-actuator-bacnet,e16,Belimo,Butterfly Valve Actuator (BACnet),AI,1,RelPos,,,belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,"Relative Position in % Overridden = true, if the gear is disengaged","Relative Position in % Overridden = true, if the gear is disengaged"
belimo-butterfly-valve-actuator-bacnet,e16,Belimo,Butterfly Valve Actuator (BACnet),AI,2,AbsPos,,,belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,"Absolute Position in degree or mm The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement Overridden = true, if the gear is disengaged","Absolute Position in degree or mm The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement Overridden = true, if the gear is disengaged"
belimo-butterfly-valve-actuator-bacnet,e16,Belimo,Butterfly Valve Actuator (BACnet),AI,6,SpAnalog,,,belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Analog Setpoint in % Shows the setpoint in % if actuator is control by analog signal (SpSource MV[122] is analog(1)) If SpSource MV[122] is Bus(2) then Out Of Service is TRUE _ _,Analog Setpoint in % Shows the setpoint in % if actuator is control by analog signal (SpSource MV[122] is analog(1)) If SpSource MV[122] is Bus(2) then Out Of Service is TRUE _ _
belimo-butterfly-valve-actuator-bacnet,e16,Belimo,Butterfly Valve Actuator (BACnet),AI,20,Sens1Analog,,,belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Sensor 1 as analog value in V / Ω / – / °C / °F Current value of sensor 1 in case Sensor1Type MV[220] is Active If Sens1Type MV[220] is not Active(2) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _,Sensor 1 as analog value in V / Ω / – / °C / °F Current value of sensor 1 in case Sensor1Type MV[220] is Active If Sens1Type MV[220] is not Active(2) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _
belimo-butterfly-valve-actuator-bacnet,e16,Belimo,Butterfly Valve Actuator (BACnet),AI,21,Sens2Analog,,,belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Sensor 2 as analog value in V / Ω / – / °C / °F Current value of sensor 2 in case Sensor2 Type MV[221] is Active(2) If Sens2 Type MV[221] is not Active(2) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _,Sensor 2 as analog value in V / Ω / – / °C / °F Current value of sensor 2 in case Sensor2 Type MV[221] is Active(2) If Sens2 Type MV[221] is not Active(2) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _
belimo-butterfly-valve-actuator-bacnet,e16,Belimo,Butterfly Valve Actuator (BACnet),AO,1,SpRel,,,belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Relative Setpoint in % Setpoint for actuator between 0 and Max AV[98] if controlled via bus If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _,Relative Setpoint in % Setpoint for actuator between 0 and Max AV[98] if controlled via bus If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _
belimo-butterfly-valve-actuator-bacnet,e16,Belimo,Butterfly Valve Actuator (BACnet),AV,98,Max,,,belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Max Setpoint in % Max has to be ≥ 30%,Max Setpoint in % Max has to be ≥ 30%
belimo-butterfly-valve-actuator-bacnet,e16,Belimo,Butterfly Valve Actuator (BACnet),AV,130,Bus Watchdog,,,belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,Y,"Timeout for Bus Watchdog in s 0 = watchdog deactivated If the Present Value is not ZERO, the implementation tracks write _ procedures to Present Value of AO[1] and MO[1] _ If the Present Value of AO[1] or MO[1] is written, the timer is rese","Timeout for Bus Watchdog in s 0 = watchdog deactivated If the Present Value is not ZERO, the implementation tracks write _ procedures to Present Value of AO[1] and MO[1] _ If the Present Value of AO[1] or MO[1] is written, the timer is rese"
belimo-butterfly-valve-actuator-bacnet,e16,Belimo,Butterfly Valve Actuator (BACnet),BI,20,Sens1Switch,,,belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,_ Sensor 1 as Switch Indicates value on sensor 1 in case Sensor1Type MV[220] is Switch(5) If Sens1Type MV[220] is not Switch(5) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _,_ Sensor 1 as Switch Indicates value on sensor 1 in case Sensor1Type MV[220] is Switch(5) If Sens1Type MV[220] is not Switch(5) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _
belimo-butterfly-valve-actuator-bacnet,e16,Belimo,Butterfly Valve Actuator (BACnet),BI,21,Sens2Switch,,,belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Sensor 2 as Switch Indicates value on sensor 1 in case Sensor2Type MV[221] is Switch(5) If Sens2Type MV[221] is not Switch(5) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _,Sensor 2 as Switch Indicates value on sensor 1 in case Sensor2Type MV[221] is Switch(5) If Sens2Type MV[221] is not Switch(5) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _
belimo-butterfly-valve-actuator-bacnet,e16,Belimo,Butterfly Valve Actuator (BACnet),BI,99,BusTermination,,,belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Bus Termination Indicates if bus termination (120 Ω) is enabled. Bus termination can be set with the configuration tools.,Bus Termination Indicates if bus termination (120 Ω) is enabled. Bus termination can be set with the configuration tools.
belimo-butterfly-valve-actuator-bacnet,e16,Belimo,Butterfly Valve Actuator (BACnet),BI,101,SummaryStatus,,,belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,"Summary Status Summary of all Status (MI[106], MI[110])","Summary Status Summary of all Status (MI[106], MI[110])"
belimo-butterfly-valve-actuator-bacnet,e16,Belimo,Butterfly Valve Actuator (BACnet),MSI,100,InternalActivity,,,belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,"_ Internal Activity Test: Internal test running, activated by bus","_ Internal Activity Test: Internal test running, activated by bus"
belimo-butterfly-valve-actuator-bacnet,e16,Belimo,Butterfly Valve Actuator (BACnet),MSI,106,StatusActuator,,,belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,"Status Actuator Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Gear disengaged: Button is pressed Mechanical travel increased: The actuator has been moved outside the adapted working range","Status Actuator Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Gear disengaged: Button is pressed Mechanical travel increased: The actuator has been moved outside the adapted working range"
belimo-butterfly-valve-actuator-bacnet,e16,Belimo,Butterfly Valve Actuator (BACnet),MSI,110,StatusDevice,,,belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Status Device Indicates general status about the device Bus Watchdog triggered: Timeout for Bus Watchdog expired,Status Device Indicates general status about the device Bus Watchdog triggered: Timeout for Bus Watchdog expired
belimo-butterfly-valve-actuator-bacnet,e16,Belimo,Butterfly Valve Actuator (BACnet),MSO,1,Override,,,belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Override Control Override the setpoint (SpRel AO[1] or analog signal) with defined values,Override Control Override the setpoint (SpRel AO[1] or analog signal) with defined values
belimo-butterfly-valve-actuator-bacnet,e16,Belimo,Butterfly Valve Actuator (BACnet),MSV,120,Command,,,belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,"Initiate Function Initiation of actuator functions for service and test. After command is sent, value returns to None(1). With Reset(4) all status in StatusActuator MI[106] can be reset","Initiate Function Initiation of actuator functions for service and test. After command is sent, value returns to None(1). With Reset(4) all status in StatusActuator MI[106] can be reset"
belimo-butterfly-valve-actuator-bacnet,e16,Belimo,Butterfly Valve Actuator (BACnet),MSV,122,SpSource,,,belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Setpoint Source If Analog(1) then actuator is controlled by analog signal 0...10 V on wire 3. If Bus(2) then setpoint via bus SpRel AO[1],Setpoint Source If Analog(1) then actuator is controlled by analog signal 0...10 V on wire 3. If Bus(2) then setpoint via bus SpRel AO[1]
belimo-butterfly-valve-actuator-bacnet,e16,Belimo,Butterfly Valve Actuator (BACnet),MSV,220,Sens1Type,,,belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Sensor 1 Type If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _,Sensor 1 Type If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _
belimo-butterfly-valve-actuator-bacnet,e16,Belimo,Butterfly Valve Actuator (BACnet),MSV,221,Sens2Type,,,belimo_BACnet_Interface-description_PR_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Sensor 2 Type If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _,Sensor 2 Type If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _
belimo-butterfly-valve-actuator-modbus,e16,Belimo,Butterfly Valve Actuator (Modbus),MB,0,Setpoint Setpoint for actuator between 0 and Max (No. 107),percent,%,belimo_Modbus-Register_PR_V3_4_en-gb.pdf,4,,,,,,,,,,,0…10‘000 Default: 0,,reg 0,,,,,0,,,범위 0…10‘000 Default: 0 · Modbus reg 0
belimo-butterfly-valve-actuator-modbus,e16,Belimo,Butterfly Valve Actuator (Modbus),MB,1,Override Control Override setpoint with defined values,,–,belimo_Modbus-Register_PR_V3_4_en-gb.pdf,4,,,,,,,,,,,0: None 1: Open 2: Close 3: Min 4: Mid 5: Max Default: None(0),,reg 1,,,,,6,,,범위 0: None 1: Open 2: Close 3: Min 4: Mid 5: Max Default: None(0) · Modbus reg 1
belimo-butterfly-valve-actuator-modbus,e16,Belimo,Butterfly Valve Actuator (Modbus),MB,2,"Command Initiation of actuator functions for service and test After command is sent, register returns to None(0) With Reset(4) all Malfunction and Service Information (Register No. 105) Information can be reset.",,–,belimo_Modbus-Register_PR_V3_4_en-gb.pdf,4,,,,,,,,,,,0: None 1: - 2: Test 3: Sync 4: Reset Default: None(0),,reg 2,,,,,5,,,범위 0: None 1: - 2: Test 3: Sync 4: Reset Default: None(0) · Modbus reg 2
belimo-butterfly-valve-actuator-modbus,e16,Belimo,Butterfly Valve Actuator (Modbus),MB,3,Actuator Type,,–,belimo_Modbus-Register_PR_V3_4_en-gb.pdf,4,,,,,,,,,,,0: Actuator not connected 1: Air / Water 2: VAV / EPIV 3: Fire 4: Energy Valve 5: 6way EPIV,,reg 3,,,,,6,,,범위 0: Actuator not connected 1: Air / Water 2: VAV / EPIV 3: Fire 4: Energy Valve 5: 6way EPIV · Modbus reg 3
belimo-butterfly-valve-actuator-modbus,e16,Belimo,Butterfly Valve Actuator (Modbus),MB,4,Relative Position,percent,%,belimo_Modbus-Register_PR_V3_4_en-gb.pdf,4,,,,,,,,,0.,10,0...10‘000,,reg 4,,,,,0,,,범위 0...10‘000 · Modbus reg 4
belimo-butterfly-valve-actuator-modbus,e16,Belimo,Butterfly Valve Actuator (Modbus),MB,5,Absolute Position The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement,,° mm,belimo_Modbus-Register_PR_V3_4_en-gb.pdf,4,,,,,,,,,0,.,0...max angle / stroke,,reg 5,,,,,0,,,범위 0...max angle / stroke · Modbus reg 5
belimo-butterfly-valve-actuator-modbus,e16,Belimo,Butterfly Valve Actuator (Modbus),MB,8,"Sensor 1 Value Current value of sensor 1, depending on the setting of the Sensor 1 Type (Register No. 108) [mV] if Sensor 1 Type (Register No. 108) is Active(1) [Ω] if Sensor 1 Type (Register No. 108) is Passive 1K(2) or Passive 20K(3) _ _ [0 / 1] if Sensor 1 Type (Register No. 108) is Switch(4) [°C] if Sensor 1 Type (Register No. 108) is PT1000 C(5) or NI1000 C(6) or _ _ NTC10K C(7) _ [°F] if Sensor 1 Type (Register No. 108) is PT1000 F(8) or NI1000 F(9) or _ _ NTC10K F(10) _",,mV Ω 0 / 1 °C °F,belimo_Modbus-Register_PR_V3_4_en-gb.pdf,4,,,,,,,,,0.,65,0...65‘535,,reg 8,,,,,0,,,범위 0...65‘535 · Modbus reg 8
belimo-butterfly-valve-actuator-modbus,e16,Belimo,Butterfly Valve Actuator (Modbus),MB,9,"Sensor 2 Value Current value of sensor 2, depending on the setting of the Sensor 2 Type (Register No. 108) [mV] if Sensor 2 Type (Register No. 108) is Active(1) [Ω] if Sensor 2 Type (Register No. 108) is Passive 1K(2) or Passive 20K(3) _ _ [0 / 1] if Sensor 2 Type (Register No. 108) is Switch(4) [°C] if Sensor 2 Type (Register No. 108) is PT1000 C(5) or NI1000 C(6) or _ _ NTC10K C(7) _ [°F] if Sensor 2 Type (Register No. 108) is PT1000 F(8) or NI1000 F(9) or _ _ NTC10K F(10) _",,mV Ω 0 / 1 °C °F,belimo_Modbus-Register_PR_V3_4_en-gb.pdf,4,,,,,,,,,0.,65,0...65‘535,,reg 9,,,,,0,,,범위 0...65‘535 · Modbus reg 9
belimo-butterfly-valve-actuator-modbus,e16,Belimo,Butterfly Valve Actuator (Modbus),MB,12,Setpoint Analog Shows the setoint in % if actuator is control by analog signal,percent,%,belimo_Modbus-Register_PR_V3_4_en-gb.pdf,4,,,,,,,,,0.,10,0...10‘000,,reg 12,,,,,0,,,범위 0...10‘000 · Modbus reg 12
belimo-butterfly-valve-actuator-modbus,e16,Belimo,Butterfly Valve Actuator (Modbus),MB,99,Bus Termination Indicates if bus termination (120 Ω) is enabled Bus termination can be set with the configuration tools,,–,belimo_Modbus-Register_PR_V3_4_en-gb.pdf,5,,,,,,,,,,,0: inactive 1: active Default: inactive(0),,reg 99,,,,,2,,,범위 0: inactive 1: active Default: inactive(0) · Modbus reg 99
belimo-butterfly-valve-actuator-modbus,e16,Belimo,Butterfly Valve Actuator (Modbus),MB,100,"Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modus Example: 00839-31324-064-008 1st part: 00839 2nd part: 31324 4th part: 008",,–,belimo_Modbus-Register_PR_V3_4_en-gb.pdf,5,,,,,,,,,,,–,,reg 100,,,,,0,,,범위 – · Modbus reg 100
belimo-butterfly-valve-actuator-modbus,e16,Belimo,Butterfly Valve Actuator (Modbus),MB,101,Series Number 2nd part,,–,belimo_Modbus-Register_PR_V3_4_en-gb.pdf,5,,,,,,,,,,,–,,reg 101,,,,,0,,,범위 – · Modbus reg 101
belimo-butterfly-valve-actuator-modbus,e16,Belimo,Butterfly Valve Actuator (Modbus),MB,102,Series Number 4th part,,–,belimo_Modbus-Register_PR_V3_4_en-gb.pdf,5,,,,,,,,,,,–,,reg 102,,,,,0,,,범위 – · Modbus reg 102
belimo-butterfly-valve-actuator-modbus,e16,Belimo,Butterfly Valve Actuator (Modbus),MB,103,"Firmware Version Firmware version of communication module Example: 302, Version 3.02",,–,belimo_Modbus-Register_PR_V3_4_en-gb.pdf,5,,,,,,,,,,,–,,reg 103,,,,,0,,,범위 – · Modbus reg 103
belimo-butterfly-valve-actuator-modbus,e16,Belimo,Butterfly Valve Actuator (Modbus),MB,104,"Malfunction and Service Information Value is bit-coded. More than one bit can be set to 1 All bits not montioned in the enumeration are not used for this actuator range Mechanical travel increased: The actuator has been moved outside the adapted working range Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Internal activity: Actuator performs a test run, adaption, etc. Gear disengaged: The gear disengaged button is pressed Bus Watchdog triggered: Timeout for the Bus Watchdog expired",,–,belimo_Modbus-Register_PR_V3_4_en-gb.pdf,5,,,,,,,,,,,Bit1: Mech travel increased Bit2: Actuator cannot move Bit8: Internal activity Bit9: Gear disengaged Bit10: Bus Watchdog triggered,,reg 104,,,,,5,,,범위 Bit1: Mech travel increased Bit2: Actuator cannot move Bit8: Internal activity Bit9: Gear disengaged Bit10: Bus Watchdog triggered · Modbus reg 104
belimo-butterfly-valve-actuator-modbus,e16,Belimo,Butterfly Valve Actuator (Modbus),MB,106,Max Max has to be ≥ 30%,percent,%,belimo_Modbus-Register_PR_V3_4_en-gb.pdf,5,,,,,,,,,,,3‘000...10‘000 Default: 10‘000,,reg 106,,,,,0,,,범위 3‘000...10‘000 Default: 10‘000 · Modbus reg 106
belimo-butterfly-valve-actuator-modbus,e16,Belimo,Butterfly Valve Actuator (Modbus),MB,107,Sensor 1 Type,,–,belimo_Modbus-Register_PR_V3_4_en-gb.pdf,5,,,,,,,,,,,0: None 1: Active 2: Passive 1K _ 3: Passive 20K _ 4: Switch 5: PT1000 C _ 6: NI1000 C _ 7: NTC10K C _ 8: PT1000 F _ 9: NI1000 F _ 10: NTC10K F _,,reg 107,,,,,11,,,범위 0: None 1: Active 2: Passive 1K _ 3: Passive 20K _ 4: Switch 5: PT1000 C _ 6: NI1000 C _ 7: NTC10K C _ 8: PT1000 F _ 9: NI1000 F _ 10: NTC10K F _ · Modbus reg 107
belimo-butterfly-valve-actuator-modbus,e16,Belimo,Butterfly Valve Actuator (Modbus),MB,108,"Bus Fail Position Modbus communication is not monitored as standard. In the event of a breakdown in communication, the actuator retains the current setpoint The bus implementation tracks the Modbus communication. If neither the Setpoint (Register No. 1) nor the Override Control (Register No. 2) is renewed before the Timeout for Bus Watchdog (Register No. 110) expires, the actuator controls to the Bus Fail Position Triggered bus watchdog is indicated in the Malfunction and Service Information (Register No. 105)",,–,belimo_Modbus-Register_PR_V3_4_en-gb.pdf,5,,,,,,,,,,,0: None / Last setpoint 1: Fast close 2: Fast open 3: Mid position (parameterized) Default: None(0),,reg 108,,,,,4,,,범위 0: None / Last setpoint 1: Fast close 2: Fast open 3: Mid position (parameterized) Default: None(0) · Modbus reg 108
belimo-butterfly-valve-actuator-modbus,e16,Belimo,Butterfly Valve Actuator (Modbus),MB,109,"Timeout for Bus Watchdog in s Time until Bus Fail will be detected. If Bus Watchdog = 0 then deactivated If Bus Fail Position (Register No. 109) different from 0, the Bus Fail Position becomes active after the Timeout for Bus Watchdog is expired",s,s,belimo_Modbus-Register_PR_V3_4_en-gb.pdf,5,,,,,,,,,0.,3,"0...3‘600 Default: 0 If Bus Fail Position (Register No. 109) not None(0), then Default: 120",,reg 109,,,,,0,,,"범위 0...3‘600 Default: 0 If Bus Fail Position (Register No. 109) not None(0), then Default: 120 · Modbus reg 109"
belimo-butterfly-valve-actuator-modbus,e16,Belimo,Butterfly Valve Actuator (Modbus),MB,114,Sensor 2 Type,,–,belimo_Modbus-Register_PR_V3_4_en-gb.pdf,6,,,,,,,,,,,0: None 1: Active 2: Passive 1K _ 3: Passive 20K _ 4: Switch 5: PT1000 C _ 6: NI1000 C _ 7: NTC10K C _ 8: PT1000 F _ 9: NI1000 F _ 10: NTC10K F _,,reg 114,,,,,11,,,범위 0: None 1: Active 2: Passive 1K _ 3: Passive 20K _ 4: Switch 5: PT1000 C _ 6: NI1000 C _ 7: NTC10K C _ 8: PT1000 F _ 9: NI1000 F _ 10: NTC10K F _ · Modbus reg 114
belimo-butterfly-valve-actuator-modbus,e16,Belimo,Butterfly Valve Actuator (Modbus),MB,118,Setpoint Source Analog: Setpoint from analog signal 0...10 V on wire 3 Bus: Setpoint from Modbus (Register 1),,–,belimo_Modbus-Register_PR_V3_4_en-gb.pdf,6,,,,,,,,,,,0: Analog 1: Bus Default: Bus(1),,reg 118,,,,,2,,,범위 0: Analog 1: Bus Default: Bus(1) · Modbus reg 118
belimo-cq24a-bac-modbus,e16,Belimo,CQ24A-BAC (Modbus),MB,0,Setpoint Setpoint for actuator between 0 and Max (No. 107),percent,%,belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf,4,,,,,,,,,,,0…10‘000 Default: 0,,reg 0,,,,,0,,,범위 0…10‘000 Default: 0 · Modbus reg 0
belimo-cq24a-bac-modbus,e16,Belimo,CQ24A-BAC (Modbus),MB,1,Override Control Override setpoint with defined values,,–,belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf,4,,,,,,,,,,,0: None 1: Open 2: Close 3: - 4: - 5: Max Default: None(0),,reg 1,,,,,6,,,범위 0: None 1: Open 2: Close 3: - 4: - 5: Max Default: None(0) · Modbus reg 1
belimo-cq24a-bac-modbus,e16,Belimo,CQ24A-BAC (Modbus),MB,2,"Command Initiation of actuator functions for service and test After command is sent, register returns to None(0)",,–,belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf,4,,,,,,,,,,,0: None 1: Adaption 2: - 3: Sync Default: None(0),,reg 2,,,,,4,,,범위 0: None 1: Adaption 2: - 3: Sync Default: None(0) · Modbus reg 2
belimo-cq24a-bac-modbus,e16,Belimo,CQ24A-BAC (Modbus),MB,3,Actuator Type,,–,belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf,4,,,,,,,,,,,0: Actuator not connected 1: Air / Water 2: VAV / EPIV 3: Fire 4: Energy Valve 5: 6way EPIV,,reg 3,,,,,6,,,범위 0: Actuator not connected 1: Air / Water 2: VAV / EPIV 3: Fire 4: Energy Valve 5: 6way EPIV · Modbus reg 3
belimo-cq24a-bac-modbus,e16,Belimo,CQ24A-BAC (Modbus),MB,4,Relative Position,percent,%,belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf,4,,,,,,,,,0.,10,0...10‘000,,reg 4,,,,,0,,,범위 0...10‘000 · Modbus reg 4
belimo-cq24a-bac-modbus,e16,Belimo,CQ24A-BAC (Modbus),MB,5,Absolute Position,deg,°,belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf,4,,,,,,,,,0,.,0...max angle,,reg 5,,,,,0,,,범위 0...max angle · Modbus reg 5
belimo-cq24a-bac-modbus,e16,Belimo,CQ24A-BAC (Modbus),MB,100,"Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modus Example: 00839-31324-064-008 1st part: 00839 2nd part: 31324 4th part: 008",,–,belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf,5,,,,,,,,,,,–,,reg 100,,,,,0,,,범위 – · Modbus reg 100
belimo-cq24a-bac-modbus,e16,Belimo,CQ24A-BAC (Modbus),MB,101,Series Number 2nd part,,–,belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf,5,,,,,,,,,,,–,,reg 101,,,,,0,,,범위 – · Modbus reg 101
belimo-cq24a-bac-modbus,e16,Belimo,CQ24A-BAC (Modbus),MB,102,Series Number 4th part,,–,belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf,5,,,,,,,,,,,–,,reg 102,,,,,0,,,범위 – · Modbus reg 102
belimo-cq24a-bac-modbus,e16,Belimo,CQ24A-BAC (Modbus),MB,103,"Firmware Version Firmware version of communication module Example: 302, Version 3.02",,–,belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf,5,,,,,,,,,,,–,,reg 103,,,,,0,,,범위 – · Modbus reg 103
belimo-cq24a-bac-modbus,e16,Belimo,CQ24A-BAC (Modbus),MB,104,"Malfunction and Service Information Value is bit-coded. More than one bit can be set to 1 All bits not montioned in the enumeration are not used for this actuator range Internal activity: Actuator performs a test run, adaption, etc. Bus Watchdog triggered: Timeout for the Bus Watchdog expired",,–,belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf,5,,,,,,,,,,,Bit8: Internal activity Bit10: Bus Watchdog triggered,,reg 104,,,,,2,,,범위 Bit8: Internal activity Bit10: Bus Watchdog triggered · Modbus reg 104
belimo-cq24a-bac-modbus,e16,Belimo,CQ24A-BAC (Modbus),MB,106,Max Max has to be ≥ 30%,percent,%,belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf,5,,,,,,,,,,,3‘000 ...10‘000 Default: 10`000,,reg 106,,,,,0,,,범위 3‘000 ...10‘000 Default: 10`000 · Modbus reg 106
belimo-cq24a-bac-modbus,e16,Belimo,CQ24A-BAC (Modbus),MB,108,"Bus Fail Position Modbus communication is not monitored as standard. In the event of a breakdown in communication, the actuator retains the current setpoint The bus implementation tracks the Modbus communication. If neither the Setpoint (Register No. 1) nor the Override Control (Register No. 2) is renewed before the Timeout for Bus Watchdog (Register No. 110) expires, the actuator controls to the Bus Fail Position Triggered bus watchdog is indicated in the Malfunction and Service Information (Register No. 105)",percent,%,belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf,5,,,,,,,,,0.,10,0...10‘000 Default: 0,,reg 108,,,,,0,,,범위 0...10‘000 Default: 0 · Modbus reg 108
belimo-cq24a-bac-modbus,e16,Belimo,CQ24A-BAC (Modbus),MB,109,"Timeout for Bus Watchdog in s Time until Bus Fail will be detected. If Bus Watchdog = 0 then deactivated If Bus Fail Position (Register No. 109) different from 0, the Bus Fail Position becomes active after the Timeout for Bus Watchdog is expired Recomended timeout value with activated watchdog is 120 s.",s,s,belimo_Modbus-Register_CQ24A-BAC_en-gb.pdf,5,,,,,,,,,0.,3,0...3‘600 Default: 0,,reg 109,,,,,0,,,범위 0...3‘600 Default: 0 · Modbus reg 109
belimo-damper-actuator-bacnet,e16,Belimo,Damper Actuator (BACnet),AI,1,RelPos,,,belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,"Relative Position in % Overridden = true, if the gear is disengaged","Relative Position in % Overridden = true, if the gear is disengaged"
belimo-damper-actuator-bacnet,e16,Belimo,Damper Actuator (BACnet),AI,2,AbsPos,,,belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,"Absolute Position in degree or mm The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement Overridden = true, if the gear is disengaged","Absolute Position in degree or mm The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement Overridden = true, if the gear is disengaged"
belimo-damper-actuator-bacnet,e16,Belimo,Damper Actuator (BACnet),AI,6,SpAnalog,,,belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Analog Setpoint in % Shows the setpoint in % if actuator is control by analog signal (SpSource MV[122] is analog(1)) If SpSource MV[122] is Bus(2) then Out Of Service is TRUE _ _,Analog Setpoint in % Shows the setpoint in % if actuator is control by analog signal (SpSource MV[122] is analog(1)) If SpSource MV[122] is Bus(2) then Out Of Service is TRUE _ _
belimo-damper-actuator-bacnet,e16,Belimo,Damper Actuator (BACnet),AI,20,Sens1Analog,,,belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Sensor 1 as analog value in V / Ω / – / °C / °F Current value of sensor 1 in case Sensor1Type MV[220] is Active If Sens1Type MV[220] is not Active(2) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _,Sensor 1 as analog value in V / Ω / – / °C / °F Current value of sensor 1 in case Sensor1Type MV[220] is Active If Sens1Type MV[220] is not Active(2) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _
belimo-damper-actuator-bacnet,e16,Belimo,Damper Actuator (BACnet),AI,21,Sens2Analog,,,belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Sensor 2 as analog value in V / Ω / – / °C / °F Current value of sensor 2 in case Sensor2 Type MV[221] is Active(2) If Sens2 Type MV[221] is not Active(2) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _,Sensor 2 as analog value in V / Ω / – / °C / °F Current value of sensor 2 in case Sensor2 Type MV[221] is Active(2) If Sens2 Type MV[221] is not Active(2) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _
belimo-damper-actuator-bacnet,e16,Belimo,Damper Actuator (BACnet),AO,1,SpRel,,,belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Relative Setpoint in % Setpoint for actuator between 0 and Max AV[98] if controlled via bus If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _,Relative Setpoint in % Setpoint for actuator between 0 and Max AV[98] if controlled via bus If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _
belimo-damper-actuator-bacnet,e16,Belimo,Damper Actuator (BACnet),AV,97,Min,,,belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Min Setpoint in % Min has to be ≤ Max -30%,Min Setpoint in % Min has to be ≤ Max -30%
belimo-damper-actuator-bacnet,e16,Belimo,Damper Actuator (BACnet),AV,98,Max,,,belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Max Setpoint in % Max has to be ≥ Min +30%,Max Setpoint in % Max has to be ≥ Min +30%
belimo-damper-actuator-bacnet,e16,Belimo,Damper Actuator (BACnet),AV,130,Bus Watchdog,,,belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,Y,"Timeout for Bus Watchdog in s 0 = watchdog deactivated If the Present Value is not ZERO, the implementation tracks write _ procedures to Present Value of AO[1] and MO[1] _ If the Present Value of AO[1] or MO[1] is written, the timer is rese","Timeout for Bus Watchdog in s 0 = watchdog deactivated If the Present Value is not ZERO, the implementation tracks write _ procedures to Present Value of AO[1] and MO[1] _ If the Present Value of AO[1] or MO[1] is written, the timer is rese"
belimo-damper-actuator-bacnet,e16,Belimo,Damper Actuator (BACnet),BI,20,Sens1Switch,,,belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,_ Sensor 1 as Switch Indicates value on sensor 1 in case Sensor1Type MV[220] is Switch(5) If Sens1Type MV[220] is not Switch(5) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _,_ Sensor 1 as Switch Indicates value on sensor 1 in case Sensor1Type MV[220] is Switch(5) If Sens1Type MV[220] is not Switch(5) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _
belimo-damper-actuator-bacnet,e16,Belimo,Damper Actuator (BACnet),BI,21,Sens2Switch,,,belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Sensor 2 as Switch Indicates value on sensor 1 in case Sensor2Type MV[221] is Switch(5) If Sens2Type MV[221] is not Switch(5) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _,Sensor 2 as Switch Indicates value on sensor 1 in case Sensor2Type MV[221] is Switch(5) If Sens2Type MV[221] is not Switch(5) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _
belimo-damper-actuator-bacnet,e16,Belimo,Damper Actuator (BACnet),BI,99,BusTermination,,,belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Bus Termination Indicates if bus termination (120 Ω) is enabled. Bus termination can be set with the configuration tools.,Bus Termination Indicates if bus termination (120 Ω) is enabled. Bus termination can be set with the configuration tools.
belimo-damper-actuator-bacnet,e16,Belimo,Damper Actuator (BACnet),BI,101,SummaryStatus,,,belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,"Summary Status Summary of all Status (MI[106], MI[110])","Summary Status Summary of all Status (MI[106], MI[110])"
belimo-damper-actuator-bacnet,e16,Belimo,Damper Actuator (BACnet),MSI,100,InternalActivity,,,belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,"_ Internal Activity Test: Internal test running, activated by bus","_ Internal Activity Test: Internal test running, activated by bus"
belimo-damper-actuator-bacnet,e16,Belimo,Damper Actuator (BACnet),MSI,106,StatusActuator,,,belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,"Status Actuator Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Gear disengaged: Button is pressed Mechanical travel increased: The actuator has been moved outside the adapted working range","Status Actuator Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Gear disengaged: Button is pressed Mechanical travel increased: The actuator has been moved outside the adapted working range"
belimo-damper-actuator-bacnet,e16,Belimo,Damper Actuator (BACnet),MSI,110,StatusDevice,,,belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Status Device Indicates general status about the device Bus Watchdog triggered: Timeout for Bus Watchdog expired,Status Device Indicates general status about the device Bus Watchdog triggered: Timeout for Bus Watchdog expired
belimo-damper-actuator-bacnet,e16,Belimo,Damper Actuator (BACnet),MSO,1,Override,,,belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Override Control Override the setpoint (SpRel AO[1] or analog signal) with defined values,Override Control Override the setpoint (SpRel AO[1] or analog signal) with defined values
belimo-damper-actuator-bacnet,e16,Belimo,Damper Actuator (BACnet),MSV,120,Command,,,belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,"Initiate Function Initiation of actuator functions for service and test. After command is sent, value returns to None(1). With Reset(4) all status in StatusActuator MI[106] can be reset","Initiate Function Initiation of actuator functions for service and test. After command is sent, value returns to None(1). With Reset(4) all status in StatusActuator MI[106] can be reset"
belimo-damper-actuator-bacnet,e16,Belimo,Damper Actuator (BACnet),MSV,122,SpSource,,,belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Setpoint Source If Analog(1) then actuator is controlled by analog signal 0...10 V on wire 3. If Bus(2) then setpoint via bus SpRel AO[1],Setpoint Source If Analog(1) then actuator is controlled by analog signal 0...10 V on wire 3. If Bus(2) then setpoint via bus SpRel AO[1]
belimo-damper-actuator-bacnet,e16,Belimo,Damper Actuator (BACnet),MSV,220,Sens1Type,,,belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Sensor 1 Type If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _,Sensor 1 Type If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _
belimo-damper-actuator-bacnet,e16,Belimo,Damper Actuator (BACnet),MSV,221,Sens2Type,,,belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Sensor 2 Type If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _,Sensor 2 Type If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _
belimo-damper-actuator-modbus,e16,Belimo,Damper Actuator (Modbus),MB,0,Setpoint Setpoint for actuator between 0 and Max (No. 107),percent,%,belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf,4,,,,,,,,,,,0…10‘000 Default: 0,,reg 0,,,,,0,,,범위 0…10‘000 Default: 0 · Modbus reg 0
belimo-damper-actuator-modbus,e16,Belimo,Damper Actuator (Modbus),MB,1,Override Control Override setpoint with defined values,,–,belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf,4,,,,,,,,,,,0: None 1: Open 2: Close 3: Min 4: Mid 5: Max Default: None(0),,reg 1,,,,,6,,,범위 0: None 1: Open 2: Close 3: Min 4: Mid 5: Max Default: None(0) · Modbus reg 1
belimo-damper-actuator-modbus,e16,Belimo,Damper Actuator (Modbus),MB,2,"Command Initiation of actuator functions for service and test After command is sent, register returns to None(0) With Reset(4) all Malfunction and Service Information (Register No. 105) Information can be reset.",,–,belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf,4,,,,,,,,,,,0: None 1: - 2: Test 3: Sync 4: Reset Default: None(0),,reg 2,,,,,5,,,범위 0: None 1: - 2: Test 3: Sync 4: Reset Default: None(0) · Modbus reg 2
belimo-damper-actuator-modbus,e16,Belimo,Damper Actuator (Modbus),MB,3,Actuator Type,,–,belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf,4,,,,,,,,,,,0: Actuator not connected 1: Air / Water 2: VAV / EPIV 3: Fire 4: Energy Valve 5: 6way EPIV,,reg 3,,,,,6,,,범위 0: Actuator not connected 1: Air / Water 2: VAV / EPIV 3: Fire 4: Energy Valve 5: 6way EPIV · Modbus reg 3
belimo-damper-actuator-modbus,e16,Belimo,Damper Actuator (Modbus),MB,4,Relative Position,percent,%,belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf,4,,,,,,,,,0.,10,0...10‘000,,reg 4,,,,,0,,,범위 0...10‘000 · Modbus reg 4
belimo-damper-actuator-modbus,e16,Belimo,Damper Actuator (Modbus),MB,5,Absolute Position The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement,,° mm,belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf,4,,,,,,,,,0,.,0...max angle / stroke,,reg 5,,,,,0,,,범위 0...max angle / stroke · Modbus reg 5
belimo-damper-actuator-modbus,e16,Belimo,Damper Actuator (Modbus),MB,8,"Sensor 1 Value Current value of sensor 1, depending on the setting of the Sensor 1 Type (Register No. 108) [mV] if Sensor 1 Type (Register No. 108) is Active(1) [Ω] if Sensor 1 Type (Register No. 108) is Passive 1K(2) or Passive 20K(3) _ _ [0 / 1] if Sensor 1 Type (Register No. 108) is Switch(4) [°C] if Sensor 1 Type (Register No. 108) is PT1000 C(5) or NI1000 C(6) or _ _ NTC10K C(7) _ [°F] if Sensor 1 Type (Register No. 108) is PT1000 F(8) or NI1000 F(9) or _ _ NTC10K F(10) _",,mV Ω 0 / 1 °C °F,belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf,4,,,,,,,,,0.,65,0...65‘535,,reg 8,,,,,0,,,범위 0...65‘535 · Modbus reg 8
belimo-damper-actuator-modbus,e16,Belimo,Damper Actuator (Modbus),MB,9,"Sensor 2 Value Current value of sensor 2, depending on the setting of the Sensor 2 Type (Register No. 108) [mV] if Sensor 2 Type (Register No. 108) is Active(1) [Ω] if Sensor 2 Type (Register No. 108) is Passive 1K(2) or Passive 20K(3) _ _ [0 / 1] if Sensor 2 Type (Register No. 108) is Switch(4) [°C] if Sensor 2 Type (Register No. 108) is PT1000 C(5) or NI1000 C(6) or _ _ NTC10K C(7) _ [°F] if Sensor 2 Type (Register No. 108) is PT1000 F(8) or NI1000 F(9) or _ _ NTC10K F(10) _",,mV Ω 0 / 1 °C °F,belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf,4,,,,,,,,,0.,65,0...65‘535,,reg 9,,,,,0,,,범위 0...65‘535 · Modbus reg 9
belimo-damper-actuator-modbus,e16,Belimo,Damper Actuator (Modbus),MB,12,Setpoint Analog Shows the setoint in % if actuator is control by analog signal,percent,%,belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf,4,,,,,,,,,0.,10,0...10‘000,,reg 12,,,,,0,,,범위 0...10‘000 · Modbus reg 12
belimo-damper-actuator-modbus,e16,Belimo,Damper Actuator (Modbus),MB,99,Bus Termination Indicates if bus termination (120 Ω) is enabled Bus termination can be set with the configuration tools,,–,belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf,5,,,,,,,,,,,0: inactive 1: active Default: inactive(0),,reg 99,,,,,2,,,범위 0: inactive 1: active Default: inactive(0) · Modbus reg 99
belimo-damper-actuator-modbus,e16,Belimo,Damper Actuator (Modbus),MB,100,"Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modus Example: 00839-31324-064-008 1st part: 00839 2nd part: 31324 4th part: 008",,–,belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf,5,,,,,,,,,,,–,,reg 100,,,,,0,,,범위 – · Modbus reg 100
belimo-damper-actuator-modbus,e16,Belimo,Damper Actuator (Modbus),MB,101,Series Number 2nd part,,–,belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf,5,,,,,,,,,,,–,,reg 101,,,,,0,,,범위 – · Modbus reg 101
belimo-damper-actuator-modbus,e16,Belimo,Damper Actuator (Modbus),MB,102,Series Number 4th part,,–,belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf,5,,,,,,,,,,,–,,reg 102,,,,,0,,,범위 – · Modbus reg 102
belimo-damper-actuator-modbus,e16,Belimo,Damper Actuator (Modbus),MB,103,"Firmware Version Firmware version of communication module Example: 302, Version 3.02",,–,belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf,5,,,,,,,,,,,–,,reg 103,,,,,0,,,범위 – · Modbus reg 103
belimo-damper-actuator-modbus,e16,Belimo,Damper Actuator (Modbus),MB,104,"Malfunction and Service Information Value is bit-coded. More than one bit can be set to 1 All bits not montioned in the enumeration are not used for this actuator range Mechanical travel increased: The actuator has been moved outside the adapted working range Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Internal activity: Actuator performs a test run, adaption, etc. Gear disengaged: The gear disengaged button is pressed Bus Watchdog triggered: Timeout for the Bus Watchdog expired",,–,belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf,5,,,,,,,,,,,Bit1: Mech travel increased Bit2: Actuator cannot move Bit8: Internal activity Bit9: Gear disengaged Bit10: Bus Watchdog triggered,,reg 104,,,,,5,,,범위 Bit1: Mech travel increased Bit2: Actuator cannot move Bit8: Internal activity Bit9: Gear disengaged Bit10: Bus Watchdog triggered · Modbus reg 104
belimo-damper-actuator-modbus,e16,Belimo,Damper Actuator (Modbus),MB,105,Min Min has to be ≤ Max -30%,percent,%,belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf,5,,,,,,,,,0,.,0...Max - 3‘000,,reg 105,,,,,0,,,범위 0...Max - 3‘000 · Modbus reg 105
belimo-damper-actuator-modbus,e16,Belimo,Damper Actuator (Modbus),MB,106,Max Max has to be ≥ Min +30%,percent,%,belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf,5,,,,,,,,,,,Min + 3‘000...10‘000 Default: 10‘000,,reg 106,,,,,0,,,범위 Min + 3‘000...10‘000 Default: 10‘000 · Modbus reg 106
belimo-damper-actuator-modbus,e16,Belimo,Damper Actuator (Modbus),MB,107,Sensor 1 Type,,–,belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf,5,,,,,,,,,,,0: None 1: Active 2: Passive 1K _ 3: Passive 20K _ 4: Switch 5: PT1000 C _ 6: NI1000 C _ 7: NTC10K C _ 8: PT1000 F _ 9: NI1000 F _ 10: NTC10K F _,,reg 107,,,,,11,,,범위 0: None 1: Active 2: Passive 1K _ 3: Passive 20K _ 4: Switch 5: PT1000 C _ 6: NI1000 C _ 7: NTC10K C _ 8: PT1000 F _ 9: NI1000 F _ 10: NTC10K F _ · Modbus reg 107
belimo-damper-actuator-modbus,e16,Belimo,Damper Actuator (Modbus),MB,108,"Bus Fail Position Modbus communication is not monitored as standard. In the event of a breakdown in communication, the actuator retains the current setpoint The bus implementation tracks the Modbus communication. If neither the Setpoint (Register No. 1) nor the Override Control (Register No. 2) is renewed before the Timeout for Bus Watchdog (Register No. 110) expires, the actuator controls to the Bus Fail Position Triggered bus watchdog is indicated in the Malfunction and Service Information (Register No. 105)",,–,belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf,5,,,,,,,,,,,0: None / Last setpoint 1: Fast close 2: Fast open 3: Mid position (parameterized) Default: None(0),,reg 108,,,,,4,,,범위 0: None / Last setpoint 1: Fast close 2: Fast open 3: Mid position (parameterized) Default: None(0) · Modbus reg 108
belimo-damper-actuator-modbus,e16,Belimo,Damper Actuator (Modbus),MB,109,"Timeout for Bus Watchdog in s Time until Bus Fail will be detected. If Bus Watchdog = 0 then deactivated If Bus Fail Position (Register No. 109) different from 0, the Bus Fail Position becomes active after the Timeout for Bus Watchdog is expired",s,s,belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf,5,,,,,,,,,0.,3,"0...3‘600 Default: 0 If Bus Fail Position (Register No. 109) not None(0), then Default: 120",,reg 109,,,,,0,,,"범위 0...3‘600 Default: 0 If Bus Fail Position (Register No. 109) not None(0), then Default: 120 · Modbus reg 109"
belimo-damper-actuator-modbus,e16,Belimo,Damper Actuator (Modbus),MB,114,Sensor 2 Type,,–,belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf,6,,,,,,,,,,,0: None 1: Active 2: Passive 1K _ 3: Passive 20K _ 4: Switch 5: PT1000 C _ 6: NI1000 C _ 7: NTC10K C _ 8: PT1000 F _ 9: NI1000 F _ 10: NTC10K F _,,reg 114,,,,,11,,,범위 0: None 1: Active 2: Passive 1K _ 3: Passive 20K _ 4: Switch 5: PT1000 C _ 6: NI1000 C _ 7: NTC10K C _ 8: PT1000 F _ 9: NI1000 F _ 10: NTC10K F _ · Modbus reg 114
belimo-damper-actuator-modbus,e16,Belimo,Damper Actuator (Modbus),MB,118,Setpoint Source Analog: Setpoint from analog signal 0...10 V on wire 3 Bus: Setpoint from Modbus (Register 1),,–,belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf,6,,,,,,,,,,,0: Analog 1: Bus Default: Bus(1),,reg 118,,,,,2,,,범위 0: Analog 1: Bus Default: Bus(1) · Modbus reg 118
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AI,1,RelPos,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,"Relative Position in % Overridden = true, if the gear is disengaged","Relative Position in % Overridden = true, if the gear is disengaged"
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AI,6,SpAnalog,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,"If SetpointSource MV[122] is not 1: Analog then Out Of Service is _ _ TRUE Overridden = true, if forced control (bus, tool and analog forced control) is active","If SetpointSource MV[122] is not 1: Analog then Out Of Service is _ _ TRUE Overridden = true, if forced control (bus, tool and analog forced control) is active"
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AI,20,Sens1Active Volt _,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Sensor 1 as Voltage in V If Sens1Type MV[220] is not 2: Active then Out Of Service is TRUE _ _,Sensor 1 as Voltage in V If Sens1Type MV[220] is not 2: Active then Out Of Service is TRUE _ _
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AI,21,Sens1Passive _ Ohm,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Sensor 1 as Resistor in Ohm If Sens1Type MV[220] is not 4: Passive then Out Of Service is _ _ TRUE,Sensor 1 as Resistor in Ohm If Sens1Type MV[220] is not 4: Passive then Out Of Service is _ _ TRUE
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AI,22,T1 UnitSel _,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Temperature 1 (remote) in selected unit Unit can be selected with object MV[127],Temperature 1 (remote) in selected unit Unit can be selected with object MV[127]
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AI,23,T2 UnitSel _,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Temperature 2 (Flow Body) in selected unit Unit can be selected with object MV[127],Temperature 2 (Flow Body) in selected unit Unit can be selected with object MV[127]
