modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AO,1,SpRel,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,Y,"Setpoint Relative in % The set point is related to either the position, the flow (of V`min, Vmax) or the power (of Pmax). See also AV[90], AV[94], MV[100], AV[110] Overridden = true, if forced control (bus MV[1], tool and analog forced cont","Setpoint Relative in % The set point is related to either the position, the flow (of V`min, Vmax) or the power (of Pmax). See also AV[90], AV[94], MV[100], AV[110] Overridden = true, if forced control (bus MV[1], tool and analog forced cont"
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,2,AbsPos,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,"Absolute Position in ° Overridden = true, if the gear is disengaged","Absolute Position in ° Overridden = true, if the gear is disengaged"
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,10,RelFlow,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Relative Flow in %,Relative Flow in %
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,17,SpAbsFlow _ UnitSel,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,"Setpoint Absolute Flow in selected unit Unit can be selected with object MV[123] Overridden = true, if forced control (bus, tool and analog forced control) is active","Setpoint Absolute Flow in selected unit Unit can be selected with object MV[123] Overridden = true, if forced control (bus, tool and analog forced control) is active"
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,19,AbsFlow UnitSel _,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Absolute Flow in selected unit Unit can be selected with object MV[123],Absolute Flow in selected unit Unit can be selected with object MV[123]
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,20,Sens1Temp _ UnitSel,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,2,,Sensor 1 as Temperature in selected unit Unit can be selected with object MV[127] If Sens1PassiveType MV[221] is 1: None or Sens1Type MV[220] is not 3: Passive then Out Of Service is TRUE _ _,Sensor 1 as Temperature in selected unit Unit can be selected with object MV[127] If Sens1PassiveType MV[221] is 1: None or Sens1Type MV[220] is not 3: Passive then Out Of Service is TRUE _ _
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,22,DeltaT UnitSel _,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Delta Temperature in selected unit Unit can be selected with object MV[128],Delta Temperature in selected unit Unit can be selected with object MV[128]
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,40,RelPower,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Relative Power in %,Relative Power in %
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,45,CoolingPower _ UnitSel,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Cooling Power in selected unit Unit can be selected with object MV[124],Cooling Power in selected unit Unit can be selected with object MV[124]
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,46,HeatingPower _ UnitSel,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Heating Power in selected unit Unit can be selected with object MV[124],Heating Power in selected unit Unit can be selected with object MV[124]
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,47,CoolingEnergy _ UnitSel,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Cooling Energy in selected unit Unit can be selected with object MV[125]. See also MV[200],Cooling Energy in selected unit Unit can be selected with object MV[125]. See also MV[200]
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,48,HeatingEnergy _ UnitSel,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Heating Energy in selected unit Unit can be selected with object MV[125]. See also MV[200],Heating Energy in selected unit Unit can be selected with object MV[125]. See also MV[200]
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,50,VolumeDecimal _ UnitSel,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Decimal Number of the Volume m3 Object _ Resolution of 0.01m3 of the Object PIV[50]. See also MV[200],Decimal Number of the Volume m3 Object _ Resolution of 0.01m3 of the Object PIV[50]. See also MV[200]
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,52,Volume UnitSel _,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Accumulated Volume in selected unit Unit can be selected with object MV[126]. See also MV[200],Accumulated Volume in selected unit Unit can be selected with object MV[126]. See also MV[200]
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,60,GlycolConcentration,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Glycol concentration in % Measured value or override value in settings,Glycol concentration in % Measured value or override value in settings
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,90,Vmin,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Minimum Flow Limit in %,Minimum Flow Limit in %
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,93,Vmin UnitSel _,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Minimum Flow Limit in selected unit Unit can be selected with object MV[123],Minimum Flow Limit in selected unit Unit can be selected with object MV[123]
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,94,Vmax,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Maximum Flow Limit in %,Maximum Flow Limit in %
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,97,Vmax UnitSel _,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Maximum Flow Limit in selected unit Unit can be selected with object MV[123],Maximum Flow Limit in selected unit Unit can be selected with object MV[123]
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,100,Vnom UnitSel R _,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Nominal Flow in selected unit Unit can be selected with object MV[123],Nominal Flow in selected unit Unit can be selected with object MV[123]
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,110,Pmax,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Maximum Power Limit in %,Maximum Power Limit in %
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,113,Pmax UnitSel _,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Maximum Power Limit in selected unit Unit can be selected with object MV[124],Maximum Power Limit in selected unit Unit can be selected with object MV[124]
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,116,Pnom UnitSel _,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Nominal Power in selected unit Unit can be selected with object MV[124],Nominal Power in selected unit Unit can be selected with object MV[124]
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,120,SpDeltaT UnitSel _,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Setpoint Delta Temperature in selected unit Unit can be selected with object MV[128],Setpoint Delta Temperature in selected unit Unit can be selected with object MV[128]
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,127,SpAbsFlowDeltaT_ UnitSel,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Setpoint Absolute Flow at Delta T in selected unit Unit can be selected with object MV[123],Setpoint Absolute Flow at Delta T in selected unit Unit can be selected with object MV[123]
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,130,BusWatchdog,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Timeout for Bus Watchdog in s Non functional. Reserved for future extension,Timeout for Bus Watchdog in s Non functional. Reserved for future extension
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),AV,140,ErrorState,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,Y,"Error State No communication to actuator: Communication with actuator not possible. Gear disengagement: Gear disengaged button is pressed Actuator cannot move: Mechanical overload due to blocked valve, etc. (only available for EV..R+KBAC) R","Error State No communication to actuator: Communication with actuator not possible. Gear disengagement: Gear disengaged button is pressed Actuator cannot move: Mechanical overload due to blocked valve, etc. (only available for EV..R+KBAC) R"
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),BI,20,Sens1Switch,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,,,,,,,,0,,_ Sensor 1 as Switch If Sens1Type MV[220] is not 5: Switch then Out Of Service is TRUE _ _,_ Sensor 1 as Switch If Sens1Type MV[220] is not 5: Switch then Out Of Service is TRUE _ _
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),BV,99,BusTermination,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,,,,,,,,0,,Bus Termination,Bus Termination
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),MSV,1,Override,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,,,,,,,,0,,Override Control Overrides setpoint with defined valves.,Override Control Overrides setpoint with defined valves.
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),MSV,99,SummaryStatus,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,,,,,,,,0,,Summary Status Summarizes all status MV[102] – MV[107],Summary Status Summarizes all status MV[102] – MV[107]
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),MSV,100,ControlMode,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,,,,,,,,0,,"Control Mode This value defines the interpretation of the setpoint A Reset will be performed, if the state of this object is changed.","Control Mode This value defines the interpretation of the setpoint A Reset will be performed, if the state of this object is changed."
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),MSV,101,DeltaT Limitation _,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,,,,,,,,0,,DeltaT Limitation Disabled: dT-Manager not active dT-Manager: dT-Manager active with no restriction to flow dT-Manager scaling: dT-Manager active with restriction of flow → AV 120],DeltaT Limitation Disabled: dT-Manager not active dT-Manager: dT-Manager active with no restriction to flow dT-Manager scaling: dT-Manager active with restriction of flow → AV 120]
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),MSV,102,StatusDeltaTMgr,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,,,,,,,,0,Y,Status DeltaT Manager Not selected: dT-Manager deactivated Standby: dT-Manager activated but not active Active: dT-Manager active Scaling standby: dT-Manager active with no limitation to the flow Scaling active: dT-Manager active with limit,Status DeltaT Manager Not selected: dT-Manager deactivated Standby: dT-Manager activated but not active Active: dT-Manager active Scaling standby: dT-Manager active with no limitation to the flow Scaling active: dT-Manager active with limit
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),MSV,103,StatusSensor,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,,,,,,,,0,Y,"Status Sensor Indicates informations within the flow sensor and both temperature sensors Flow measurement error: Air in the system, error occurred during flow measurement Remote temperature not OK: No connection to external temperature sens","Status Sensor Indicates informations within the flow sensor and both temperature sensors Flow measurement error: Air in the system, error occurred during flow measurement Remote temperature not OK: No connection to external temperature sens"
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),MSV,104,StatusFlow,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,,,,,,,,0,Y,Status Flow Actual flow exceeds nominal flow: Actual flow exceeds the designed nominal flow. Flow in closed position: Flow is measured but position of valve is closed Flow not reached: Setpoint cannot be reached within 3min during flow cont,Status Flow Actual flow exceeds nominal flow: Actual flow exceeds the designed nominal flow. Flow in closed position: Flow is measured but position of valve is closed Flow not reached: Setpoint cannot be reached within 3min during flow cont
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),MSV,105,StatusMedia,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,,,,,,,,0,,Status Media Freeze warning: Measured temperature & glycol concentration indicate that grease ice can build up Glycol detected: Glycol was detected in a MID application,Status Media Freeze warning: Measured temperature & glycol concentration indicate that grease ice can build up Glycol detected: Glycol was detected in a MID application
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),MSV,106,StatusActuator,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,,,,,,,,0,Y,"Status Actuator Actuator cannot move: Mechanical overload due to blocked valve, etc. (only available for EV..R+KBAC) Gear disengaged: Gear disengaged button is pressed No communication to actuator: Communication with actuator not possible","Status Actuator Actuator cannot move: Mechanical overload due to blocked valve, etc. (only available for EV..R+KBAC) Gear disengaged: Gear disengaged button is pressed No communication to actuator: Communication with actuator not possible"
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),MSV,107,StatusPower,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,,,,,,,,0,,Status Power Power not reached: Setpoint cannot be reached within 15 min during power control,Status Power Power not reached: Setpoint cannot be reached within 15 min during power control
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),MSV,120,Command,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,,,,,,,,0,,"Initiate Function Initiation of actuator functions for service and test. After command is sent, value returns to None(1).","Initiate Function Initiation of actuator functions for service and test. After command is sent, value returns to None(1)."
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),MSV,122,SpSource,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,,,,,,,,0,,Setpoint Source If Analog(1) then actuator is controlled by analog signal 0...10 V on wire 3. If Bus(2) then setpoint via bus SpRel AO[1],Setpoint Source If Analog(1) then actuator is controlled by analog signal 0...10 V on wire 3. If Bus(2) then setpoint via bus SpRel AO[1]
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),MSV,123,UnitSelFlow,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,,,,,,,,,,0,,"_ Unit Selection Flow The selected unit is valid for AV[17], AV[19], AV[93], AV[97], AV[100], AV[127]","_ Unit Selection Flow The selected unit is valid for AV[17], AV[19], AV[93], AV[97], AV[100], AV[127]"
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),MSV,124,UnitSelPower,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,,,,,,,,,,0,,"Unit Selection Power The selected unit is valid for AV[45], AV[46], AV[113], AV[116]","Unit Selection Power The selected unit is valid for AV[45], AV[46], AV[113], AV[116]"
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),MSV,125,UnitSelEnergy,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,,,,,,,,,,0,,"Unit Selection Energy The selected unit is valid for AV[47], AV[48], PIV[31], PIV[32]","Unit Selection Energy The selected unit is valid for AV[47], AV[48], PIV[31], PIV[32]"
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),MSV,126,UnitSelVolume,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,,,,,,,,,,0,,"Unit Selection Volume The selected unit is valid for AV[50], AV[52], PIV[50]","Unit Selection Volume The selected unit is valid for AV[50], AV[52], PIV[50]"
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),MSV,127,UnitSelTemperature,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,,,,,,,,,,0,,"Unit Selection Temperature Sensors The selected unit is valid for AV[20], AI[22], AV[23]","Unit Selection Temperature Sensors The selected unit is valid for AV[20], AI[22], AV[23]"
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),MSV,128,UnitSelDeltaT,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,,,,,,,,,,0,,Unit Selection Delta T The selected unit is valid for AV[22],Unit Selection Delta T The selected unit is valid for AV[22]
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),MSV,200,SelectMeterRegisters,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,,,,,,,,,,0,Y,Select between certified meter register and lifetime register. Value 1 only available for models with MID certification EV..R2+MID For non MID certificied models Values 2 is defined as default. The certified meter register will be reset whe,Select between certified meter register and lifetime register. Value 1 only available for models with MID certification EV..R2+MID For non MID certificied models Values 2 is defined as default. The certified meter register will be reset whe
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),MSV,220,Sens1Type,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,,,,,,,,,,0,,Sensor 1 Type Additional Sensor input. Only selectable if SpSource MV[122] is set to Bus.,Sensor 1 Type Additional Sensor input. Only selectable if SpSource MV[122] is set to Bus.
belimo-energy-valve-dn-15-50-version-4-bacnet,e16,Belimo,Energy Valve DN 15...50 (Version 4) (BACnet),MSV,221,Sens1TempType,,,belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,,,,,,,,,,0,,Sensor 1 Passive Type,Sensor 1 Passive Type
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,0,Setpoint [%],,[%],belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,0…10’000 Default: 0,,reg 0,,,,,0,,,범위 0…10’000 Default: 0 · Modbus reg 0
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,1,Override control Overrides setpoint with defined values.,,-,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,0: None 1: Open Valve 2: Close Valve 3: Minimum Flow 4: - 5: Maximum Flow 6: Nominal Flow 7: - 8: - 9: - 10: Motor Stop Default: 0,,reg 1,,,,,11,,,범위 0: None 1: Open Valve 2: Close Valve 3: Minimum Flow 4: - 5: Maximum Flow 6: Nominal Flow 7: - 8: - 9: - 10: Motor Stop Default: 0 · Modbus reg 1
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,2,Command,,-,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,0: None 1: - 2: Sync Default: 0,,reg 2,,,,,3,,,범위 0: None 1: - 2: Sync Default: 0 · Modbus reg 2
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,3,Actuator type,,-,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,0: Device not connected 1: Air/Water 2: VAV / EPIV 3: Fire 4: Energy Valve / Flow Meter 5: 6-way EPIV,,reg 3,,,,,6,,,범위 0: Device not connected 1: Air/Water 2: VAV / EPIV 3: Fire 4: Energy Valve / Flow Meter 5: 6-way EPIV · Modbus reg 3
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,4,Relative position [%],percent,%,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,0…10’000,,reg 4,,,,,0,,,범위 0…10’000 · Modbus reg 4
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,5,Absolute position [°] [mm],deg,°,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,0…max angle,,reg 5,,,,,0,,,범위 0…max angle · Modbus reg 5
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,6,Relative volumetric flow [%] relates to Vnom,percent,%,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,0…15’000,,reg 6,,,,,0,,,범위 0…15’000 · Modbus reg 6
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,7,Absolute volumetric flow [l/s],Lps,l/s,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,0.,1.5,0...1.5*Vnom,,reg 7,,,,,0,,,범위 0...1.5*Vnom · Modbus reg 7
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,8,Absolute volumetric flow [gpm],gpm,gpm,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,0…16‘000,,reg 8,,,,,0,,,범위 0…16‘000 · Modbus reg 8
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,9,Absolute volumetric flow [selected units] Unit can be selected in Register No. 148,,UnitSel,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,0…360‘000‘000,,reg 9,,,,,0,,,범위 0…360‘000‘000 · Modbus reg 9
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,11,Setpoint Analog [%],percent,%,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,0.,10,0...10‘000,,reg 11,,,,,0,,,범위 0...10‘000 · Modbus reg 11
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,12,Sensor value 1 [mV] [Ω] [-] For Resistance values scaling as follows applies PT1000 / Ni1000 -> 1 NTC10K -> 10,,mV Ω,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,0.,65,0...65‘535,,reg 12,,,,,0,,,범위 0...65‘535 · Modbus reg 12
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,13,Sensor 1 as analog value [°C],degC,℃,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,-2‘000…12‘000,,reg 13,,,,,0,,,범위 -2‘000…12‘000 · Modbus reg 13
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,14,Sensor 1 as analog value [°F],degF,℉,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,-400…24‘800,,reg 14,,,,,0,,,범위 -400…24‘800 · Modbus reg 14
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,15,SpAbsFlow [l/s],,[l/s],belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,0…10'000,,reg 15,,,,,0,,,범위 0…10'000 · Modbus reg 15
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,16,SpAbsFlow [gpm],gpm,gpm,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,0…16‘000,,reg 16,,,,,0,,,범위 0…16‘000 · Modbus reg 16
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,17,SpAbsFlow [selected units] Unit can be selected in Register No. 148,,UnitSel,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,0…360‘000‘000,,reg 17,,,,,0,,,범위 0…360‘000‘000 · Modbus reg 17
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,19,Temperature 1 (external) [°C],degC,℃,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,-2‘000…12‘0000,,reg 19,,,,,0,,,범위 -2‘000…12‘0000 · Modbus reg 19
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,20,Temperature 1 (external) [°F],degF,℉,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,-400…24‘800,,reg 20,,,,,0,,,범위 -400…24‘800 · Modbus reg 20
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,21,Temperature 2 (integrated) [°C],degC,℃,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,-2‘000…12‘0000,,reg 21,,,,,0,,,범위 -2‘000…12‘0000 · Modbus reg 21
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,22,Temperature 2 (integrated) [°F],degF,℉,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,-400…24'800,,reg 22,,,,,0,,,범위 -400…24'800 · Modbus reg 22
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,23,DeltaT K _,K,K,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,0…14‘000,,reg 23,,,,,0,,,범위 0…14‘000 · Modbus reg 23
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,24,DeltaT F _,degF,℉,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,0…25‘200,,reg 24,,,,,0,,,범위 0…25‘200 · Modbus reg 24
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,25,Glycol concentration,percent,%,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,0…10‘000,,reg 25,,,,,0,,,범위 0…10‘000 · Modbus reg 25
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,26,Relative Power,percent,%,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,0…30‘000,,reg 26,,,,,0,,,범위 0…30‘000 · Modbus reg 26
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,27,Absolute Power cooling [kW],kW,kW,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,0…21‘500‘000,,reg 27,,,,,0,,,범위 0…21‘500‘000 · Modbus reg 27
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,29,Absolute Power cooling [kBTU/h],kBTUh,kBTU/h,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,0…74‘150‘000,,reg 29,,,,,0,,,범위 0…74‘150‘000 · Modbus reg 29
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,31,Absolute Power cooling [selected units] Unit can be selected in Register No. 149,,UnitSel,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,0…741‘500‘000,,reg 31,,,,,0,,,범위 0…741‘500‘000 · Modbus reg 31
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,33,Absolute Power Heating [kW],kW,kW,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,0…21‘500‘000,,reg 33,,,,,0,,,범위 0…21‘500‘000 · Modbus reg 33
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,35,Absolute Power Heating [kBTU/h],kBTUh,kBTU/h,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,6,,,,,,,,,,,0…74‘150‘000,,reg 35,,,,,0,,,범위 0…74‘150‘000 · Modbus reg 35
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,37,Absolute Power Heating [selected units] Unit can be selected in Register No. 149,,UnitSel,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,,,0…741‘500‘000,,reg 37,,,,,0,,,범위 0…741‘500‘000 · Modbus reg 37
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,39,Setpoint DeltaT [K],K,K,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,,,100…5‘500,,reg 39,,,,,0,,,범위 100…5‘500 · Modbus reg 39
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,40,Setpoint DeltaT [°F,degF,℉,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,,,180…9‘900,,reg 40,,,,,0,,,범위 180…9‘900 · Modbus reg 40
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,41,Setpoint Absolute Flow DeltaT [l/s],Lps,l/s,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,0.,100,0...100‘000,,reg 41,,,,,0,,,범위 0...100‘000 · Modbus reg 41
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,43,Setpoint Absolute Flow DeltaT [gpm],gpm,gpm,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,0.,160,0...160‘000,,reg 43,,,,,0,,,범위 0...160‘000 · Modbus reg 43
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,45,Setpoint Absolute Flow DeltaT [selected units] Unit can be selected in Register No. 148,,UnitSel,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,,,0…360‘000‘000,,reg 45,,,,,0,,,범위 0…360‘000‘000 · Modbus reg 45
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,59,Total Volume [m3],m3,m3,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,,,0…2’147’483’600,,reg 59,,,,,0,,,범위 0…2’147’483’600 · Modbus reg 59
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,61,Total Volume [gal],,gal,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,,,0…2’147’483’647,,reg 61,,,,,0,,,범위 0…2’147’483’647 · Modbus reg 61
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,63,Total Volume [selected units] Unit can be selected in Register No. 150,,UnitSel,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,,,0…2’147’483’647,,reg 63,,,,,0,,,범위 0…2’147’483’647 · Modbus reg 63
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,65,Cooling Energy [kWh],kWh,kWh,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,,,0…2’147’483’647,,reg 65,,,,,0,,,범위 0…2’147’483’647 · Modbus reg 65
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,67,Cooling Energy [kBTU],kBTU,kBTU,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,,,0…2’147’483’647,,reg 67,,,,,0,,,범위 0…2’147’483’647 · Modbus reg 67
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,69,Cooling Energy [selected units] Unit can be selected in Register No. 151,,UnitSel,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,,,0…2’147’483’647,,reg 69,,,,,0,,,범위 0…2’147’483’647 · Modbus reg 69
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,71,Heating Energy [kWh],kWh,kWh,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,,,0…2’147’483’647,,reg 71,,,,,0,,,범위 0…2’147’483’647 · Modbus reg 71
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,73,Heating Energy [kBTU],kBTU,kBTU,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,,,0…2’147’483’647,,reg 73,,,,,0,,,범위 0…2’147’483’647 · Modbus reg 73
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,75,Heating Energy [selected units] Unit can be selected in Register No. 151,,UnitSel,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,7,,,,,,,,,,,0…2’147’483’647,,reg 75,,,,,0,,,범위 0…2’147’483’647 · Modbus reg 75
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,99,Bus Termination Indicates if bus termination (120 Ω) is enabled. Bus termination can be set with configuration tools.,,-,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,8,,,,,,,,,,,0: disabled 1: enabled Default: 0,,reg 99,,,,,2,,,범위 0: disabled 1: enabled Default: 0 · Modbus reg 99
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,100,"Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing. The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modbus. Example: 00839-31324-064-008 1st part: 00839 2nd part: 31324 4th part: 008",,-,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,8,,,,,,,,,,,-,,reg 100,,,,,0,,,범위 - · Modbus reg 100
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,101,Series Number 2nd part,,-,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,8,,,,,,,,,,,-,,reg 101,,,,,0,,,범위 - · Modbus reg 101
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,102,Series Number 4th part,,-,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,8,,,,,,,,,,,-,,reg 102,,,,,0,,,범위 - · Modbus reg 102
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,103,"Firmware Version Firmware version of communication module Example: 400, Version 4.00 for details see Firmware history",,-,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,8,,,,,,,,,,,-,,reg 103,,,,,0,,,범위 - · Modbus reg 103
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,104,"Malfunction and Service Information No communication to actuator: Communication with actuator not possible. Gear disengagement: Gear disengaged button is pressed. Actuator cannot move: Mechanical overload due to blocked valve, etc. (only available for EV..R+KBAC) Reverse flow: Reverse flow is detected. Flow setpoint not reached: Setpoint cannot be reached within 15 min during flow control. Actual flow exceeds nominal flow: Actual flow exceeds the designed nominal flow. Flow measurement error: Air in the system, error occurred during flow measurement. External temperature sensor not OK: No connection to the external temperature sensor Integrated temperature sensor not OK: Error with embedded temperature sensor. Communication to sensor interrupted: Internal communication to flow sensor interrupted. Freeze warning: Measured temperature & glycol concentration indicate that grease ice can build up. Glycol detected: Glycol was detected in a MID application. Power setpoint not reached: Setpoint cannot be reached within 15 min during power control.",,-,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,8,,,,,,,,,,,Bitmask = 0: No communication to actuator 1: Gear disengaged 2: Actuator cannot move 3: Reverse flow 4: Flow setpoint not reached 5: Flow with closed valve 6: Actual flow exceeds nominal flow 7: Flow measurement error 8: External tempera,,,,,,,9,Y,,범위 Bitmask = 0: No communication to actuator 1: Gear disengaged 2: Actuator cannot move 3: Reverse flow 4: Flow setpoint not reached 5: Flow with closed valve 6: Actual flow exceeds nominal flow 7: Flow measurement error 8: External tempera
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,105,Vmin,percent,%,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,8,,,,,,,,,,,0…Vmax Default: 0,,reg 105,,,,,0,,,범위 0…Vmax Default: 0 · Modbus reg 105
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,106,Vmax Vmax cannot be set lower than Vmin or 25%.,percent,%,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,8,,,,,,,,,,,2‘500...10‘000 Default: 10‘000,,reg 106,,,,,0,,,범위 2‘500...10‘000 Default: 10‘000 · Modbus reg 106
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,108,"Bus Fail Setpoint Modbus communication is not monitored as standard. In the event of a breakdown in communication, the actuator retains the current setpoint. The bus monitoring controls the Modbus communication. If neither the Setpoint (Register1) nor the Override Control (Register 2) is renewed before the Timeout for Bus Watchdog (Register 110; default:120 s), the actuator controls to the Bus Fail position. Triggered bus monitoring is indicated in the Malfunction and Service Information (Register 105).",percent,%,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,8,,,,,,,,,,,0…10‘000 Default: 0,,reg 108,,,,,0,,,범위 0…10‘000 Default: 0 · Modbus reg 108
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,109,Communication Watchdog Time until Bus Fail will be detected. If Bus Watchdog = 0 then deactivated. If Bus Fail setpoint (Register 110) different from 0 then Timeout for Bus Watchdog is by default 120s (parameterizable). Not functional --> reserved for future,s,s,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,8,,,,,,,,,0.,3,0...3‘600 Default: 0 (120),,reg 109,,,,,0,,,범위 0...3‘600 Default: 0 (120) · Modbus reg 109
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,110,Nominal volumetric flow [l/s] (Vnom),Lps,l/s,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,8,,,,,,,,,,,0…10‘000,,reg 110,,,,,0,,,범위 0…10‘000 · Modbus reg 110
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,111,Nominal volumetric flow [gpm] (Vnom),gpm,gpm,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,8,,,,,,,,,,,0…16‘000,,reg 111,,,,,0,,,범위 0…16‘000 · Modbus reg 111
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,112,Nominal volumetric flow (qp) [selected units] (Vnom) Unit can be selected in Register No. 148,,UnitSel,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,8,,,,,,,,,,,0…360'000'000,,reg 112,,,,,0,,,범위 0…360'000'000 · Modbus reg 112
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,116,Control Mode,,-,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,9,,,,,,,,,,,0: Position control 1: Flow control 2: Power control Default: 1,,reg 116,,,,,3,,,범위 0: Position control 1: Flow control 2: Power control Default: 1 · Modbus reg 116
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,118,Setpoint Source Analog: Setpoint from analog signal 0.5...10V on wire 3 Bus: Setpoint from Modbus (Register 1),,-,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,9,,,,,,,,,,,0: Analog 1: Bus Default: 1,,reg 118,,,,,2,,,범위 0: Analog 1: Bus Default: 1 · Modbus reg 118
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,120,Sensor 1 Type Additional sensor input Only selectable if SpSource (Register No. 119) is set to bus.,,-,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,9,,,,,,,,,,,0: None 1: Active 2: - 3: Passive 4: Switch Default: 0,,reg 120,,,,,5,,,범위 0: None 1: Active 2: - 3: Passive 4: Switch Default: 0 · Modbus reg 120
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,121,Sensor 1 passive sensor Type,,-,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,9,,,,,,,,,,,0: Resistance Measurement 1: PT1000 2: Ni1000 3: - 4: - 5: - 6: - 7: NTC10k2 8: NTC10k3 Default: 0,,reg 121,,,,,9,,,범위 0: Resistance Measurement 1: PT1000 2: Ni1000 3: - 4: - 5: - 6: - 7: NTC10k2 8: NTC10k3 Default: 0 · Modbus reg 121
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,124,Sensor 1 as analog value [°C],degC,℃,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,9,,,,,,,,,,,-10° C to 120° C,,reg 124,,,,,0,,,범위 -10° C to 120° C · Modbus reg 124
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,125,Sensor 1 as analog value [°F],degF,℉,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,9,,,,,,,,,,,14° F to 248° F,,reg 125,,,,,0,,,범위 14° F to 248° F · Modbus reg 125
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,129,Vmin [l/s],Lps,l/s,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,9,,,,,,,,,,,0…Vmax,,reg 129,,,,,0,,,범위 0…Vmax · Modbus reg 129
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,130,Vmin [gpm],gpm,gpm,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,9,,,,,,,,,,,0…Vmax,,reg 130,,,,,0,,,범위 0…Vmax · Modbus reg 130
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,131,Minimal volumetric flow [selected units] Unit can be selected in Register No. 148,,UnitSel,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,9,,,,,,,,,,,0…Vmax,,reg 131,,,,,0,,,범위 0…Vmax · Modbus reg 131
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,133,Vmax [l/s],Lps,l/s,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,9,,,,,,,,,,,25% of Vnom…Vnom,,reg 133,,,,,0,,,범위 25% of Vnom…Vnom · Modbus reg 133
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,134,Vmax [gpm],gpm,gpm,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,9,,,,,,,,,,,25% of Vnom…Vnom,,reg 134,,,,,0,,,범위 25% of Vnom…Vnom · Modbus reg 134
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,135,Maximal volumetric flow [selected units] Unit can be selected in Register No. 148,,UnitSel,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,9,,,,,,,,,,,25% of Vnom…Vnom,,reg 135,,,,,0,,,범위 25% of Vnom…Vnom · Modbus reg 135
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,147,Unit Selection Flow,,-,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,9,,,,,,,,,,,0: m3/s 1: m3/h 2: l/s 3: l/min 4: l/h 5: gpm 6: cfm Default: 4,,reg 147,,,,,7,,,범위 0: m3/s 1: m3/h 2: l/s 3: l/min 4: l/h 5: gpm 6: cfm Default: 4 · Modbus reg 147
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,148,Unit Selection Power,,-,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,9,,,,,,,,,,,0: W 1: kW 2: MW 3: BTU/h 4: kBTU/h 5: ton Default: 1,,reg 148,,,,,6,,,범위 0: W 1: kW 2: MW 3: BTU/h 4: kBTU/h 5: ton Default: 1 · Modbus reg 148
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,149,Unit Selection Volume,,-,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,9,,,,,,,,,,,0: m3 1: Litre 2: Gallon 3: cf Default: 0,,reg 149,,,,,4,,,범위 0: m3 1: Litre 2: Gallon 3: cf Default: 0 · Modbus reg 149
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,150,Unit Selection Energy,,,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,9,,,,,,,,,,,0: J 1: kJ 2: MJ 3: GJ 4: Wh 5: kWh 6: MWh 7: BTU 8: kBTU 9: ton Default: 5,,reg 150,,,,,10,,,범위 0: J 1: kJ 2: MJ 3: GJ 4: Wh 5: kWh 6: MWh 7: BTU 8: kBTU 9: ton Default: 5 · Modbus reg 150
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,159,Nominal Power [kW],kW,kW,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,9,,,,,,,,,,,0…21‘500‘000,,reg 159,,,,,0,,,범위 0…21‘500‘000 · Modbus reg 159
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,161,Nominal Power [kBTU/h],kBTUh,kBTU/h,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,9,,,,,,,,,,,0…74‘150‘000,,reg 161,,,,,0,,,범위 0…74‘150‘000 · Modbus reg 161
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,163,Nominal Power [selected units] Unit can be selected in Register No. 149,,UnitSel,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,10,,,,,,,,,,,0…741‘500‘000,,reg 163,,,,,0,,,범위 0…741‘500‘000 · Modbus reg 163
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,165,Max Power [%],percent,%,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,10,,,,,,,,,,,0.5…100 %,,reg 165,,,,,0,,,범위 0.5…100 % · Modbus reg 165
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,166,Absolute Pmax [kW],kW,kW,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,10,,,,,,,,,,,0.5 % of Pnom…Pnom,,reg 166,,,,,0,,,범위 0.5 % of Pnom…Pnom · Modbus reg 166
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,168,Absolute Pmax [kBTU/h],kBTUh,kBTU/h,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,10,,,,,,,,,,,0.5 % of Pnom…Pnom,,reg 168,,,,,0,,,범위 0.5 % of Pnom…Pnom · Modbus reg 168
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,170,Absolute Pmax [selected units] Unit can be selected in Register No. 149,,UnitSel,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,10,,,,,,,,,,,0.5 % of Pnom…Pnom,,reg 170,,,,,0,,,범위 0.5 % of Pnom…Pnom · Modbus reg 170
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,179,DeltaT Limitation _,,-,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,10,,,,,,,,,,,0: Disabled 1: dT-Manager 2: dT-Manager scaling Default: 0,,reg 179,,,,,3,,,범위 0: Disabled 1: dT-Manager 2: dT-Manager scaling Default: 0 · Modbus reg 179
