modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,180,DeltaT Manager Status,,-,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,10,,,,,,,,,,,0: Not selected 1: Standby 2: Active 3: Scaling standby 4: Scaling active,,reg 180,,,,,5,,,범위 0: Not selected 1: Standby 2: Active 3: Scaling standby 4: Scaling active · Modbus reg 180
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,200,Sensor Serial Number First Part ProductionOrderNumber,,-,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,10,,,,,,,,,,,-,,reg 200,,,,,0,,,범위 - · Modbus reg 200
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,202,Sensor Serial Number Second Part ProductionSequenceNumber,,-,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,10,,,,,,,,,,,-,,reg 202,,,,,0,,,범위 - · Modbus reg 202
belimo-energy-valve-dn-15-50-version-4-modbus,e16,Belimo,Energy Valve DN 15...50 (Version 4) (Modbus),MB,204,Select Meter Register Value 0 only available for models with MID certification: EV..R2+MID. For non MID certified models value 1 is defined as default. Select between certified meter register and lifetime register. The certified meter register will be reset when the sensor module is replaced. The lifetime register is compensated for glycol (if applicable). Avoid toggling between the two registers as this will affect data logging. Following registers depend on the selected meter register: Register No. 60/61 Register No. 62/63 Register No. 64/65 Register No. 66/67 Register No. 68/69 Register No. 70/71 Register No. 72/73 Register No. 74/75 Register No. 76/77,,-,belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf,10,,,,,,,,,,,0: Certified meter register 1: Lifetime meter register Default: 0,,reg 204,,,,,2,,,범위 0: Certified meter register 1: Lifetime meter register Default: 0 · Modbus reg 204
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),AI,20,Sens1Active Volt _,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Sensor 1 as Voltage in V If Sens1Type MV[220] is not 2: Active then Out Of Service is TRUE _ _,Sensor 1 as Voltage in V If Sens1Type MV[220] is not 2: Active then Out Of Service is TRUE _ _
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),AI,21,Sens1Passive _ Ohm,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Sensor 1 as Resistor in Ohm If Sens1Type MV[220] is not 4: Passive then Out Of Service is TRUE _ _,Sensor 1 as Resistor in Ohm If Sens1Type MV[220] is not 4: Passive then Out Of Service is TRUE _ _
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),AI,22,T1 UnitSel _,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Temperature 1 (remote) in selected unit Unit can be selected with object,Temperature 1 (remote) in selected unit Unit can be selected with object
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),AI,23,T2 UnitSel _,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Temperature 2 (Flow Body) in selected unit Unit can be selected with object,Temperature 2 (Flow Body) in selected unit Unit can be selected with object
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),AV,10,RelFlow,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Relative Flow in %,Relative Flow in %
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),AV,19,AbsFlow UnitSel _,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Absolute Flow in selected unit Unit can be selected with object,Absolute Flow in selected unit Unit can be selected with object
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),AV,20,SpRel,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,2,,Sensor 1 as Temperature in selected unit Unit can be selected with object If Sens1PassiveType MV[221] is 1:None or Sens1Type MV[220] is not 3:Passive then Out Of Service is TRUE _ _,Sensor 1 as Temperature in selected unit Unit can be selected with object If Sens1PassiveType MV[221] is 1:None or Sens1Type MV[220] is not 3:Passive then Out Of Service is TRUE _ _
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),AV,22,DeltaT UnitSel _,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Delta Temperature in selected unit Unit can be selected with object MV[128],Delta Temperature in selected unit Unit can be selected with object MV[128]
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),AV,45,CoolingPower _ UnitSel,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Cooling Power in selected unit Unit can be selected with object MV[124],Cooling Power in selected unit Unit can be selected with object MV[124]
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),AV,46,HeatingPower _ UnitSel,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Heating Power in selected unit Unit can be selected with object MV[124],Heating Power in selected unit Unit can be selected with object MV[124]
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),AV,47,CoolingEnergy _ UnitSel,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Cooling Energy in selected unit Unit can be selected with object MV[125]. See also MV[200],Cooling Energy in selected unit Unit can be selected with object MV[125]. See also MV[200]
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),AV,48,HeatingEnergy _ UnitSel,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Heating Energy in selected unit Unit can be selected with object MV[125]. See also MV[200],Heating Energy in selected unit Unit can be selected with object MV[125]. See also MV[200]
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),AV,50,VolumeDecimal _ UnitSel,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Decimal Number of the Volume m3 Object _ Resolution of 0.01m3 of the Object PIV[50]. See also MV[200],Decimal Number of the Volume m3 Object _ Resolution of 0.01m3 of the Object PIV[50]. See also MV[200]
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),AV,52,Volume UnitSel _,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Accumulated Volume in selected unit Unit can be selected with object MV[126]. See also MV[200],Accumulated Volume in selected unit Unit can be selected with object MV[126]. See also MV[200]
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),AV,60,GlycolConcentration,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Glycol concentration in % Measured value or override value in settings,Glycol concentration in % Measured value or override value in settings
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),AV,100,Vnom UnitSel R _,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Nominal Flow (qp) in selected unit Unit can be selected with object MV[123],Nominal Flow (qp) in selected unit Unit can be selected with object MV[123]
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),AV,130,BusWatchdog,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Timeout for Bus Watchdog in s Non functional. Reserved for future extension,Timeout for Bus Watchdog in s Non functional. Reserved for future extension
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),AV,140,ErrorState,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,Y,"Error State Reverse flow: Reverse flow is detected Flow actual exceeds flow nominal : Actual flow exceeds the designed nominal flow. Flow measurement error: Air in the system, error occurred during flow measurement Remote temperature not OK","Error State Reverse flow: Reverse flow is detected Flow actual exceeds flow nominal : Actual flow exceeds the designed nominal flow. Flow measurement error: Air in the system, error occurred during flow measurement Remote temperature not OK"
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),BI,20,Sens1Switch,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,_ Sensor 1 as Switch If Sens1Type MV[220] is not 5: Switch then Out Of Service is TRUE _ _,_ Sensor 1 as Switch If Sens1Type MV[220] is not 5: Switch then Out Of Service is TRUE _ _
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),BV,99,BusTermination,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Bus Termination,Bus Termination
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),MSV,99,SummaryStatus,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Summary Status Summarizes all status MV[102] – MV[107],Summary Status Summarizes all status MV[102] – MV[107]
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),MSV,103,StatusSensor,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,Y,"Status Sensor Indicates informations within the flow sensor and both temperature sensors Flow measurement error: Air in the system, error occurred during flow measurement Remote temperature not OK: No connection to external temperature sens","Status Sensor Indicates informations within the flow sensor and both temperature sensors Flow measurement error: Air in the system, error occurred during flow measurement Remote temperature not OK: No connection to external temperature sens"
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),MSV,104,StatusFlow,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Status Flow Actual flow exceeds nominal flow: Actual flow exceeds the designed nominal flow. Reverse flow detected: Energy Valves detected a reverse flow,Status Flow Actual flow exceeds nominal flow: Actual flow exceeds the designed nominal flow. Reverse flow detected: Energy Valves detected a reverse flow
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),MSV,105,StatusMedia,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Status Media Glycol detected: Glycol was detected in a MID application Freeze warning: Measured temperature & glycol concentration indicate that grease ice can build up,Status Media Glycol detected: Glycol was detected in a MID application Freeze warning: Measured temperature & glycol concentration indicate that grease ice can build up
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),MSV,123,UnitSelFlow,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,"Unit Selection Flow The selected unit is valid for AV[17], AV[19], AV[93], AV[97], AV[100], AV[127]","Unit Selection Flow The selected unit is valid for AV[17], AV[19], AV[93], AV[97], AV[100], AV[127]"
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),MSV,124,UnitSelPower,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,"Unit Selection Power The selected unit is valid for AV[45], AV[46], AV[113], AV[116]","Unit Selection Power The selected unit is valid for AV[45], AV[46], AV[113], AV[116]"
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),MSV,125,UnitSelEnergy,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,"Unit Selection Energy The selected unit is valid for AV[47], AV[48], PIV[31], PIV[32]","Unit Selection Energy The selected unit is valid for AV[47], AV[48], PIV[31], PIV[32]"
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),MSV,126,UnitSelVolume,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,"Unit Selection Volume The selected unit is valid for AV[50], AV[52], PIV[50]","Unit Selection Volume The selected unit is valid for AV[50], AV[52], PIV[50]"
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),MSV,127,UnitSelTemperature,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,"Unit Selection Temperature Sensors The selected unit is valid for AV[20], AI[22], AV[23]","Unit Selection Temperature Sensors The selected unit is valid for AV[20], AI[22], AV[23]"
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),MSV,128,UnitSelDeltaT,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Unit Selection Delta T The selected unit is valid for AV[22],Unit Selection Delta T The selected unit is valid for AV[22]
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),MSV,200,SelectMeterRegisters,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,6,,,,,,,,,,,,,,,,,,0,Y,_ Select between certified meter register and lifetime register. Value 1 only available for models with MID certification EV..R2+MID For non MID certificied models Values 2 is defined as default. The certified meter register will be reset w,_ Select between certified meter register and lifetime register. Value 1 only available for models with MID certification EV..R2+MID For non MID certificied models Values 2 is defined as default. The certified meter register will be reset w
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),MSV,220,Sens1Type,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,6,,,,,,,,,,,,,,,,,,0,,Sensor 1 Type Additional sensor input.,Sensor 1 Type Additional sensor input.
belimo-thermal-energy-meter-bacnet,e16,Belimo,Thermal Energy Meter (BACnet),MSV,221,Sens1TempType,,,belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf,6,,,,,,,,,,,,,,,,,,0,,Sensor 1 Passive Type,Sensor 1 Passive Type
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,3,Actuator type,,-,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,0: Device not connected 1: Air/Water 2: VAV / EPIV 3: Fire 4: Energy Valve / Energy Meter 5: 6-way EPIV,,reg 3,,,,,6,,,범위 0: Device not connected 1: Air/Water 2: VAV / EPIV 3: Fire 4: Energy Valve / Energy Meter 5: 6-way EPIV · Modbus reg 3
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,6,Relative volumetric flow [%] relates to Vnom,percent,%,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,0…15’000,,reg 6,,,,,0,,,범위 0…15’000 · Modbus reg 6
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,7,Absolute volumetric flow [l/s],Lps,l/s,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,0.,1.5,0...1.5*Vnom,,reg 7,,,,,0,,,범위 0...1.5*Vnom · Modbus reg 7
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,8,Absolute volumetric flow [gpm],gpm,gpm,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,0…16‘000,,reg 8,,,,,0,,,범위 0…16‘000 · Modbus reg 8
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,9,Absolute volumetric flow [selected units] Unit can be selected in Register No. 148,,UnitSel,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,0…360‘000‘000,,reg 9,,,,,0,,,범위 0…360‘000‘000 · Modbus reg 9
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,12,Sensor value 1 [mV] [Ω] [-],,mV Ω (NTC10K) 0 / 1,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,Resistance and Voltage 0...65‘535,,reg 12,,,,,0,,,범위 Resistance and Voltage 0...65‘535 · Modbus reg 12
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,13,Sensor 1 as analog value [°C],degC,℃,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,-2‘000…12‘000,,reg 13,,,,,0,,,범위 -2‘000…12‘000 · Modbus reg 13
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,14,Sensor 1 as analog value [°F],degF,℉,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,-400…24‘800,,reg 14,,,,,0,,,범위 -400…24‘800 · Modbus reg 14
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,19,Temperature 1 (external) [°C],degC,℃,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,-2‘000…12‘0000,,reg 19,,,,,0,,,범위 -2‘000…12‘0000 · Modbus reg 19
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,20,Temperature 1 (external) [°F],degF,℉,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,-400…24‘800,,reg 20,,,,,0,,,범위 -400…24‘800 · Modbus reg 20
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,21,Temperature 2 (integrated) [°C],degC,℃,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,-2‘000…12‘0000,,reg 21,,,,,0,,,범위 -2‘000…12‘0000 · Modbus reg 21
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,22,Temperature 2 (integrated) [°F],degF,℉,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,-400…24'800,,reg 22,,,,,0,,,범위 -400…24'800 · Modbus reg 22
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,23,DeltaT K _,K,K,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,0…14‘000,,reg 23,,,,,0,,,범위 0…14‘000 · Modbus reg 23
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,24,DeltaT F _,degF,℉,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,0…25‘200,,reg 24,,,,,0,,,범위 0…25‘200 · Modbus reg 24
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,25,Glycol concentration,percent,%,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,0…10‘000,,reg 25,,,,,0,,,범위 0…10‘000 · Modbus reg 25
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,27,Absolute Power cooling [kW],kW,kW,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,0…21‘500‘000,,reg 27,,,,,0,,,범위 0…21‘500‘000 · Modbus reg 27
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,29,Absolute Power cooling [kBTU/h],kBTUh,kBTU/h,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,0…74‘150‘000,,reg 29,,,,,0,,,범위 0…74‘150‘000 · Modbus reg 29
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,31,Absolute Power Heating [selected units] Unit can be selected in Register No. 149,,UnitSel,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,0…741‘500‘000,,reg 31,,,,,0,,,범위 0…741‘500‘000 · Modbus reg 31
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,33,Absolute Power Heating [kW],kW,kW,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,0…21‘500‘000,,reg 33,,,,,0,,,범위 0…21‘500‘000 · Modbus reg 33
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,35,Absolute Power Heating [kBTU/h],kBTUh,kBTU/h,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,0…74‘150‘000,,reg 35,,,,,0,,,범위 0…74‘150‘000 · Modbus reg 35
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,37,Absolute Power Heating [selected units] Unit can be selected in Register No. 149,,UnitSel,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,0…741‘500‘000,,reg 37,,,,,0,,,범위 0…741‘500‘000 · Modbus reg 37
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,59,Total Volume [m3],m3,m3,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,0…2’147’483’600,,reg 59,,,,,0,,,범위 0…2’147’483’600 · Modbus reg 59
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,61,Total Volume [gal],,gal,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,0…2’147’483’647,,reg 61,,,,,0,,,범위 0…2’147’483’647 · Modbus reg 61
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,63,Total Volume [selected units] Unit can be selected in Register No. 150,,UnitSel,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,0…2’147’483’647,,reg 63,,,,,0,,,범위 0…2’147’483’647 · Modbus reg 63
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,65,Cooling Energy [kWh],kWh,kWh,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,0…2’147’483’647,,reg 65,,,,,0,,,범위 0…2’147’483’647 · Modbus reg 65
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,67,Cooling Energy [kBTU],kBTU,kBTU,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,0…2’147’483’647,,reg 67,,,,,0,,,범위 0…2’147’483’647 · Modbus reg 67
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,69,Cooling Energy [selected units] Unit can be selected in Register No. 151,,UnitSel,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,0…2’147’483’647,,reg 69,,,,,0,,,범위 0…2’147’483’647 · Modbus reg 69
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,71,Heating Energy [kWh],kWh,kWh,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,0…2’147’483’647,,reg 71,,,,,0,,,범위 0…2’147’483’647 · Modbus reg 71
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,73,Heating Energy [kBTU],kBTU,kBTU,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,0…2’147’483’647,,reg 73,,,,,0,,,범위 0…2’147’483’647 · Modbus reg 73
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,75,Heating Energy [selected units] Unit can be selected in Register No. 151,,UnitSel,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,5,,,,,,,,,,,0…2’147’483’647,,reg 75,,,,,0,,,범위 0…2’147’483’647 · Modbus reg 75
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,99,Bus Termination Indicates if bus termination (120 Ω) is enabled. Bus termination can be set with configuration tools.,,-,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,6,,,,,,,,,,,0: disabled 1: enabled Default: 0,,reg 99,,,,,2,,,범위 0: disabled 1: enabled Default: 0 · Modbus reg 99
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,100,"Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing. The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modbus. Example: 00839-31324-064-008 1st part: 00839 2nd part: 31324 4th part: 008",,-,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,6,,,,,,,,,,,-,,reg 100,,,,,0,,,범위 - · Modbus reg 100
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,101,Series Number 2nd part,,-,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,6,,,,,,,,,,,-,,reg 101,,,,,0,,,범위 - · Modbus reg 101
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,102,Series Number 4th part,,-,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,6,,,,,,,,,,,-,,reg 102,,,,,0,,,범위 - · Modbus reg 102
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,103,"Firmware Version Firmware version of communication module Example: 302, Version 3.02 for details see Firmware history",,-,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,6,,,,,,,,,,,-,,reg 103,,,,,0,,,범위 - · Modbus reg 103
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,104,"Malfunction and Service Information No communication to actuator: Communication with actuator not possible. Gear disengagement: Gear disengaged button is pressed. Actuator cannot move: Mechanical overload due to blocked valve, etc. (only available for EV..R+KBAC) Reverse flow: Reverse flow is detected. Flow setpoint not reached: Setpoint cannot be reached within 15 min during flow control. Actual flow exceeds nominal flow: Actual flow exceeds the designed nominal flow. Flow measurement error: Air in the system, error occurred during flow measurement. External temperature sensor not OK: No connection to the external temperature sensor Integrated temperature sensor not OK: Error with embedded temperature sensor. Communication to sensor interrupted: Internal communication to flow sensor interrupted. Freeze warning: Measured temperature & glycol concentration indicate that grease ice can build up. Glycol detected: Glycol was detected in a MID application. Power setpoint not reached: Setpoint cannot be reached within 15 min during power control.",,-,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,6,,,,,,,,,,,Bitmask = 0: not used 1: not used 2: not used 3: Reverse flow 4: not used 5: not used 6: Actual flow exceeds nominal flow 7: Flow measurement error 8: External temperature error 9: Integrated temperature error 10: Communication to sensor,,,,,,,11,Y,,범위 Bitmask = 0: not used 1: not used 2: not used 3: Reverse flow 4: not used 5: not used 6: Actual flow exceeds nominal flow 7: Flow measurement error 8: External temperature error 9: Integrated temperature error 10: Communication to sensor
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,109,Communication Watchdog Time until Bus Fail will be detected. If Bus Watchdog = 0 then deactivated. If Bus Fail setpoint (Register 110) different from 0 then Timeout for Bus Watchdog is by default 120s (parameterizable). Not functional --> reserved for future,s,s,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,6,,,,,,,,,0.,3,0...3‘600 Default: 0 (120),,reg 109,,,,,0,,,범위 0...3‘600 Default: 0 (120) · Modbus reg 109
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,110,Nominal volumetric flow [l/s] (Vnom),Lps,l/s,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,6,,,,,,,,,,,0…10‘000,,reg 110,,,,,0,,,범위 0…10‘000 · Modbus reg 110
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,111,Nominal volumetric flow [gpm] (Vnom),gpm,gpm,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,6,,,,,,,,,,,0…16‘000,,reg 111,,,,,0,,,범위 0…16‘000 · Modbus reg 111
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,112,Nominal volumetric flow (qp) [selected units] (Vnom) Unit can be selected in Register No. 148,,UnitSel,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,6,,,,,,,,,,,0…360'000'000,,reg 112,,,,,0,,,범위 0…360'000'000 · Modbus reg 112
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,120,Sensor 1 Type Additional sensor input,,-,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,6,,,,,,,,,,,0: None 1: Active 2: - 3: Passive 4: Switch Default: 0,,reg 120,,,,,5,,,범위 0: None 1: Active 2: - 3: Passive 4: Switch Default: 0 · Modbus reg 120
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,121,Sensor 1 passive sensor Type,,-,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,7,,,,,,,,,,,0: Resistance Measurement 1: PT1000 2: Ni1000 3: - 4: - 5: - 6: - 7: NTC10k2 8: NTC10k3 Default: 0,,reg 121,,,,,9,,,범위 0: Resistance Measurement 1: PT1000 2: Ni1000 3: - 4: - 5: - 6: - 7: NTC10k2 8: NTC10k3 Default: 0 · Modbus reg 121
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,147,Unit Selection Flow,,-,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,7,,,,,,,,,,,0: m3/s 1: m3/h 2: l/s 3: l/min 4: l/h 5: gpm 6: cfm Default: 4,,reg 147,,,,,7,,,범위 0: m3/s 1: m3/h 2: l/s 3: l/min 4: l/h 5: gpm 6: cfm Default: 4 · Modbus reg 147
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,148,Unit Selection Power,,-,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,7,,,,,,,,,,,0: W 1: kW 2: MW 3: BTU/h 4: kBTU/h 5: ton Default: 1,,reg 148,,,,,6,,,범위 0: W 1: kW 2: MW 3: BTU/h 4: kBTU/h 5: ton Default: 1 · Modbus reg 148
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,149,Unit Selection Volume,,-,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,7,,,,,,,,,,,0: m3 1: Litre 2: Gallon 3: cf Default: 0,,reg 149,,,,,4,,,범위 0: m3 1: Litre 2: Gallon 3: cf Default: 0 · Modbus reg 149
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,150,Unit Selection Energy,,-,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,7,,,,,,,,,,,0: J 1: kJ 2: MJ 3: GJ 4: Wh 5: kWh 6: MWh 7: BTU 8: kBTU 9: ton Default: 5,,reg 150,,,,,10,,,범위 0: J 1: kJ 2: MJ 3: GJ 4: Wh 5: kWh 6: MWh 7: BTU 8: kBTU 9: ton Default: 5 · Modbus reg 150
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,200,Sensor Serial Number First Part ProductionOrderNumber,,-,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,7,,,,,,,,,,,-,,reg 200,,,,,0,,,범위 - · Modbus reg 200
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,202,Sensor Serial Number Second Part ProductionSequenceNumber,,-,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,7,,,,,,,,,,,-,,reg 202,,,,,0,,,범위 - · Modbus reg 202
belimo-thermal-energy-meter-modbus,e16,Belimo,Thermal Energy Meter (Modbus),MB,204,Select Meter Register Value 0 only available for models with MID certification: EV..R2+MID. For non MID certified models value 1 is defined as default. Select between certified meter register and lifetime register. The certified meter register will be reset when the sensor module is replaced. The lifetime register is compensated for glycol (if applicable). Avoid toggling between the two registers as this will affect data logging. Following registers depend on the selected meter register: Register No. 60/61 Register No. 62/63 Register No. 64/65 Register No. 66/67 Register No. 68/69 Register No. 70/71 Register No. 72/73 Register No. 74/75 Register No. 76/77,,-,belimo_Modbus-Register_TEM_V4_1_en-gb.pdf,7,,,,,,,,,,,0: Certified meter register 1: Lifetime meter register Default: 0,,reg 204,,,,,2,,,범위 0: Certified meter register 1: Lifetime meter register Default: 0 · Modbus reg 204
belimo-vav-compact-bacnet,e6,Belimo,VAV-Compact (BACnet),AI,1,RelPos,,,belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,"Relative Position in % Overridden = true, if the gear is disengaged","Relative Position in % Overridden = true, if the gear is disengaged"
belimo-vav-compact-bacnet,e6,Belimo,VAV-Compact (BACnet),AI,2,AbsPos,,,belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,"Absolute Position in degree or mm The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement Overridden = true, if the gear is disengaged","Absolute Position in degree or mm The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement Overridden = true, if the gear is disengaged"
belimo-vav-compact-bacnet,e6,Belimo,VAV-Compact (BACnet),AI,6,SpAnalog,,,belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Analog Setpoint in % Shows the setpoint in % if actuator is control by analog signal (SpSource MV[122] is analog(1)) If SpSource MV[122] is Bus(2) then Out Of Service is TRUE _ _,Analog Setpoint in % Shows the setpoint in % if actuator is control by analog signal (SpSource MV[122] is analog(1)) If SpSource MV[122] is Bus(2) then Out Of Service is TRUE _ _
belimo-vav-compact-bacnet,e6,Belimo,VAV-Compact (BACnet),AI,10,RelFlow,,,belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Relative Flow in %,Relative Flow in %
belimo-vav-compact-bacnet,e6,Belimo,VAV-Compact (BACnet),AI,19,AbsFlow UnitSel _,,,belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Absolute Flow in unit selected Flow in unit selected in MV[121],Absolute Flow in unit selected Flow in unit selected in MV[121]
belimo-vav-compact-bacnet,e6,Belimo,VAV-Compact (BACnet),AI,20,Sens1Analog,,,belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Sensor 1 as analog value in mV / - Current value of sensor 1 in case Sensor1Type MV[220] is Active If Sens1Type MV[220] is not Active(2) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _,Sensor 1 as analog value in mV / - Current value of sensor 1 in case Sensor1Type MV[220] is Active If Sens1Type MV[220] is not Active(2) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _
belimo-vav-compact-bacnet,e6,Belimo,VAV-Compact (BACnet),AO,1,SpRel,,,belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Relative Setpoint in % Setpoint for actuator between Min AV[97] and Max AV[98] if controlled via bus If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _,Relative Setpoint in % Setpoint for actuator between Min AV[97] and Max AV[98] if controlled via bus If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _
belimo-vav-compact-bacnet,e6,Belimo,VAV-Compact (BACnet),AV,97,Min,,,belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Min Setpoint in % Vmin has to be ≤ Max,Min Setpoint in % Vmin has to be ≤ Max
belimo-vav-compact-bacnet,e6,Belimo,VAV-Compact (BACnet),AV,98,Max,,,belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Max Setpoint in % Vmax has to be ≥ Min and > 20%,Max Setpoint in % Vmax has to be ≥ Min and > 20%
belimo-vav-compact-bacnet,e6,Belimo,VAV-Compact (BACnet),AV,104,Vnom UnitSel _,,,belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,,Nominal Flow in unit selected Vnom in unit selected in MV[121],Nominal Flow in unit selected Vnom in unit selected in MV[121]
belimo-vav-compact-bacnet,e6,Belimo,VAV-Compact (BACnet),AV,130,Bus Watchdog,,,belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf,4,,,,,,,,,,,,,,,,,,0,Y,"Timeout for Bus Watchdog in s 0 = watchdog deactivated If the Present Value is not ZERO, the implementation tracks write _ procedures to Present Value of AO[1] and MO[1] _ If the Present Value of AO[1] or MO[1] is written, the timer is rese","Timeout for Bus Watchdog in s 0 = watchdog deactivated If the Present Value is not ZERO, the implementation tracks write _ procedures to Present Value of AO[1] and MO[1] _ If the Present Value of AO[1] or MO[1] is written, the timer is rese"
belimo-vav-compact-bacnet,e6,Belimo,VAV-Compact (BACnet),BI,20,Sens1Switch,,,belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,_ Sensor 1 as Switch Indicates value on sensor 1 in case Sensor1Type MV[220] is Switch(5) If Sens1Type MV[220] is not Switch(5) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _,_ Sensor 1 as Switch Indicates value on sensor 1 in case Sensor1Type MV[220] is Switch(5) If Sens1Type MV[220] is not Switch(5) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _
belimo-vav-compact-bacnet,e6,Belimo,VAV-Compact (BACnet),BI,99,BusTermination,,,belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Bus Termination Indicates if bus termination (120 Ω) is enabled. Bus termination can be set with the configuration tools.,Bus Termination Indicates if bus termination (120 Ω) is enabled. Bus termination can be set with the configuration tools.
belimo-vav-compact-bacnet,e6,Belimo,VAV-Compact (BACnet),BI,101,SummaryStatus,,,belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,"Summary Status Summary of all Status (MI[106], MI[110])","Summary Status Summary of all Status (MI[106], MI[110])"
belimo-vav-compact-bacnet,e6,Belimo,VAV-Compact (BACnet),MSI,100,InternalActivity,,,belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,"Internal Activity Test: Internal test running, activated by bus Adaption: Adaption is running","Internal Activity Test: Internal test running, activated by bus Adaption: Adaption is running"
belimo-vav-compact-bacnet,e6,Belimo,VAV-Compact (BACnet),MSI,106,StatusActuator,,,belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,"Status Actuator Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Gear disengaged: Button is pressed Mechanical travel increased: The actuator has been moved outside the adapted working range","Status Actuator Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Gear disengaged: Button is pressed Mechanical travel increased: The actuator has been moved outside the adapted working range"
belimo-vav-compact-bacnet,e6,Belimo,VAV-Compact (BACnet),MSI,110,StatusDevice,,,belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Status Device Indicates general status about the device Bus Watchdog triggered: Timeout for Bus Watchdog expired,Status Device Indicates general status about the device Bus Watchdog triggered: Timeout for Bus Watchdog expired
belimo-vav-compact-bacnet,e6,Belimo,VAV-Compact (BACnet),MSO,1,Override,,,belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Override Control Override the setpoint (SpRel AO[1] or analog signal) with defined values,Override Control Override the setpoint (SpRel AO[1] or analog signal) with defined values
belimo-vav-compact-bacnet,e6,Belimo,VAV-Compact (BACnet),MSV,120,Command,,,belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,"Initiate Function Initiation of actuator functions for service and test. After command is sent, value returns to None(1). With Reset(4) all status in StatusActuator MI[106] can be reset","Initiate Function Initiation of actuator functions for service and test. After command is sent, value returns to None(1). With Reset(4) all status in StatusActuator MI[106] can be reset"
belimo-vav-compact-bacnet,e6,Belimo,VAV-Compact (BACnet),MSV,121,UnitSelFlow,,,belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Unit Selection Flow The selected unit is valid for AI[19] and AV[104],Unit Selection Flow The selected unit is valid for AI[19] and AV[104]
belimo-vav-compact-bacnet,e6,Belimo,VAV-Compact (BACnet),MSV,122,SpSource,,,belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Setpoint Source If Analog(1) then actuator is controlled by analog signal 0...10 V on wire 3. If Bus(2) then setpoint via bus SpRel AO[1],Setpoint Source If Analog(1) then actuator is controlled by analog signal 0...10 V on wire 3. If Bus(2) then setpoint via bus SpRel AO[1]
belimo-vav-compact-bacnet,e6,Belimo,VAV-Compact (BACnet),MSV,123,ControlMode,,,belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Control Mode PosCtrl: Position Control FlowCtrl: Flow Control,Control Mode PosCtrl: Position Control FlowCtrl: Flow Control
belimo-vav-compact-bacnet,e6,Belimo,VAV-Compact (BACnet),MSV,220,Sens1Type,,,belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf,5,,,,,,,,,,,,,,,,,,0,,Sensor 1 Type If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _,Sensor 1 Type If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,0,Setpoint Setpoint for actuator between Min (Register No. 106) and Max (No. 107),percent,%,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,4,,,,,,,,,,,0…10‘000 Default: 0,,reg 0,,,,,0,,,범위 0…10‘000 Default: 0 · Modbus reg 0
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,1,Override Control Override setpoint with defined values,,–,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,4,,,,,,,,,,,0: None 1: Open 2: Close 3: Min 4: Mid 5: Max Default: None(0),,reg 1,,,,,6,,,범위 0: None 1: Open 2: Close 3: Min 4: Mid 5: Max Default: None(0) · Modbus reg 1
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,2,"Command Initiation of actuator functions for service and test After command is sent, register returns to None(0) With Reset(4) all Malfunction and Service Information (Register No. 105) Information can be reset.",,–,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,4,,,,,,,,,,,0: None 1: Adaption 2: Test 3: Sync 4: Reset Default: None(0),,reg 2,,,,,5,,,범위 0: None 1: Adaption 2: Test 3: Sync 4: Reset Default: None(0) · Modbus reg 2
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,3,Actuator Type,,–,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,4,,,,,,,,,,,0: Actuator not connected 1: Air / Water 2: VAV / EPIV 3: Fire 4: Energy Valve 5: 6way EPIV,,reg 3,,,,,6,,,범위 0: Actuator not connected 1: Air / Water 2: VAV / EPIV 3: Fire 4: Energy Valve 5: 6way EPIV · Modbus reg 3
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,4,Relative Position,percent,%,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,4,,,,,,,,,0.,10,0...10‘000,,reg 4,,,,,0,,,범위 0...10‘000 · Modbus reg 4
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,5,Absolute Position The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement,,° mm,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,4,,,,,,,,,0,.,0...max angle / stroke,,reg 5,,,,,0,,,범위 0...max angle / stroke · Modbus reg 5
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,6,Relative volumetric flow Relative volumetric flow of Vnom,percent,%,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,4,,,,,,,,,0.,10,0...10‘000,,reg 6,,,,,0,,,범위 0...10‘000 · Modbus reg 6
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,7,Absolut volumetric flow,,m3/h Pa,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,4,,,,,,,,,0,.,0...Vnom,,reg 7,,,,,0,,,범위 0...Vnom · Modbus reg 7
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,8,"Sensor 1 Value Current value of sensor 1, depending on the setting of the Sensor 1 Type (Register No. 108) [mV] if Sensor 1 Type (Register No. 108) is Active(1) [0 / 1] if Sensor 1 Type (Register No. 108) is Switch(4)",,mV 0 / 1,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,4,,,,,,,,,0.,65,0...65‘535,,reg 8,,,,,0,,,범위 0...65‘535 · Modbus reg 8
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,10,Absolute volumetric flow Absolute flow in unit selected (Register No. 118) LowWord Lower 16 bit of 32 bit value,,UnitSel,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,4,,,,,,,,,,,–,,reg 10,,,,,0,,,범위 – · Modbus reg 10
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,11,Absolute volumetric flow Absolute flow in unit selected (Register No. 118) HighWord Upper 16 bit of 32 bit value,,,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,4,,,,,,,,,,,,,reg 11,,,,,0,,,Modbus reg 11
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,12,Setpoint Analog Shows the setoint in % if actuator is control by analog signal,percent,%,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,4,,,,,,,,,0.,10,0...10‘000,,reg 12,,,,,0,,,범위 0...10‘000 · Modbus reg 12
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,99,Bus Termination Indicates if bus termination (120 Ω) is enabled Bus termination can be set with the configuration tools,,–,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,5,,,,,,,,,,,0: inactive 1: active Default: inactive(0),,reg 99,,,,,2,,,범위 0: inactive 1: active Default: inactive(0) · Modbus reg 99
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,100,"Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modus Example: 00839-31324-064-008 1st part: 00839 2nd part: 31324 4th part: 008",,–,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,5,,,,,,,,,,,–,,reg 100,,,,,0,,,범위 – · Modbus reg 100
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,101,Series Number 2nd part,,–,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,5,,,,,,,,,,,–,,reg 101,,,,,0,,,범위 – · Modbus reg 101
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,102,Series Number 4th part,,–,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,5,,,,,,,,,,,–,,reg 102,,,,,0,,,범위 – · Modbus reg 102
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,103,"Firmware Version Firmware version of communication module Example: 302, Version 3.02",,–,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,5,,,,,,,,,,,–,,reg 103,,,,,0,,,범위 – · Modbus reg 103
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,104,"Malfunction and Service Information Value is bit-coded. More than one bit can be set to 1 All bits not montioned in the enumeration are not used for this actuator range Mechanical travel increased: The actuator has been moved outside the adapted working range Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Internal activity: Actuator performs a test run, adaption, etc. Gear disengaged: The gear disengaged button is pressed Bus Watchdog triggered: Timeout for the Bus Watchdog expired",,–,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,5,,,,,,,,,,,Bit1: Mech travel increased Bit2: Actuator cannot move Bit8: Internal activity Bit9: Gear disengaged Bit10: Bus Watchdog triggered,,reg 104,,,,,5,,,범위 Bit1: Mech travel increased Bit2: Actuator cannot move Bit8: Internal activity Bit9: Gear disengaged Bit10: Bus Watchdog triggered · Modbus reg 104
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,105,Vmin Min has to be ≤ Max,percent,%,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,5,,,,,,,,,0,.,0...Vmax Default: 0,,reg 105,,,,,0,,,범위 0...Vmax Default: 0 · Modbus reg 105
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,106,Vmax Max has to be ≥ Min and > 20%,percent,%,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,5,,,,,,,,,,,Vmin...10‘000 Default: 10‘000,,reg 106,,,,,0,,,범위 Vmin...10‘000 Default: 10‘000 · Modbus reg 106
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,107,Sensor 1 Type If Setpoint Source (Register 119) is analog (Hybrid mode) the sensor type 1 can be set to Active(1) in order to see the Setpoint Analog in mV,,–,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,5,,,,,,,,,,,0: None 1: Active / Hybrid 2: – 3: – 4: Switch Default: None(0),,reg 107,,,,,5,,,범위 0: None 1: Active / Hybrid 2: – 3: – 4: Switch Default: None(0) · Modbus reg 107
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,108,"Bus Fail Position Modbus communication is not monitored as standard. In the event of a breakdown in communication, the actuator retains the current setpoint The bus implementation tracks the Modbus communication. If neither the Setpoint (Register No. 1) nor the Override Control (Register No. 2) is renewed before the Timeout for Bus Watchdog (Register No. 110) expires, the actuator controls to the Bus Fail Position Triggered bus watchdog is indicated in the Malfunction and Service Information (Register No. 105)",,–,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,5,,,,,,,,,,,0: None / Last setpoint 1: Fast close 2: Fast open 3: Mid position (parameterized) Default: None(0),,reg 108,,,,,4,,,범위 0: None / Last setpoint 1: Fast close 2: Fast open 3: Mid position (parameterized) Default: None(0) · Modbus reg 108
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,109,"Timeout for Bus Watchdog in s Time until Bus Fail will be detected. If Bus Watchdog = 0 then deactivated If Bus Fail Position (Register No. 110) different from 0, the Bus Fail Position becomes active after the Timeout for Bus Watchdog is expired",s,s,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,5,,,,,,,,,0.,3,"0...3‘600 Default: 0 If Bus Fail Position (Register No. 110) not None(0), then Default: 120",,reg 109,,,,,0,,,"범위 0...3‘600 Default: 0 If Bus Fail Position (Register No. 110) not None(0), then Default: 120 · Modbus reg 109"
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,110,Nominal volumetric flow,m3h,m3/h,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,6,,,,,,,,,,,–,,reg 110,,,,,0,,,범위 – · Modbus reg 110
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,112,Nominal volumetric flow Vnom in unit selected (Register 118) LowWord Lower 16 bit of 32 bit value,,UnitSel,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,6,,,,,,,,,,,–,,reg 112,,,,,0,,,범위 – · Modbus reg 112
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,113,Nominal volumetric flow Vnom in unit selected (Register 118) HighWord Upper 16 bit of 32 bit value,,,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,6,,,,,,,,,,,,,reg 113,,,,,0,,,Modbus reg 113
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,116,Control Mode,,–,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,6,,,,,,,,,,,0: Position control 1: Flow control,,reg 116,,,,,2,,,범위 0: Position control 1: Flow control · Modbus reg 116
