modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,117,Unit Selection Flow,,–,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,6,,,,,,,,,,,0: m3/s 1: m3/h 2: l/s 3: l/min 4: l/h 5: gpm 6: cfm Default: m3/h(1),,reg 117,,,,,7,,,범위 0: m3/s 1: m3/h 2: l/s 3: l/min 4: l/h 5: gpm 6: cfm Default: m3/h(1) · Modbus reg 117
belimo-vav-compact-modbus,e6,Belimo,VAV-Compact (Modbus),MB,118,Setpoint Source Analog: Setpoint from analog signal 0 ... 10 V on wire 3 Bus: Setpoint from Modbus (Register 1),,–,belimo_Modbus-Register_VAV_V3_4_en-gb.pdf,6,,,,,,,,,,,0: Analog 1: Bus Default: Bus(1),,reg 118,,,,,2,,,범위 0: Analog 1: Bus Default: Bus(1) · Modbus reg 118
belimo-vav-compact-mv-d3-mod,e6,Belimo,VAV-Compact (..MV-D3-MOD),AI,1,RelPos · 댐퍼 상대 개도,percent,%,,,,,,,,,,,,,,,,,,,,0,,Relative Position in %,Relative Position in %
belimo-vav-compact-mv-d3-mod,e6,Belimo,VAV-Compact (..MV-D3-MOD),AI,2,AbsPos · 댐퍼 절대 위치,deg,°,,,,,,,,,,,,,,,,,,,,0,,Absolute Position in degree or mm,Absolute Position in degree or mm
belimo-vav-compact-mv-d3-mod,e6,Belimo,VAV-Compact (..MV-D3-MOD),AI,6,SpAnalog · 아날로그 설정값,percent,%,,,,,,,,,,,,,,,,,,,,0,,Analog Setpoint in %,Analog Setpoint in %
belimo-vav-compact-mv-d3-mod,e6,Belimo,VAV-Compact (..MV-D3-MOD),AI,10,RelFlow · 상대 풍량,percent,%,,,,,,,,,,,,,,,,,,,,0,,Relative Flow in %,Relative Flow in %
belimo-vav-compact-mv-d3-mod,e6,Belimo,VAV-Compact (..MV-D3-MOD),AI,19,AbsFlow_UnitSel · 절대 풍량,Lps,L/s,,,,,,,,,,,,,,,,,,,,0,,Absolute Flow in selected unit,Absolute Flow in selected unit
belimo-vav-compact-mv-d3-mod,e6,Belimo,VAV-Compact (..MV-D3-MOD),AI,20,Sens1Analog · 센서1 아날로그 값,,—,,,,,,,,,,,,,,,,,,,,0,,Sensor 1 as analog value,Sensor 1 as analog value
belimo-vav-compact-mv-d3-mod,e6,Belimo,VAV-Compact (..MV-D3-MOD),AO,1,SpRel · 풍량 지령(상대 설정값),percent,%,,,Y,,,,,,,,,,,,,,,,,0,,Relative Setpoint in %,Relative Setpoint in % · 쓰기 가능
belimo-vav-compact-mv-d3-mod,e6,Belimo,VAV-Compact (..MV-D3-MOD),AV,97,Min · 최소 풍량 V'min,percent,%,,,,,,,,,,,,,,,,,,,,0,,Min Setpoint in %,Min Setpoint in %
belimo-vav-compact-mv-d3-mod,e6,Belimo,VAV-Compact (..MV-D3-MOD),AV,98,Max · 최대 풍량 V'max,percent,%,,,,,,,,,,,,,,,,,,,,0,,Max Setpoint in %,Max Setpoint in %
belimo-vav-compact-mv-d3-mod,e6,Belimo,VAV-Compact (..MV-D3-MOD),AV,104,Vnom_UnitSel · 정격 풍량 V'nom,Lps,L/s,,,,,,,,,,,,,,,,,,,,0,,Nominal Flow in [UnitSel],Nominal Flow in [UnitSel]
belimo-vav-compact-mv-d3-mod,e6,Belimo,VAV-Compact (..MV-D3-MOD),AV,130,BusWatchdog · 통신 감시 시간,s,s,,,,,,,,,,,,,,,,,,,,0,,Timeout for Bus Watchdog in s,Timeout for Bus Watchdog in s
belimo-vav-compact-mv-d3-mod,e6,Belimo,VAV-Compact (..MV-D3-MOD),BI,20,Sens1Switch · 센서1 접점,,—,,,,,,,,,,,,,,,,,,,,0,,Sensor 1 as Switch · Inactive / Active,Sensor 1 as Switch · Inactive / Active
belimo-vav-compact-mv-d3-mod,e6,Belimo,VAV-Compact (..MV-D3-MOD),BI,99,BusTermination · 종단저항 120Ω,,—,,,,,,,,,,,,,,,,,,,,0,,Bus Termination · Disabled / Enabled,Bus Termination · Disabled / Enabled
belimo-vav-compact-mv-d3-mod,e6,Belimo,VAV-Compact (..MV-D3-MOD),BI,101,SummaryStatus · 종합 상태,,—,,,,,,,,,,,,,,,,,,,,0,,Summary Status · OK / Not OK,Summary Status · OK / Not OK
belimo-vav-compact-mv-d3-mod,e6,Belimo,VAV-Compact (..MV-D3-MOD),MSI,100,InternalActivity · 내부 동작,,—,,,,,,,,,,,,,,,,,,,,0,,Internal Activity · None / Test / Adaption,Internal Activity · None / Test / Adaption
belimo-vav-compact-mv-d3-mod,e6,Belimo,VAV-Compact (..MV-D3-MOD),MSI,106,StatusActuator · 액추에이터 상태,,—,,,,,,,,,,,,,,,,,,,,0,,Status Actuator · OK / Actuator cannot move / Gear disengaged / Mechanical travel increased,Status Actuator · OK / Actuator cannot move / Gear disengaged / Mechanical travel increased
belimo-vav-compact-mv-d3-mod,e6,Belimo,VAV-Compact (..MV-D3-MOD),MSI,110,StatusDevice · 장치 상태,,—,,,,,,,,,,,,,,,,,,,,0,,Status Device · OK / BusWatchdog triggered,Status Device · OK / BusWatchdog triggered
belimo-vav-compact-mv-d3-mod,e6,Belimo,VAV-Compact (..MV-D3-MOD),MSO,1,Override · 강제 제어,,—,,,Y,,,,,,,,,,,,,,,,,0,,Override Control · None / Open / Close / Min_Vmin / Mid_Vmid / Max_Vmax,Override Control · None / Open / Close / Min_Vmin / Mid_Vmid / Max_Vmax · 쓰기 가능
belimo-vav-compact-mv-d3-mod,e6,Belimo,VAV-Compact (..MV-D3-MOD),MSV,120,Command · 기능 지령,,—,,,,,,,,,,,,,,,,,,,,0,,Initiate Function · None / Adaption / Test / Reset,Initiate Function · None / Adaption / Test / Reset
belimo-vav-compact-mv-d3-mod,e6,Belimo,VAV-Compact (..MV-D3-MOD),MSV,121,UnitSelFlow · 풍량 단위 선택,,—,,,,,,,,,,,,,,,,,,,,0,,Unit Selection Flow · [m3/s] / [m3/h] / [l/s] / [l/min] / [l/h] / [gpm] / [cfm],Unit Selection Flow · [m3/s] / [m3/h] / [l/s] / [l/min] / [l/h] / [gpm] / [cfm]
belimo-vav-compact-mv-d3-mod,e6,Belimo,VAV-Compact (..MV-D3-MOD),MSV,122,SpSource · 설정값 소스,,—,,,,,,,,,,,,,,,,,,,,0,,Setpoint Source · Analog / Bus,Setpoint Source · Analog / Bus
belimo-vav-compact-mv-d3-mod,e6,Belimo,VAV-Compact (..MV-D3-MOD),MSV,123,ControlMode · 제어 모드,,—,,,,,,,,,,,,,,,,,,,,0,,Control Mode · PosCtrl / FlowCtrl,Control Mode · PosCtrl / FlowCtrl
belimo-vav-compact-mv-d3-mod,e6,Belimo,VAV-Compact (..MV-D3-MOD),MSV,220,Sens1Type · 센서1 종류,,—,,,,,,,,,,,,,,,,,,,,0,,Sensor 1 Type · None / Active / Passive_1K / Passive_20K / Switch / PT1000_C / NI1000_C / NTC10K_C / PT1000_F / NI1000_F / NTC10K_F,Sensor 1 Type · None / Active / Passive_1K / Passive_20K / Switch / PT1000_C / NI1000_C / NTC10K_C / PT1000_F / NI1000_F / NTC10K_F
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,10,sat 1 _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,,,,,,,,,,0,,Air Temp Lvg Supply Fan,Air Temp Lvg Supply Fan
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,11,cct 1 _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,,,,,,,,,,0,,Air Temp Lvg Evap Coil,Air Temp Lvg Evap Coil
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,15,sasptemp 1 _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,Y,,,,,,,,35,70,35 to 70,,,,,,,0,,Temper Supply Air Setpt,Temper Supply Air Setpt · 범위 35 to 70 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,40,oatlcomp 1 _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,Y,,,,,,,,,,–20 to 55,,,,,,,0,,Compressor Lockout Temp,Compressor Lockout Temp · 범위 –20 to 55 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,41,ecn2cpos 1 _,percent,%,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,Y,,,,,,,,0,100,0 to 100,,,,,,,0,,Econ2 Ret Cmd Position,Econ2 Ret Cmd Position · 범위 0 to 100 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,42,ecmincfm 1 _,,CFM,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,0,20000,0 to 20000,,,,,,,0,,Econo Current Min. CFM,Econo Current Min. CFM · 범위 0 to 20000
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,43,ctrltemp 1 _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,0,100,0 to 100,,,,,,,0,,"Ctl.Temp RAT,SPT or ZONE","Ctl.Temp RAT,SPT or ZONE · 범위 0 to 100"
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,44,htsg cap 1 _ _,percent,%,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,0,100,0 to 100,,,,,,,0,,Current Running Capacity (Heat),Current Running Capacity (Heat) · 범위 0 to 100
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,45,ecminpos 1 _,percent,%,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,0,100,0 to 100,,,,,,,0,,Econo Current Min. Pos.,Econo Current Min. Pos. · 범위 0 to 100
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,46,oacfmmax 1 _,,CFM,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,Y,,,,,,,,0,20000,0 to 20000,,,,,,,0,,Economizer Min.Flow,Economizer Min.Flow · 범위 0 to 20000 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,49,dhcoolsp 1 _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,Y,,,,,,,,40,55,40 to 55,,,,,,,0,,Dehumidify Cool Setpoint,Dehumidify Cool Setpoint · 범위 40 to 55 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,50,dhrelhsp 1 _,percent,%,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,Y,,,,,,,,10,90,10 to 90,,,,,,,0,,Dehumidify RH Setpoint,Dehumidify RH Setpoint · 범위 10 to 90 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,53,dlswsp1 1 _,percent,%,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,Y,,,,,,,,0,100,0 to 100,,,,,,,0,,Demand Limit Sw.1 Setpt.,Demand Limit Sw.1 Setpt. · 범위 0 to 100 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,54,dlswsp2 1 _,percent,%,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,Y,,,,,,,,0,100,0 to 100,,,,,,,0,,Demand Limit Sw.2 Setpt.,Demand Limit Sw.2 Setpt. · 범위 0 to 100 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,55,htclcpos 1 _,percent,%,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,100,0 to 100,,,,,,,0,,Ht.Coil Command Position,Ht.Coil Command Position · 범위 0 to 100
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,57,hmzrcapc 1 _,percent,%,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,100,0 to 100,,,,,,,0,,HumidiMizer Capacity,HumidiMizer Capacity · 범위 0 to 100
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,58,oacfmmin 1 _,,CFM,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,Y,,,,,,,,0,20000,0 to 20000,,,,,,,0,,IAQ Demand Vent Min.Flow,IAQ Demand Vent Min.Flow · 범위 0 to 20000 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,66,oacfm 1 _,,CFM,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,50000,0 to 50000,,,,,,,0,,Outside Air CFM,Outside Air CFM · 범위 0 to 50000
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,67,econocmd 1 _,percent,%,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,Y,,,,,,,,0,100,0 to 100,,,,,,,0,,Econ1Out Act. Cmd Pos,Econ1Out Act. Cmd Pos · 범위 0 to 100 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,69,racfm 1 _,,CFM,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,50000,0 to 50000,,,,,,,0,,Return Air CFM,Return Air CFM · 범위 0 to 50000
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,70,economax 1 _,percent,%,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,Y,,,,,,,,0,100,0 to 100,,,,,,,0,,Economizer Max.Position,Economizer Max.Position · 범위 0 to 100 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,72,sprh 1 _,percent,%,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,Y,,,,,,,,0,100,0 to 100,,,,,,,0,,Space Relative Humidity,Space Relative Humidity · 범위 0 to 100 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,73,sph 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,Y,,,,,,,,0,5,0 to 5,,,,,,,0,,SP High Alert Limit,SP High Alert Limit · 범위 0 to 5 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,74,spl 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,Y,,,,,,,,,,–0.5 to 5,,,,,,,0,,SP Low Alert Limit,SP Low Alert Limit · 범위 –0.5 to 5 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,76,edt 1 _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,,,,,,,,,,0,,Evaporator Discharge Tmp,Evaporator Discharge Tmp
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,77,fan mode 1 _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,Y,,,,,,,,0,1,0 to 1,,,,,,,0,,Fan Mode,Fan Mode · 범위 0 to 1 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,78,sacfm 1 _,,CFM,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,0,50000,0 to 50000,,,,,,,0,,Supply Air CFM,Supply Air CFM · 범위 0 to 50000
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,80,vfd1freq 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,251,,,,,,,,,0,500,0 to 500,,,,,,,0,,VFD1 Actual Motor Freq,VFD1 Actual Motor Freq · 범위 0 to 500
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,81,vfd1pwr 1 _,kW,kW,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,251,,,,,,,,,,,,,,,,,,0,,VFD1 Actual Motor Power,VFD1 Actual Motor Power
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,82,vfd1rpm 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,251,,,,,,,,,0,30000,0 to 30000,,,,,,,0,,VFD1 Actual Motor RPM,VFD1 Actual Motor RPM · 범위 0 to 30000
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,83,hcsp gap 1 _ _,,°^F,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,Y,,,,,,,,2,10,2 to 10,,,,,,,0,,Heat-Cool Setpoint Gap,Heat-Cool Setpoint Gap · 범위 2 to 10 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,85,saspheat 1 _,,dF,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,Y,,,,,,,,80,120,80 to 120,,,,,,,0,,Heating Supply Air Setpt,Heating Supply Air Setpt · 범위 80 to 120 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,93,vfd2freq 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,251,,,,,,,,,10,500,10 to 500,,,,,,,0,,VFD2 Actual Motor Freq,VFD2 Actual Motor Freq · 범위 10 to 500
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,94,vfd2pwr 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,251,,,,,,,,,,,,,,,,,,0,,VFD2 Actual Motor Power,VFD2 Actual Motor Power
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,95,vfd2rpm 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,251,,,,,,,,,,,,,,,,,,0,,VFD2 Actual Motor RPM,VFD2 Actual Motor RPM
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,113,oaq 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,Y,,,,,,,,0,5000,0 to 5000,,,,,,,0,,OAQ - PPM Outdoor CO2,OAQ - PPM Outdoor CO2 · 범위 0 to 5000 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,114,occl end 1 _ _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,100,0 to 100,,,,,,,0,,Occupied Cool Mode End,Occupied Cool Mode End · 범위 0 to 100
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,115,occlstrt 1 _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,100,0 to 100,,,,,,,0,,Occupied Cool Mode Start,Occupied Cool Mode Start · 범위 0 to 100
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,116,ocht end 1 _ _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,100,0 to 100,,,,,,,0,,Occupied Heat Mode End,Occupied Heat Mode End · 범위 0 to 100
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,117,ochtstrt 1 _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,100,0 to 100,,,,,,,0,,Occupied Heat Mode Start,Occupied Heat Mode Start · 범위 0 to 100
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,119,oarh 1 _,percent,%,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,Y,,,,,,,,0,100,0 to 100,,,,,,,0,,Outside Air Relative Humidity,Outside Air Relative Humidity · 범위 0 to 100 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,129,ecn3cpos 1 _,percent,%,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,Y,,,,,,,,0,100,0 to 100,,,,,,,0,,Econ3 Ret Cmd Position,Econ3 Ret Cmd Position · 범위 0 to 100 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,131,limt 1 _,,^F,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,Y,,,,,,,,0,20,0 to 20,,,,,,,0,,Reset Limit,Reset Limit · 범위 0 to 20 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,132,rtio 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,Y,,,,,,,,0,10,0 to 10,,,,,,,0,,Reset Ratio,Reset Ratio · 범위 0 to 10 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,133,rae 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,,,,,,,,,,0,,Return Air Enthalpy,Return Air Enthalpy
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,134,rarh 1 _,percent,%,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,Y,,,,,,,,0,100,0 to 100,,,,,,,0,,Return Air Relative Humidity,Return Air Relative Humidity · 범위 0 to 100 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,135,rat 1 _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,Y,,,,,,,,,,–40 to 240,,,,,,,0,,Return Air Temperature,Return Air Temperature · 범위 –40 to 240 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,137,spt 1 _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,,,–40 to 240,,,,,,,0,,Space Temperature,Space Temperature · 범위 –40 to 240
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,138,spto 1 _,,°^F,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,Y,,,,,,,,,,–10 to 10,,,,,,,0,,Space Temperature Offset,Space Temperature Offset · 범위 –10 to 10 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,139,spto rng 1 _ _,,°^F,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,Y,,,,,,,,0,10,0 to 10,,,,,,,0,,Space Temp Offset Range,Space Temp Offset Range · 범위 0 to 10 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,143,sprlimit 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,Y,,,,,,,,0,2,0 to 2,,,,,,,0,,SP Reset Limit,SP Reset Limit · 범위 0 to 2 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,144,sprratio 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,Y,,,,,,,,0,2,0 to 2,,,,,,,0,,SP Reset Ratio,SP Reset Ratio · 범위 0 to 2 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,150,lat1sgas 1 _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,,,,,,,,,,0,,Staged Gas LAT 1,Staged Gas LAT 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,151,lat2sgas 1 _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,,,,,,,,,,0,,Staged Gas LAT 2,Staged Gas LAT 2
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,152,lat3sgas 1 _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,,,,,,,,,,0,,Staged Gas LAT 3,Staged Gas LAT 3
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,156,sprstcfg 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,Y,,,,,,,,0,4,0 to 4,,,,,,,0,,Stat. Pres. Reset Config,Stat. Pres. Reset Config · 범위 0 to 4 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,157,spreset 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,Y,,,,,,,,0,15,0 to 15,,,,,,,0,,Static Pressure Reset,Static Pressure Reset · 범위 0 to 15 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,158,sasprset 1 _,,°^F,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,Y,,,,,,,,0,20,0 to 20,,,,,,,0,,Supply Air Setpnt. Reset,Supply Air Setpnt. Reset · 범위 0 to 20 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,161,tempcool 1 _,,°^F,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,Y,,,,,,,,5,75,5 to 75,,,,,,,0,,Tempering in Cool SASP,Tempering in Cool SASP · 범위 5 to 75 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,163,tempvocc 1 _,,°^F,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,Y,,,,,,,,,,–20 to 80,,,,,,,0,,Tempering Vent Occ SASP,Tempering Vent Occ SASP · 범위 –20 to 80 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,166,uefcntlo 1 _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,Y,,,,,,,,40,70,40 to 70,,,,,,,0,,Un.Ec.Free Cool OAT Lock,Un.Ec.Free Cool OAT Lock · 범위 40 to 70 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,168,uccl end 1 _ _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,0,100,0 to 100,,,,,,,0,,Unoccupied Cool Mode End,Unoccupied Cool Mode End · 범위 0 to 100
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,169,ucclstrt 1 _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,0,100,0 to 100,,,,,,,0,,Unoccupied Cool Mode Start,Unoccupied Cool Mode Start · 범위 0 to 100
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,170,ucht end 1 _ _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,0,100,0 to 100,,,,,,,0,,Unoccupied Heat Mode End,Unoccupied Heat Mode End · 범위 0 to 100
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,171,uchtstrt 1 _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,0,100,0 to 100,,,,,,,0,,Unoccupied Heat Mode Start,Unoccupied Heat Mode Start · 범위 0 to 100
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,180,vavocoff 1 _,,°^F,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,251,Y,,,,,,,,1,25,1 to 25,,,,,,,0,,VAV Occ. Cool Off Delta,VAV Occ. Cool Off Delta · 범위 1 to 25 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,181,vavocon 1 _,,°^F,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,251,Y,,,,,,,,0,25,0 to 25,,,,,,,0,,VAV Occ. Cool On Delta,VAV Occ. Cool On Delta · 범위 0 to 25 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,188,statpmax 1 _,percent,%,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,251,Y,,,,,,,,0,100,0 to 100,,,,,,,0,,VFD Maximum Speed,VFD Maximum Speed · 범위 0 to 100 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,189,statpmin 1 _,percent,%,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,251,Y,,,,,,,,0,100,0 to 100,,,,,,,0,,VFD Minimum Speed,VFD Minimum Speed · 범위 0 to 100 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,1003,oat 1 _,,dF,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,,,–40 to 240,,,,,,,0,,Outside Air Temperature,Outside Air Temperature · 범위 –40 to 240
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,1009,iaq 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,5000,0 to 5000,,,,,,,0,,IAQ - PPM Indoor CO2,IAQ - PPM Indoor CO2 · 범위 0 to 5000
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,1016,bldg static press 1 _ _ _,,H20,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,,,,,,,,,,0,,Static Pressure,Static Pressure
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,1022,hvac mode 1 _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,40,0 to 40,,,,,,,0,,HVAC Mode Numerical Form,HVAC Mode Numerical Form · 범위 0 to 40
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,1024,cool ctrl point 1 _ _ _,,dF,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,,,–20 to 140,,,,,,,0,,Cooling Control Point,Cooling Control Point · 범위 –20 to 140
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,1025,heat ctrl point 1 _ _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,,,–10 to 140,,,,,,,0,,Heating Control Point,Heating Control Point · 범위 –10 to 140
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,1027,lvg air temeprature 1 _ _ _,,dF,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,,,–40 to 240,,,,,,,0,,Leaving Air Temperature,Leaving Air Temperature · 범위 –40 to 240
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,1028,econ1 pos 1 _ _,percent,%,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,,,,,,,,,,0,,Econ 1 Out Act.Curr.Pos.,Econ 1 Out Act.Curr.Pos.
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,1030,re temp 1 _ _,,dF,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,Y,,,,,,,,,,–40 to 240,,,,,,,0,,Controlling Return Air Temp,Controlling Return Air Temp · 범위 –40 to 240 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,1070,bldg static press 1 _ _ _,,“H2O,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,,,,,,,,,,0,,Building Pressure,Building Pressure
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,1500,ma temp 1 _ _,,dF,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,,,,,,,,,,0,,Mixed Air Temperature,Mixed Air Temperature
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,1600,suction press a 1 _ _ _,,PSIG,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,,,,,,,,,,0,,Cir A Suction Pressure,Cir A Suction Pressure
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,1601,discharge press a 1 _ _ _,,PSIG,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,,,,,,,,,,0,,Cir A Discharge Pressure,Cir A Discharge Pressure
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,1602,sat cond temp a 1 _ _ _ _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,,,,,,,,,,0,,Cir A Sat. Condensing Temperature,Cir A Sat. Condensing Temperature
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,1603,sat suction temp a 1 _ _ _ _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,,,,,,,,,,0,,Cir A Sat. Suction Temperature,Cir A Sat. Suction Temperature
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,1604,suction press b 1 _ _ _,,PSIG,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,,,,,,,,,,0,,Cir B Suction Pressure,Cir B Suction Pressure
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,1605,discharge press b 1 _ _ _,,PSIG,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,,,,,,,,,,0,,Cir B Discharge Pressure,Cir B Discharge Pressure
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,1606,sat cond temp b 1 _ _ _ _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,,,,,,,,,,0,,Cir B Sat. Condensing Temperature,Cir B Sat. Condensing Temperature
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,1607,sat suction temp b 1 _ _ _ _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,,,,,,,,,,0,,Cir B Sat. Suction Temperature,Cir B Sat. Suction Temperature
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,2003,heat run 1 _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,20,0 to 20,,,,,,,0,,Requested Heat Stage,Requested Heat Stage · 범위 0 to 20
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,2007,space temp 1 _ _,,dF,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,Y,,,,,,,,,,–40 to 240,,,,,,,0,,Controlling Space Temp,Controlling Space Temp · 범위 –40 to 240 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,2050,sf vfd output 1 _ _ _,percent,%,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,0,100,0 to 100,,,,,,,0,,Supply Fan VFD Speed,Supply Fan VFD Speed · 범위 0 to 100
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,2075,ef vfd output 1 _ _ _,percent,%,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,100,0 to 100,,,,,,,0,,Exhaust Fan VFD Speed,Exhaust Fan VFD Speed · 범위 0 to 100
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,2607,link iaq 1 _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,,,,,,,,,,0,,Indoor Air CO2,Indoor Air CO2
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,2611,link max dmpr 1 _ _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,Y,,,,,,,,,,,,,,,,,0,,Linkage Max Damper Position,Linkage Max Damper Position · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,2902,user analog 2 1 _ _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,,,,,,,,,,0,,User Defined Analog 2,User Defined Analog 2
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,2903,user analog 3 1 _ _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,,,,,,,,,,0,,User Defined Analog 3,User Defined Analog 3
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,2904,user analog 4 1 _ _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,,,,,,,,,,0,,User Defined Analog 4,User Defined Analog 4
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,2905,user analog 5 1 _ _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,,,,,,,,,,0,,User Defined Analog 5,User Defined Analog 5
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,3007,sa temp stpt 1 _ _ _,degF,℉,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,45,75,45 to 75,,,,,,,0,,Supply Air Setpoint,Supply Air Setpoint · 범위 45 to 75
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,3050,sa static stpt 1 _ _ _,,“H2O,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,0,5,0 to 5,,,,,,,0,,Static Pressure Setpoint,Static Pressure Setpoint · 범위 0 to 5
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,3070,bldg press stpt 1 _ _ _,,H2O,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,Y,,,,,,,,,,–0.25 to 0.25,,,,,,,0,,Building Pressure Setp.,Building Pressure Setp. · 범위 –0.25 to 0.25 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,4005,econ min 1 _ _,percent,%,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,0,100,0 to 100,,,,,,,0,,Economizer Min.Position,Economizer Min.Position · 범위 0 to 100
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,9006,cool demand level 1 _ _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,,,,,,,,,,0,,System Cooling Demand Level,System Cooling Demand Level
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,9008,econ oat lockout 1 _ _ _,,dF,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,Y,,,,,,,,,,–40 to 120,,,,,,,0,,High OAT Lockout Temp,High OAT Lockout Temp · 범위 –40 to 120 · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,9036,heat demand level 1 _ _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,,,,,,,,,,0,,System Heating Demand Level,System Heating Demand Level
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,AV,80001,mstr oa temp 1 _ _ _,,dF,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,,,,,,,,,,0,,System OAT Master,System OAT Master
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,2,m684 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,,,,,,,,,,0,,Dmd Level Map Select,Dmd Level Map Select
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,5,schedule 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,,,,,,,,,,0,,Local Schedule,Local Schedule
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,6,stpt adj enable 1 _ _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,Y,,,,,,,,,,,,,,,,,0,,Setpoint Adjustment Enable,Setpoint Adjustment Enable · 쓰기 가능
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,7,dem lmt act 1 _ _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,,,,,,,,,,0,,System Demand Limiting,System Demand Limiting
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,9,alm 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,,,,,,,,,,0,,Alarm State,Alarm State
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,13,cmpa3 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,0,1,0 to 1,,,,,,,0,,Compressor A3 Relay,Compressor A3 Relay · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,14,cmpb3 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,0,1,0 to 1,,,,,,,0,,Compressor B3 Relay,Compressor B3 Relay · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,16,cmpa1 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,0,1,0 to 1,,,,,,,0,,Compressor A1 Relay,Compressor A1 Relay · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,17,cmpa2 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,0,1,0 to 1,,,,,,,0,,Compressor A2 Relay,Compressor A2 Relay · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,18,cmpb1 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,0,1,0 to 1,,,,,,,0,,Compressor B1 Relay,Compressor B1 Relay · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,19,cmpb2 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,0,1,0 to 1,,,,,,,0,,Compressor B2 Relay,Compressor B2 Relay · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,30,dhdiscin 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,0,1,0 to 1,,,,,,,0,,Dehumidify Input,Dehumidify Input · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,36,ecactive 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,0,1,0 to 1,,,,,,,0,,Economizer Active?,Economizer Active? · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,41,frz 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,1,0 to 1,,,,,,,0,,Freeze Status Switch,Freeze Status Switch · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,45,emstop 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,1,0 to 1,,,,,,,0,,Emergency Stop,Emergency Stop · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,47,hum3wval 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,1,0 to 1,,,,,,,0,,HumidiMizer 3-way Valve,HumidiMizer 3-way Valve · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,50,sfs shut 1 _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,1,0 to 1,,,,,,,0,,Fan Fail Shuts Down Unit,Fan Fail Shuts Down Unit · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,52,hs1 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,1,0 to 1,,,,,,,0,,Heat Relay 1,Heat Relay 1 · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,53,hs2 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,1,0 to 1,,,,,,,0,,Heat Relay 2,Heat Relay 2 · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,54,spt over 1 _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,0,1,0 to 1,,,,,,,0,,SPT Override Enabled ?,SPT Override Enabled ? · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,59,unitstop 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,1,0 to 1,,,,,,,0,,Local Machine Disable,Local Machine Disable · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,70,htoccena 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,1,0 to 1,,,,,,,0,,Occupied Heating Enabled,Occupied Heating Enabled · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,72,pflts status 1 _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,1,0 to 1,,,,,,,0,,Post Filter Stat. Input,Post Filter Stat. Input · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,76,hs3 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,1,0 to 1,,,,,,,0,,Relay 3 W1 Gas Valve 2,Relay 3 W1 Gas Valve 2 · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,77,hs4 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,1,0 to 1,,,,,,,0,,Relay 4 W2 Gas Valve 2,Relay 4 W2 Gas Valve 2 · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,78,hs5 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,1,0 to 1,,,,,,,0,,Relay 5 W1 Gas Valve 3,Relay 5 W1 Gas Valve 3 · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,79,hs6 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,1,0 to 1,,,,,,,0,,Relay 6 W2 Gas Valve 3,Relay 6 W2 Gas Valve 3 · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,81,rmtin 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,1,0 to 1,,,,,,,0,,Remote Input State,Remote Input State · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,82,sfbyin 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,,,,,,,,,,0,,Supply Fan Bypass Input,Supply Fan Bypass Input
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,83,sfbyrly 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,,,,,,,,,,0,,Supply Fan Bypass Relay,Supply Fan Bypass Relay
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,88,a700 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,,,,,,,,,,0,,Air Temp Lvg Supply Fan Thermistor Failure,Air Temp Lvg Supply Fan Thermistor Failure
