modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,93,modesars 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,0,1,0 to 1,,,,,,,0,,Supply Air Reset,Supply Air Reset · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,95,sfs 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,0,1,0 to 1,,,,,,,0,,Supply Fan Status Switch,Supply Fan Status Switch · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,105,comm lost alm 1 _ _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,,,,,,,,,,0,,Element Communications Alarm,Element Communications Alarm
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,114,a404 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,,,,,,,,,,0,,Fire Shut Down Emergency Mode (fire-smoke),Fire Shut Down Emergency Mode (fire-smoke)
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,116,t211 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,,,,,,,,,,0,,Static Pressure Transducer Failure,Static Pressure Transducer Failure
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,117,a152 1 _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,,,,,,,,,,0,,Unit Down Due to Failure,Unit Down Due to Failure
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,127,element alarm 1 _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,,,,,,,,,,0,,Equipment Alarm,Equipment Alarm
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,1005,firedown status 1 _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,1,0 to 1,,,,,,,0,,Fire Shutdown Input,Fire Shutdown Input · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,1017,y1 input 1 _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,0,1,0 to 1,,,,,,,0,,Thermostat Y1 Input,Thermostat Y1 Input · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,1018,y2 input 1 _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,0,1,0 to 1,,,,,,,0,,Thermostat Y2 Input,Thermostat Y2 Input · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,1019,w1 input 1 _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,0,1,0 to 1,,,,,,,0,,Thermostat W1 Input,Thermostat W1 Input · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,1020,w2 input 1 _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,0,1,0 to 1,,,,,,,0,,Thermostat W2 Input,Thermostat W2 Input · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,1021,g input 1 _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,0,1,0 to 1,,,,,,,0,,Thermostat G Input,Thermostat G Input · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,1026,heat interlock relay 1 _ _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,1,0 to 1,,,,,,,0,,Heat Interlock Relay,Heat Interlock Relay · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,1050,iaq status 1 _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,1,0 to 1,,,,,,,0,,IAQ - Discrete Input,IAQ - Discrete Input · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,1052,filter status 1 _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,1,0 to 1,,,,,,,0,,Filter Status Input,Filter Status Input · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,2004,sfan forc 1 _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,250,,,,,,,,,0,1,0 to 1,,,,,,,0,,Supply Fan Request,Supply Fan Request · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,2008,occ status 1 _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,1,0 to 1,,,,,,,0,,Occupied?,Occupied? · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,2014,aux relay 1 _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,0,1,0 to 1,,,,,,,0,,Remote Alarm/Aux Relay,Remote Alarm/Aux Relay · 범위 0 to 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,2601,a link status 1 _ _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,,,,,,,,,,0,,Airside Linkage,Airside Linkage
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,2911,user binary 1 1 _ _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,251,,,,,,,,,,,,,,,,,,0,,User Defined Binary 1,User Defined Binary 1
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,2912,user binary 2 1 _ _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,251,,,,,,,,,,,,,,,,,,0,,User Defined Binary 2,User Defined Binary 2
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,2913,user binary 3 1 _ _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,251,,,,,,,,,,,,,,,,,,0,,User Defined Binary 3,User Defined Binary 3
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,2914,user binary 4 1 _ _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,251,,,,,,,,,,,,,,,,,,0,,User Defined Binary 4,User Defined Binary 4
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,2915,user binary 5 1 _ _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,251,,,,,,,,,,,,,,,,,,0,,User Defined Binary 5,User Defined Binary 5
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,2999,element stat 1 _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,249,,,,,,,,,,,,,,,,,,0,,Element Comm Status,Element Comm Status
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,BV,7030,air linkage fail 1 _ _ _,,,Carrier_48-50N-7T_WeatherExpert_Controls.pdf,248,,,,,,,,,,,,,,,,,,0,,Airside Linkage Alarm,Airside Linkage Alarm
daikin-dms502b71,e8,Daikin,DMS502B71,BO,1,StartStopCommand · 운전·정지 지령,,—,,,,,,,,,,,,,,,,,,,,0,,On / Off,On / Off
daikin-dms502b71,e8,Daikin,DMS502B71,BI,2,StartStopStatus · 운전 상태,,—,,,,,,,,,,,,,,,,,,,,0,,On / Off,On / Off
daikin-dms502b71,e8,Daikin,DMS502B71,BI,3,Alarm · 알람,,—,,,,,,,,,,,,,,,,,,,,0,,Normal / Malfunction,Normal / Malfunction
daikin-dms502b71,e8,Daikin,DMS502B71,MSI,4,MalfunctionCode · 고장 코드,,—,,,,,,,,,,,,,,,,,,,,0,,Daikin 지정 코드,Daikin 지정 코드
daikin-dms502b71,e8,Daikin,DMS502B71,MSO,5,AirConModeCommand · 운전모드 지령,,—,,,,,,,,,,,,,,,,,,,,0,,Cool / Heat / Fan / Auto / Dry,Cool / Heat / Fan / Auto / Dry
daikin-dms502b71,e8,Daikin,DMS502B71,MSI,6,AirConModeStatus · 운전모드 상태,,—,,,,,,,,,,,,,,,,,,,,0,,Cool / Heat / Fan / Dry,Cool / Heat / Fan / Dry
daikin-dms502b71,e8,Daikin,DMS502B71,MSO,7,AirFlowRateCommand · 풍량 지령,,—,,,,,,,,,,,,,,,,,,,,0,,Low / …,Low / … 
daikin-dms502b71,e8,Daikin,DMS502B71,MSI,8,AirFlowRateStatus · 풍량 상태,,—,,,,,,,,,,,,,,,,,,,,0,,Low / …,Low / …
daikin-dms502b71,e8,Daikin,DMS502B71,AI,9,RoomTemp · 실내온도,degC,℃,,,,,,,,,,,,,,,,,,,,0,,℃ / ℉,℃ / ℉
daikin-dms502b71,e8,Daikin,DMS502B71,AV,10,TempAdjust · 설정온도,degC,℃,,,,,,,,,,,,,,,,,,,,0,,℃ / ℉,℃ / ℉
daikin-dms502b71,e8,Daikin,DMS502B71,BI,11,FilterSign · 필터 신호,,—,,,,,,,,,,,,,,,,,,,,0,,No / Yes,No / Yes
daikin-dms502b71,e8,Daikin,DMS502B71,BV,12,FilterSignReset · 필터 신호 리셋,,—,,,,,,,,,,,,,,,,,,,,0,,Reset,Reset
daikin-dms502b71,e8,Daikin,DMS502B71,BV,13,RemoteControlStart · 리모컨 운전 허용,,—,,,,,,,,,,,,,,,,,,,,0,,Permit / Prohibit,Permit / Prohibit
daikin-dms502b71,e8,Daikin,DMS502B71,BV,14,RemoteControlAirConModeSet · 리모컨 모드 허용,,—,,,,,,,,,,,,,,,,,,,,0,,Permit / Prohibit,Permit / Prohibit
daikin-dms502b71,e8,Daikin,DMS502B71,BV,16,RemoteControlTempAdjust · 리모컨 설정온도 허용,,—,,,,,,,,,,,,,,,,,,,,0,,Permit / Prohibit,Permit / Prohibit
daikin-dms502b71,e8,Daikin,DMS502B71,—,18,GasTotalPower · 적산 가스,,—,,,,,,,,,,,,,,,,,,,,0,,Accumulator,Accumulator
daikin-dms502b71,e8,Daikin,DMS502B71,—,19,ElecTotalPower · 적산 전력,kWh,kWh,,,,,,,,,,,,,,,,,,,,0,,Accumulator,Accumulator
daikin-dms502b71,e8,Daikin,DMS502B71,BI,20,CommunicationStatus · 통신 상태,,—,,,,,,,,,,,,,,,,,,,,0,,Normal / Communication error,Normal / Communication error
daikin-dms502b71,e8,Daikin,DMS502B71,BV,21,SystemForcedOff · 강제 정지,,—,,,,,,,,,,,,,,,,,,,,0,,Inactive / Active,Inactive / Active
daikin-dms502b71,e8,Daikin,DMS502B71,AV,22,AirDirectionCommand · 풍향 지령,,—,,,,,,,,,,,,,,,,,,,,0,,,
daikin-dms502b71,e8,Daikin,DMS502B71,AI,23,AirDirectionStatus · 풍향 상태,,—,,,,,,,,,,,,,,,,,,,,0,,,
daikin-dms502b71,e8,Daikin,DMS502B71,BO,24,ForcedThermoOFFCommand · 강제 서모오프 지령,,—,,,,,,,,,,,,,,,,,,,,0,,Inactive / Active,Inactive / Active
daikin-dms502b71,e8,Daikin,DMS502B71,BI,25,ForcedThermoOFFStatus · 강제 서모오프 상태,,—,,,,,,,,,,,,,,,,,,,,0,,Inactive / Active,Inactive / Active
daikin-dms502b71,e8,Daikin,DMS502B71,BO,26,EnergyEfficiencyCommand · 절전 지령,,—,,,,,,,,,,,,,,,,,,,,0,,Inactive / Active,Inactive / Active
daikin-dms502b71,e8,Daikin,DMS502B71,BI,27,EnergyEfficiencyStatus · 절전 상태,,—,,,,,,,,,,,,,,,,,,,,0,,Inactive / Active,Inactive / Active
daikin-dms502b71,e8,Daikin,DMS502B71,BI,28,ThermoStatus · 서모온 상태,,—,,,,,,,,,,,,,,,,,,,,0,,Off / On,Off / On
daikin-dms502b71,e8,Daikin,DMS502B71,BI,29,CompressorStatus · 압축기 상태,,—,,,,,,,,,,,,,,,,,,,,0,,Off / On,Off / On
daikin-dms502b71,e8,Daikin,DMS502B71,BI,30,IndoorFanStatus · 실내팬 상태,,—,,,,,,,,,,,,,,,,,,,,0,,Off / On,Off / On
daikin-dms502b71,e8,Daikin,DMS502B71,BI,31,HeaterStatus · 히터 상태,,—,,,,,,,,,,,,,,,,,,,,0,,Off / On,Off / On
daikin-dms502b71,e8,Daikin,DMS502B71,MSO,32,VentilationModeCommand · 환기모드 지령,,—,,,,,,,,,,,,,,,,,,,,0,,Bypass / ERV / Auto,Bypass / ERV / Auto
daikin-dms502b71,e8,Daikin,DMS502B71,MSI,33,VentilationModeStatus · 환기모드 상태,,—,,,,,,,,,,,,,,,,,,,,0,,Bypass / ERV / Auto,Bypass / ERV / Auto
daikin-dms502b71,e8,Daikin,DMS502B71,MSO,34,VentilationAmountCommand · 환기량 지령,,—,,,,,,,,,,,,,,,,,,,,0,,Low / High / Auto,Low / High / Auto
daikin-dms502b71,e8,Daikin,DMS502B71,MSI,35,VentilationAmountStatus · 환기량 상태,,—,,,,,,,,,,,,,,,,,,,,0,,Low / High / Auto,Low / High / Auto
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,1,EntEvapWaterTemp,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,12,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C Default: NA,,,,,,,0,,The temperature of the fluid entering the evaporator.,The temperature of the fluid entering the evaporator. · 범위 -40 – 230°F -40 – 110°C Default: NA
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,2,LvgEvapWaterTempUnit,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,12,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C Default: NA,,,,,,,0,,The current temperature of the fluid leaving the evapo- rator.,The current temperature of the fluid leaving the evapo- rator. · 범위 -40 – 230°F -40 – 110°C Default: NA
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,3,EntCondWaterTemp,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,11,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C Default: NA,,,,,,,0,,The current temperature of the fluid entering the con- denser.,The current temperature of the fluid entering the con- denser. · 범위 -40 – 230°F -40 – 110°C Default: NA
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,4,LvgCondWaterTemp,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,11,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C Default: NA,,,,,,,0,,The current temperature of the fluid leaving the con- denser.,The current temperature of the fluid leaving the con- denser. · 범위 -40 – 230°F -40 – 110°C Default: NA
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,5,OutdoorAirTemp,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,12,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C Default: NA,,,,,,,0,,Indicates the current outdoor air temperature.,Indicates the current outdoor air temperature. · 범위 -40 – 230°F -40 – 110°C Default: NA
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,9,C1Comp1Current,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,11,,,,,,,,,,,Amp range varies by chiller model Default: NA,,,,,,,0,,The average current of the compressor motor.,The average current of the compressor motor. · 범위 Amp range varies by chiller model Default: NA
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,10,C1Comp2Current,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,11,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,27,C1Comp1Voltage,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,11,,,,,,,,,0,15000,0 – 15000 VAC Default: NA,,,,,,,0,,The average voltage of the compressor motor.,The average voltage of the compressor motor. · 범위 0 – 15000 VAC Default: NA
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,28,C1Comp2Voltage,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,11,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,45,C1Comp1Kilowatts,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,11,,,,,,,,,0,3500,0 – 3500 kilowatts Default: NA,,,,,,,0,,The current power of the compressor motor.,The current power of the compressor motor. · 범위 0 – 3500 kilowatts Default: NA
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,46,C1Comp2Kilowatts,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,11,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,63,C1Comp1Discharge- Temp,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,12,,,,,,,,,-40,249.8,-40 – 249.8°F -40 – 121°C Default: NA,,,,,,,0,,"Indicates the current dis- charge refrigerant tem- perature for the circuit or compressor. NOTE: On AGZ-F, there is a single sensor per circuit.","Indicates the current dis- charge refrigerant tem- perature for the circuit or compressor. NOTE: On AGZ-F, there is a single sensor per circuit. · 범위 -40 – 249.8°F -40 – 121°C Default: NA"
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,64,C1Comp2Discharge- Temp,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,12,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,66,C2Comp1Discharge- Temp,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,12,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,81,C1Comp1DischRefPres- sure,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,11,,,,,,,,,-14.5,43.51,-14.5 to 43.51 Psi (R1233zd(E)) -100 to 300 kPa (R1233zd(E)) Default: NA,,,,,,,0,,The current discharge refrigerant pressure for the compressor.,The current discharge refrigerant pressure for the compressor. · 범위 -14.5 to 43.51 Psi (R1233zd(E)) -100 to 300 kPa (R1233zd(E)) Default: NA
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,82,C1Comp2DischRefPres- sure,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,11,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,99,Cond1RefPressure,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,11,,,,,,,,,-14.5,43.51,-14.5 to 43.51 Psi (R1233zd(E)) -100 to 300 kPa (R1233zd(E)) 0-700 Psi (R32) 0-4826 kPa (R32) Default: NA,,,,,,,0,,Indicates the current con- denser refrigerant pressure for the circuit.,Indicates the current con- denser refrigerant pressure for the circuit. · 범위 -14.5 to 43.51 Psi (R1233zd(E)) -100 to 300 kPa (R1233zd(E)) 0-700 Psi (R32) 0-4826 kPa (R32) Default: NA
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,100,Cond2RefPressure,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,11,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,105,C1Comp1SuctionTemp,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,13,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C Default: NA,,,,,,,0,,"Indicates the current suction refrigerant temperature for the circuit or compressor. NOTE: On AGZ-F, there is a single sensor per circuit.","Indicates the current suction refrigerant temperature for the circuit or compressor. NOTE: On AGZ-F, there is a single sensor per circuit. · 범위 -40 – 230°F -40 – 110°C Default: NA"
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,106,C1Comp2SuctionTemp,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,123,C1Comp1SuctionPres- sure,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,12,,,,,,,,,-14.5,21.76,-14.5 to 21.76 Psi (R1233zd(E)) -100 to 150 kPa (R1233zd(E)) Default: NA,,,,,,,0,,The current suction refriger- ant pressure for the compres- sor.,The current suction refriger- ant pressure for the compres- sor. · 범위 -14.5 to 21.76 Psi (R1233zd(E)) -100 to 150 kPa (R1233zd(E)) Default: NA
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,124,C1Comp2SuctionPres- sure,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,12,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,141,C1EvapRefPressure,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,12,,,,,,,,,-14.5,21.76,-14.5 to 21.76 Psi (R1233zd(E)) -100 to 150 kPa (R1233zd(E)) 0-350 Psi (R32) 0-2413 kPa (R32) Default: NA,,,,,,,0,,Indicates the current evapo- rator refrigerant pressure for the circuit.,Indicates the current evapo- rator refrigerant pressure for the circuit. · 범위 -14.5 to 21.76 Psi (R1233zd(E)) -100 to 150 kPa (R1233zd(E)) 0-350 Psi (R32) 0-2413 kPa (R32) Default: NA
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,142,C2EvapRefPressure,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,12,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,147,CondWaterFlowRate,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,11,,,,,,,,,0,"65,535","0-65,535 GPM 0-4134.6 L/S Default: NA",,,,,,,0,,The current fluid flow rate for the condenser (Field-Sup- plied Flow Meter).,"The current fluid flow rate for the condenser (Field-Sup- plied Flow Meter). · 범위 0-65,535 GPM 0-4134.6 L/S Default: NA"
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,148,EvapWaterFlowRate,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,12,,,,,,,,,0,"65,535","0-65,535 GPM 0-4134.6 L/S Default: NA",,,,,,,0,,The current fluid flow rate for the evaporator (Field-Sup- plied Flow Meter).,"The current fluid flow rate for the evaporator (Field-Sup- plied Flow Meter). · 범위 0-65,535 GPM 0-4134.6 L/S Default: NA"
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,150,HeatRecLvgWaterTemp,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,12,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C,,,,,,,0,,The heat recovery leaving fluid temperature,The heat recovery leaving fluid temperature · 범위 -40 – 230°F -40 – 110°C
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,177,HeatRecEntWaterTemp,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,12,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C,,,,,,,0,,The heat recovery entering fluid temperature,The heat recovery entering fluid temperature · 범위 -40 – 230°F -40 – 110°C
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,218,C1LiqLineRefTemp,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,12,,,,,,,,,,,-40°–230°F -40°–110°C Default: NA,,,,,,,0,,The current liquid line refrig- erant temperature.,The current liquid line refrig- erant temperature. · 범위 -40°–230°F -40°–110°C Default: NA
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,224,C1SuctionTemperature,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AI,225,C2SuctionTemperature,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,1,ActiveCapacityLimit,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,13,,,,,,,,,0,100,0 – 100% D,,,,,,,0,Y,"Measures of the ratio of operat- ing capacity limit to full capacity expressed as a percentage. This value is the lowest of all limits specified by the operator, analog Demand Limit input, or Network Capacity Limit Setpoint.","Measures of the ratio of operat- ing capacity limit to full capacity expressed as a percentage. This value is the lowest of all limits specified by the operator, analog Demand Limit input, or Network Capacity Limit Setpoint. · 범위 0 – 100% D"
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,2,ChillerCapacity,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,13,,,,,,,,,0,10,0 – 10,,,,,,,0,Y,"Indicates the percent of max- imum capacity the chiller is producing under the present op- erating conditions. At 100%, the chiller may be producing more or less than its nominal rating due to variations in operating conditions.","Indicates the percent of max- imum capacity the chiller is producing under the present op- erating conditions. At 100%, the chiller may be producing more or less than its nominal rating due to variations in operating conditions. · 범위 0 – 10"
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,3,NetworkCapacityLimitPct,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,Y,"Sets the maximum capacity level of the chiller. This level may be adjusted, but not above the facto- ry-specified limit. The unit control- ler only uses this value if Control Source is set to BAS. Control Source can only be changed us- ing","Sets the maximum capacity level of the chiller. This level may be adjusted, but not above the facto- ry-specified limit. The unit control- ler only uses this value if Control Source is set to BAS. Control Source can only be changed us- ing "
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,4,NetworkCoolTempSetpoint,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,Y,Changes the Cooling setpoint from the network. It sets the tem- perature of the Leaving Chilled Fluid when the chiller is operating in the Cooling Mode. It cannot be set below the local Cool Setpoint. The unit controller only uses this valu,Changes the Cooling setpoint from the network. It sets the tem- perature of the Leaving Chilled Fluid when the chiller is operating in the Cooling Mode. It cannot be set below the local Cool Setpoint. The unit controller only uses this valu
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,5,ActiveLvgWaterTarget,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,Y,Indicates the current setpoint used to control the chiller. The setpoint that is used is based on the operating mode (Cool or Ice) of the chiller and any “LWT reset” functions that are in effect. See Chiller Mode Output and Chiller Mode Set,Indicates the current setpoint used to control the chiller. The setpoint that is used is based on the operating mode (Cool or Ice) of the chiller and any “LWT reset” functions that are in effect. See Chiller Mode Output and Chiller Mode Set
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,6,NetworkHeatTempSetpoint,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,15,,,,,,,,,,,,,,,,,,0,Y,Changes the Heating setpoint in from the network. It sets the temperature of the Leaving Condenser Fluid when the chiller is operating in Heating Mode. It cannot be set above the local Heat Setpoint. The unit controller only uses this value,Changes the Heating setpoint in from the network. It sets the temperature of the Leaving Condenser Fluid when the chiller is operating in Heating Mode. It cannot be set above the local Heat Setpoint. The unit controller only uses this value
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,7,NetworkIceTempSetpoint,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,15,,,,,,,,,,,,,,,,,,0,Y,Changes the Ice setpoint from the network. It sets the tempera- ture of the Leaving Chilled Fluid when the chiller is operating in the Ice Mode. The unit control- ler only uses this variable if the Control Source is set to “BAS” at the unit,Changes the Ice setpoint from the network. It sets the tempera- ture of the Leaving Chilled Fluid when the chiller is operating in the Ice Mode. The unit control- ler only uses this variable if the Control Source is set to “BAS” at the unit
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,8,C1Comp1MotorCurrentPercent,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,14,,,,,,,,,0,115,0-115% Default: 0,,,,,,,0,,The current percent RLA for the compressor motor of the com- pressor.,The current percent RLA for the compressor motor of the com- pressor. · 범위 0-115% Default: 0
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,9,C1Comp2MotorCurrentPercent,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,26,C1Comp1DischSatRefTemp,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,14,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C Default: NA,,,,,,,0,,The current discharge saturated refrigerant temperature for the compressor.,The current discharge saturated refrigerant temperature for the compressor. · 범위 -40 – 230°F -40 – 110°C Default: NA
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,27,C1Comp2DischSatRefTemp,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,44,Cond1SatRefTemp,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,14,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C Default: NA,,,,,,,0,,Indicates the current saturated refrigerant temperature of the condenser.,Indicates the current saturated refrigerant temperature of the condenser. · 범위 -40 – 230°F -40 – 110°C Default: NA
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,45,Cond2SatRefTemp,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,50,C1Comp1SuctSatTemp,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,15,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C Default: NA,,,,,,,0,,The current suction saturated refrigerant temperature for the compressor.,The current suction saturated refrigerant temperature for the compressor. · 범위 -40 – 230°F -40 – 110°C Default: NA
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,51,C1Comp2SuctSatTemp,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,15,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,68,C1EvapSatRefTemp,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,15,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C Default: NA,,,,,,,0,,Indicates the current saturated refrigerant temperature of the evaporator.,Indicates the current saturated refrigerant temperature of the evaporator. · 범위 -40 – 230°F -40 – 110°C Default: NA
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,69,C2EvapSatRefTemp,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,15,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,74,C1Comp1Hours,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,14,,,,,,,,,0,"999,999","0 –999,999 Default: NA",,,,,,,0,,The number of hours that the compressor motor has been turned on.,"The number of hours that the compressor motor has been turned on. · 범위 0 –999,999 Default: NA"
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,75,C1Comp2Hours,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,76,C1Comp3Hours,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,77,C2Comp1Hours,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,78,C2Comp2Hours,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,79,C2Comp3Hours,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,92,C1Comp1Starts,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,14,,,,,,,,,0,"999,999","0 –999,999 Default: NA",,,,,,,0,,The number of times the com- pressor motor has been started.,"The number of times the com- pressor motor has been started. · 범위 0 –999,999 Default: NA"
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,93,C1Comp2Starts,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,94,C1Comp3Hours,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,95,C2Comp1Starts,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,96,C2Comp2Starts,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,97,C2Comp3Hours,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,110,CondPump1RunHours,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,14,,,,,,,,,0,"999,999","0 –999,999 Default: NA",,,,,,,0,,The number of hours that the pump motor has been turned on.,"The number of hours that the pump motor has been turned on. · 범위 0 –999,999 Default: NA"
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,111,CondPump2RunHours,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,112,EvapPump1OperHours,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,15,,,,,,,,,0,"999,999","0 –999,999 Default: NA",,,,,,,0,,Indicates the number of hours the pump motor has been turned on.,"Indicates the number of hours the pump motor has been turned on. · 범위 0 –999,999 Default: NA"
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,113,EvapPump2OperHours,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,15,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,900,AVProblemAlarm,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,901,AVFaultAlarm,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,See BACnet Alarm Indices sec- tion for additional information.,See BACnet Alarm Indices sec- tion for additional information.
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,902,AVWarningAlarm,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,906,AVProblemModType,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,907,AVProblemModID,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,908,AVProblemModPayload,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,909,AVFaultModType,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,See BACnet Alarm Type section for additional information.,See BACnet Alarm Type section for additional information.
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,910,AVFaultModID,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,See BACnet Alarm Module ID section for additional information.,See BACnet Alarm Module ID section for additional information.
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,911,AVFaultModPayload,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,See BACnet Alarm Module Payload section for additional information.,See BACnet Alarm Module Payload section for additional information.
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,912,AVWarningModType,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,913,AVWarningModID,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,AV,914,AVWarningModPayload,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,BI,1,CondWaterFlowStatus,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,16,,,,,,,,,,,0 = No Flow 1 = Flow,,,,,,,2,,The status of the fluid flowing through the condenser.,The status of the fluid flowing through the condenser. · 범위 0 = No Flow 1 = Flow
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,BI,2,EvapWaterFlowStatus,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,16,,,,,,,,,,,0 = No Flow 1 = Flow,,,,,,,2,,The status of the fluid flowing through the evaporator.,The status of the fluid flowing through the evaporator. · 범위 0 = No Flow 1 = Flow
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,BI,3,ChillerLocalRemote,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,Y,Indicates whether the chiller is in local control or allowed to be controlled remotely over the network. The value can only be changed locally from the unit controller keypad/display. The values from the following variables are ignored in t,Indicates whether the chiller is in local control or allowed to be controlled remotely over the network. The value can only be changed locally from the unit controller keypad/display. The values from the following variables are ignored in t
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,BI,4,UnitOnOff,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,16,,,,,,,,,,,0 = Chiller Off 1 = Chiller On,,,,,,,2,,The current state of the chiller.,The current state of the chiller. · 범위 0 = Chiller Off 1 = Chiller On
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,BI,5,RunEnabled,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,16,,,,,,,,,,,0 = Off 1 = Run Al- lowed Default: NA,,,,,,,2,,The running mode of the chiller. Run Enabled indicates that the chiller can start if operating conditions are met.,The running mode of the chiller. Run Enabled indicates that the chiller can start if operating conditions are met. · 범위 0 = Off 1 = Run Al- lowed Default: NA
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,BI,6,ChillerLimited,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,16,,,,,,,,,,,0 = Not Limited 1 = Limited,,,,,,,2,,Indicates whether conditions may exist that prevent the chiller from reaching full capacity.,Indicates whether conditions may exist that prevent the chiller from reaching full capacity. · 범위 0 = Not Limited 1 = Limited
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,BI,7,ChillerEnableOutput,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,16,,,,,,,,,,,0 = Disable 1 = Enable,,,,,,,2,,Indicates if operation of the chiller is disabled or en- abled. The chiller is allowed to run if enabled and not allowed to run if disabled.,Indicates if operation of the chiller is disabled or en- abled. The chiller is allowed to run if enabled and not allowed to run if disabled. · 범위 0 = Disable 1 = Enable
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,BI,8,EvapPump1State,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,16,,,,,,,,,,,0 = Pump Off Request 1 = Pump On Request,,,,,,,2,,Indicates if the pump has been commanded ON or OFF.,Indicates if the pump has been commanded ON or OFF. · 범위 0 = Pump Off Request 1 = Pump On Request
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,BI,9,EvapPump2State,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,BI,10,AlarmDigitalOutput,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,16,,,,,,,,,,,0 = No Alarm 1 = Alarm,,,,,,,2,,Indicates whether an alarm condition has occurred. This object must be polled for alarm indication.,Indicates whether an alarm condition has occurred. This object must be polled for alarm indication. · 범위 0 = No Alarm 1 = Alarm
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,BI,11,CondPump1State,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,16,,,,,,,,,,,0 = Pump Off Request 1 = Pump On Request,,,,,,,2,,Indicates if the pump has been commanded ON or OFF.,Indicates if the pump has been commanded ON or OFF. · 범위 0 = Pump Off Request 1 = Pump On Request
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,BI,12,CondPump2State,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,BI,163,C1Cmp1Unavailable,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,16,,,,,,,,,,,0 = Available 1 = Unavailable Default: NA,,,,,,,2,,Indicates whether the compressor is available to run.,Indicates whether the compressor is available to run. · 범위 0 = Available 1 = Unavailable Default: NA
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,BI,164,C1Cmp2Unavailable,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,BV,2,ChillerEnableStp,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,15,,,,,,,,,,,,,,,,,,0,Y,Disables or enables chiller operation over the network. Setting this variable to Enable does not start the chiller. It only allows the chiller to start if other operating conditions are satisfied. The unit controller only uses this value if,Disables or enables chiller operation over the network. Setting this variable to Enable does not start the chiller. It only allows the chiller to start if other operating conditions are satisfied. The unit controller only uses this value if
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,BV,8,ClearAlarm,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,15,,,,,,,,,,,,,,,,,,0,Y,"Clears all active alarms. Many alarms are auto- matically clearing alarms. Refer to the respective chiller Installation, Operation and Maintenance Manual (IOM), available on www.DaikinApplied. com, for details on auto-clearing alarms. · 범위","Clears all active alarms. Many alarms are auto- matically clearing alarms. Refer to the respective chiller Installation, Operation and Maintenance Manual (IOM), available on www.DaikinApplied. com, for details on auto-clearing alarms. · 범위 "
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,28,Warning,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,18,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,29,Problem,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,18,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,30,Fault,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,18,,,,,,,,,,,,,,,,,,0,,See Modbus Alarm Indices section for additional informa- tion.,See Modbus Alarm Indices section for additional informa- tion.
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,39,Circuit 1,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,22,,,,,,,,,-14.5,43.51,-14.5 to 43.51 Psi × 10 (R1233zd(E)) -100 to 300 kPa × 10 (R1233zd(E)) 0-700 Psi × 10 (R32) 0-2827 kPa × 10 (R32) Default: NA,,,,,,,0,,Indicates the current condenser pressure.,Indicates the current condenser pressure. · 범위 -14.5 to 43.51 Psi × 10 (R1233zd(E)) -100 to 300 kPa × 10 (R1233zd(E)) 0-700 Psi × 10 (R32) 0-2827 kPa × 10 (R32) Default: NA
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,40,Circuit 1,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,22,,,,,,,,,-14.98,185,-14.98 – 185°F × 10 -26.1 – 85°C × 10 Default: NA,,,,,,,0,,Indicates the current saturated refrigerant temperature of the condenser.,Indicates the current saturated refrigerant temperature of the condenser. · 범위 -14.98 – 185°F × 10 -26.1 – 85°C × 10 Default: NA
