modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,43,Circuit 2,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,44,Circuit 2,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,66,Circuit 1 Compressor 1,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,22,,,,,,,,,-14.5,43.51,-14.5 to 43.51 Psi × 10 (R1233zd(E)) -100 to 300 kPa × 10 (R1233zd(E)) Default: NA,,,,,,,0,,The current discharge refrigerant pressure for the compressor.,The current discharge refrigerant pressure for the compressor. · 범위 -14.5 to 43.51 Psi × 10 (R1233zd(E)) -100 to 300 kPa × 10 (R1233zd(E)) Default: NA
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,69,Circuit 1 Compressor 1,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,22,,,,,,,,,0,100,0 – 100% Default: NA,,,,,,,0,,Indicates the current percent RLA for the compressor motor.,Indicates the current percent RLA for the compressor motor. · 범위 0 – 100% Default: NA
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,70,Circuit 1 Compressor 1,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,22,,,,,,,,,0,"10,000","0 – 10,000 Amps Default: NA",,,,,,,0,,Indicates the average current of the compres- sor motor.,"Indicates the average current of the compres- sor motor. · 범위 0 – 10,000 Amps Default: NA"
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,71,Circuit 1 Compressor 1,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,22,,,,,,,,,0,"15,000","0 – 15,000 VAC Default: NA",,,,,,,0,,Indicates the average voltage of the compres- sor motor.,"Indicates the average voltage of the compres- sor motor. · 범위 0 – 15,000 VAC Default: NA"
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,72,Circuit 1 Compressor 1,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,22,,,,,,,,,0,"3,500","0 – 3,500 kW Default: NA",,,,,,,0,,Indicates the current power of the compressor motor.,"Indicates the current power of the compressor motor. · 범위 0 – 3,500 kW Default: NA"
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,73,Circuit 1 Compressor 1,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,22,,,,,,,,,0,"65,535","0 – 65,535 starts Default: NA",,,,,,,0,,Indicates the number of times the compressor motor has been started.,"Indicates the number of times the compressor motor has been started. · 범위 0 – 65,535 starts Default: NA"
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,79,Circuit 1 Compressor 2,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,82,Circuit 1 Compressor 2,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,83,Circuit 1 Compressor 2,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,84,Circuit 1 Compressor 2,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,85,Circuit 1 Compressor 2,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,86,Circuit 1 Compressor 2,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,99,Circuit 1 Compressor 3,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,112,Circuit 2 Compressor 1,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,125,Circuit 2 Compressor 2,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,138,Circuit 2 Compressor 3,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,2001,Warning,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,18,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,2002,Warning,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,18,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,2003,Warning,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,18,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,2004,Problem,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,18,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,2005,Problem,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,18,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,2006,Problem,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,18,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,2007,Fault,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,18,,,,,,,,,,,,,,,,,,0,,See Modbus Alarm Module Type section for additional information.,See Modbus Alarm Module Type section for additional information.
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,2008,Fault,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,18,,,,,,,,,,,,,,,,,,0,,See Modbus Alarm Module ID section for additional information.,See Modbus Alarm Module ID section for additional information.
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MB,2009,Fault,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,18,,,,,,,,,,,,,,,,,,0,,See Modbus Alarm Module Payload section for additional information.,See Modbus Alarm Module Payload section for additional information.
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MSV,1,UnitStatus,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,17,,,,,,,,,,,1 = OFF 2 = START 3 = RUN 4 = PRESHUT- DOWN 5 = SERVICE,,,,,,,5,,The unit status of the chiller.,The unit status of the chiller. · 범위 1 = OFF 2 = START 3 = RUN 4 = PRESHUT- DOWN 5 = SERVICE
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MSV,2,ActiveMode,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,17,,,,,,,,,,,1 = ICE 2 = COOL 3 = HEAT 4= COOL/HEAT RECOVERY Default: 2 = COOL,,,,,,,5,,The current operating mode of the chiller.,The current operating mode of the chiller. · 범위 1 = ICE 2 = COOL 3 = HEAT 4= COOL/HEAT RECOVERY Default: 2 = COOL
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MSV,3,ChillerOpera- tionMode,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,17,,,,,,,,,,,,,,,,,,0,Y,Changes the operating mode of the chiller and provides the ability for another node on the network to place a chiller in another mode. The unit controller only uses this value if Control Source is set to BAS. Control Source can only be chan,Changes the operating mode of the chiller and provides the ability for another node on the network to place a chiller in another mode. The unit controller only uses this value if Control Source is set to BAS. Control Source can only be chan
daikin-microtech-agz-f-wmt-chillers-bacnet-modbus-co,e9,Daikin,MicroTech — AGZ-F & WMT Chillers (BACnet·Modbus) · Co,MSV,7,RefrigerantType,,,Daikin_ED-19131-1_MicroTech_AGZ-F-WMT_Protocol.pdf,17,,,,,,,,,,,1 = R22 2 = R134a 3 = R407c 4 = R410a 5 = R32 6 = R454C 7 = R513A 8 = R515B 9 = R1233zd(E) 10 = R1234ze(E),,,,,,,10,,Indicates the type of refrigerant used in the chiller.,Indicates the type of refrigerant used in the chiller. · 범위 1 = R22 2 = R134a 3 = R407c 4 = R410a 5 = R32 6 = R454C 7 = R513A 8 = R515B 9 = R1233zd(E) 10 = R1234ze(E)
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,1,EntEvapWaterTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,16,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C Default: NA,,,,,,,0,,The temperature of the fluid entering the evaporator. This data point is also used for Intrinsic Alarming. See “BACnet Intrinsic Alarming” on page 71.,The temperature of the fluid entering the evaporator. This data point is also used for Intrinsic Alarming. See “BACnet Intrinsic Alarming” on page 71. · 범위 -40 – 230°F -40 – 110°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,2,LvgEvapWaterTempUnit,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,17,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C Default: NA,,,,,,,0,,The current temperature of the fluid leaving the evaporator. This data point is also used for Intrinsic Alarming. See “BACnet Intrinsic Alarming” on page 71.,The current temperature of the fluid leaving the evaporator. This data point is also used for Intrinsic Alarming. See “BACnet Intrinsic Alarming” on page 71. · 범위 -40 – 230°F -40 – 110°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,3,EntCondWaterTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,16,,,,,,,,,,,-40°–230°F -40°–110°C Default: NA,,,,,,,0,,The current temperature of the water entering the condenser.,The current temperature of the water entering the condenser. · 범위 -40°–230°F -40°–110°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,4,LvgCondWaterTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,16,,,,,,,,,,,-40°–230°F -40°–110°C Default: NA,,,,,,,0,,The current temperature of the water leaving the condenser.,The current temperature of the water leaving the condenser. · 범위 -40°–230°F -40°–110°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,5,OutdoorAirTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,79,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,6,ChillerCurrent,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,13,,,,,,,,,,,Amp range varies by chiller model Default: NA,,,,,,,0,,The average current of the chiller. Compressor cur- rents may be added together to calculate this value.,The average current of the chiller. Compressor cur- rents may be added together to calculate this value. · 범위 Amp range varies by chiller model Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,9,C1Comp1Current,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,Y,"The average current of the compressor motor. Multiple analog inputs exist for Compressor Current because of Intrinsic Alarming. Each object gener- ates different alarms for this sensor. However, the Present Value of each object will be comi","The average current of the compressor motor. Multiple analog inputs exist for Compressor Current because of Intrinsic Alarming. Each object gener- ates different alarms for this sensor. However, the Present Value of each object will be comi"
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,10,C1Comp2Current,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,12,C2Comp1Current,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,15,C3Comp1Current,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,27,C1Comp1Voltage,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,15,,,,,,,,,0,15000,0 – 15000 VAC Default: NA,,,,,,,0,,The average voltage of the compressor motor. BAC- net uses a separate output for each compressor.,The average voltage of the compressor motor. BAC- net uses a separate output for each compressor. · 범위 0 – 15000 VAC Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,28,C1Comp2Voltage,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,15,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,30,C2Comp1Voltage,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,15,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,33,C3Comp1Voltage,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,15,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,45,C1Comp11Kilowatts,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,14,,,,,,,,,0,3500,0 – 3500 kilowatts Default: NA,,,,,,,0,,The current power of the compressor motor. BACnet uses a separate variable for each compressor.,The current power of the compressor motor. BACnet uses a separate variable for each compressor. · 범위 0 – 3500 kilowatts Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,46,C1Comp2Kilowatts,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,48,C2Comp11Kilowatts,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,51,C3Comp11Kilowatts,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,63,C1Comp1DischargeTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,13,,,,,,,,,-40,249.8,-40 – 249.8°F -40 – 121°C Default: NA,,,,,,,0,,The current refrigerant temperature discharged from the compressor. BACnet uses a separate object for each compressor/circuit combination.,The current refrigerant temperature discharged from the compressor. BACnet uses a separate object for each compressor/circuit combination. · 범위 -40 – 249.8°F -40 – 121°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,64,C1Comp2DischargeTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,66,C2Comp1DischargeTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,69,C3Comp1DischargeTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,72,C4Comp1DischargeTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,81,C1Comp1DischRefPres- sure,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,18,,,,,,,,,-350,350,"-350–350 Psi, -2413 kPa – 2413 kPa Default: NA",,,,,,,0,,The current discharge refrigerant pressure for the compressor.,"The current discharge refrigerant pressure for the compressor. · 범위 -350–350 Psi, -2413 kPa – 2413 kPa Default: NA"
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,82,C1Comp2DischRefPres- sure,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,18,,,,,,,,,-350,350,"-350–350 Psi, -2413 kPa – 2413 kPa Default: NA",,,,,,,0,,The current discharge refrigerant pressure for the compressor.,"The current discharge refrigerant pressure for the compressor. · 범위 -350–350 Psi, -2413 kPa – 2413 kPa Default: NA"
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,99,Cond1RefPressure,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,Y,The current condenser pressure. BACnet has three objects for each circuit. The Present Value property of each object is the same for each circuit. BACnet Intrinsic Alarming supports the ability for each of the three objects to generate sepa,The current condenser pressure. BACnet has three objects for each circuit. The Present Value property of each object is the same for each circuit. BACnet Intrinsic Alarming supports the ability for each of the three objects to generate sepa
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,100,Cond2RefPressure,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,101,Cond3RefPressure,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,102,Cond4RefPressure,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,105,C1Comp1SuctionTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,15,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C Default: NA,,,,,,,0,,The current refrigerant temperature entering the compressor. BACnet uses a separate read-only object for each compressor/circuit combination.,The current refrigerant temperature entering the compressor. BACnet uses a separate read-only object for each compressor/circuit combination. · 범위 -40 – 230°F -40 – 110°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,106,C1Comp2SuctionTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,15,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,108,C2Comp1SuctionTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,15,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,111,C3Comp1SuctionTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,15,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,114,C4Comp1SuctionTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,15,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,123,C1Comp1SuctionPressure,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,19,,,,,,,,,-350,350,"-350–350 Psi, -2413 kPa – 2413 kPa Default: NA",,,,,,,0,,The current suction refrigerant pressure for the compressor.,"The current suction refrigerant pressure for the compressor. · 범위 -350–350 Psi, -2413 kPa – 2413 kPa Default: NA"
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,124,C1Comp2SuctionPressure,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,19,,,,,,,,,-350,350,"-350–350 Psi, -2413 kPa – 2413 kPa Default: NA",,,,,,,0,,The current suction refrigerant pressure for the compressor.,"The current suction refrigerant pressure for the compressor. · 범위 -350–350 Psi, -2413 kPa – 2413 kPa Default: NA"
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,141,C1EvapRefPressure,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,17,,,,,,,,,,,,,,,,,,0,Y,The current refrigerant pressure in the evapora- tor. BACnet has four objects for each circuit. The Present Value property of each object is the same for each circuit. BACnet Intrinsic Alarming supports the ability for each of the four obje,The current refrigerant pressure in the evapora- tor. BACnet has four objects for each circuit. The Present Value property of each object is the same for each circuit. BACnet Intrinsic Alarming supports the ability for each of the four obje
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,142,C2EvapRefPressure,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,17,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,143,C3EvapRefPressure,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,17,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,144,C4EvapRefPressure,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,17,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,147,CondWaterFlowRate,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,16,,,,,,,,,0,"65,535","0-65,535 GPM 0-4134.6 L/S; Default: NA",,,,,,,0,,The rate of water flow through the condenser.,"The rate of water flow through the condenser. · 범위 0-65,535 GPM 0-4134.6 L/S; Default: NA"
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,148,EvapWaterFlowRate,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,16,,,,,,,,,0,"65,535","0-65,535 GPM 0-4134.6 L/S; Default: NA",,,,,,,0,,The rate of water flow through the evaporator.,"The rate of water flow through the evaporator. · 범위 0-65,535 GPM 0-4134.6 L/S; Default: NA"
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,149,OutdoorAirTempLow,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,72,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,150,HeatRecLvgWaterTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,17,,,,,,,,,,,-40° – 230°F -40° – 110°C Default: NA,,,,,,,0,,The current heat recovery leaving fluid temperature.,The current heat recovery leaving fluid temperature. · 범위 -40° – 230°F -40° – 110°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,151,EvapLWT1¹,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,74,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,152,EvapLWT2¹,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,74,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,153,C1EvapRefPressureUn- load,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,17,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,154,C2EvapRefPressureUn- load,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,17,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,155,C3EvapRefPressureUn- load,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,17,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,156,C4EvapRefPressureUn- load,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,17,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,157,Cond1RefPressureInhLoad,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,158,Cond2RefPressureInhLoad,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,159,Cond3RefPressureInhLoad,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,160,Cond4RefPressureInhLoad,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,161,Cond1RefPressureUnload,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,162,Cond2RefPressureUnload,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,163,Cond3RefPressureUnload,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,164,Cond4RefPressureUnload,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,165,C1Comp1OilFeedPress,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,18,,,,,,,,,-5.801473,17.54946,-5.801473 – 17.54946 psi -40 – 121 kPA Default:,,,,,,,0,Y,The current Oil Feed Pressure. There is one BACnet object for each compressor. These objects generate the COMPRESSOR SHUTDOWN - Oil Feed Pres- sure Sensor Fault Circuit #n Comp #n alarms.,The current Oil Feed Pressure. There is one BACnet object for each compressor. These objects generate the COMPRESSOR SHUTDOWN - Oil Feed Pres- sure Sensor Fault Circuit #n Comp #n alarms. · 범위 -5.801473 – 17.54946 psi -40 – 121 kPA Default:
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,166,C2Comp1OilFeedPress,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,18,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,167,C3Comp1OilFeedPress,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,18,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,168,C4Comp1OilFeedPress,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,18,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,169,C1EvapRefPressureStrt- Fail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,17,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,170,C2EvapRefPressureStrt- Fail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,17,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,171,C3EvapRefPressureStrt- Fail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,17,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,172,C4EvapRefPressureStrt- Fail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,17,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,173,C1EvapRefPressureIn- hLoad,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,17,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,174,C2EvapRefPressureIn- hLoad,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,17,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,175,C3EvapRefPressureIn- hLoad,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,17,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,176,C4EvapRefPressureIn- hLoad,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,17,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,177,HeatRecEntWaterTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,17,,,,,,,,,,,-40° – 230°F -40° – 110°C Default: NA,,,,,,,0,,The current heat recovery entering fluid tempera- ture.,The current heat recovery entering fluid tempera- ture. · 범위 -40° – 230°F -40° – 110°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,178,C1Co1VfdTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,15,,,,,,,,,14,302,14 - 302 °F -10 - 150 °C Default: NA,,,,,,,0,,"The current compressor VFD heat sink temperature. These objects can be used for Intrinsic Alarming, and only apply to units configured for a VFD. There is one parameter for each compressor.","The current compressor VFD heat sink temperature. These objects can be used for Intrinsic Alarming, and only apply to units configured for a VFD. There is one parameter for each compressor. · 범위 14 - 302 °F -10 - 150 °C Default: NA"
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,179,C2Co1VfdTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,15,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,180,C3Co1VfdTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,15,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,181,C1Co1CurrentUnl,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,182,C2Co1CurrentUnl,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,183,C3Co1CurrentUnl,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,184,C1Co1CurrentHold,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,185,C2Co1CurrentHold,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,186,C3Co1CurrentHold,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,217,C1Comp1MotorCurrent- Percent,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,The current percent RLA for the compressor motor of the compressor. BACnet uses a separate variable for each compressor.,The current percent RLA for the compressor motor of the compressor. BACnet uses a separate variable for each compressor.
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,218,C1LiqLineRefTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,18,,,,,,,,,,,-40°–230°F -40°–110°C Default: NA,,,,,,,0,,The current liquid line refrigerant temperature for the circuit.,The current liquid line refrigerant temperature for the circuit. · 범위 -40°–230°F -40°–110°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,219,C2LiqLineRefTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,18,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,224,C1SuctionTemperature,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,13,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C Default: NA,,,,,,,0,,The current circuit 1 suction refrigerant temperature.,The current circuit 1 suction refrigerant temperature. · 범위 -40 – 230°F -40 – 110°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,234,C1EconRefPress,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,56,,,,,,,,,,,0 = Normal 1 = In Alarm,,,,,,,2,,Indicates whether the Circuit 1 Economizer Refrigerant Pressure Sensor Fault alarm is normal (0) or in alarm (1).,Indicates whether the Circuit 1 Economizer Refrigerant Pressure Sensor Fault alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,235,C2EconRefPress,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,56,,,,,,,,,,,0 = Normal 1 = In Alarm,,,,,,,2,,Indicates whether the Circuit 2 Economizer Refrigerant Pressure Sensor Fault alarm is normal (0) or in alarm (1).,Indicates whether the Circuit 2 Economizer Refrigerant Pressure Sensor Fault alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,238,C1EconRefTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,56,,,,,,,,,,,0 = Normal 1 = In Alarm,,,,,,,2,,Indicates whether the Circuit 1 Economizer Temperature Sensor Fault alarm is normal (0) or in alarm (1).,Indicates whether the Circuit 1 Economizer Temperature Sensor Fault alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,239,C2EconRefTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,56,,,,,,,,,,,0 = Normal 1 = In Alarm,,,,,,,2,,Indicates whether the Circuit 2 Economizer Temperature Sensor Fault alarm is normal (0) or in alarm (1).,Indicates whether the Circuit 2 Economizer Temperature Sensor Fault alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,250,C1Comp1StatorTemp1,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,14,,,,,,,,,-58,392,-58-392°F -50.0~200.0°C Default: NA,,,,,,,0,,The current stator temperature for the compressor.,The current stator temperature for the compressor. · 범위 -58-392°F -50.0~200.0°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,251,C1Comp2StatorTemp1,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,14,,,,,,,,,-58,392,-58-392°F -50.0~200.0°C Default: NA,,,,,,,0,,The current stator temperature for the compressor.,The current stator temperature for the compressor. · 범위 -58-392°F -50.0~200.0°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,256,C1Comp1StatorTemp2,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,15,,,,,,,,,-58,392,-58-392°F -50.0~200.0°C Default: NA,,,,,,,0,,The current stator temperature for the compressor.,The current stator temperature for the compressor. · 범위 -58-392°F -50.0~200.0°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,257,C1Comp2StatorTemp2,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,15,,,,,,,,,-58,392,-58-392°F -50.0~200.0°C Default: NA,,,,,,,0,,The current stator temperature for the compressor.,The current stator temperature for the compressor. · 범위 -58-392°F -50.0~200.0°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,262,C1Comp1StatorTemp3,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,15,,,,,,,,,-58,392,-58-392°F -50.0~200.0°C Default: NA,,,,,,,0,,The current stator temperature for the compressor.,The current stator temperature for the compressor. · 범위 -58-392°F -50.0~200.0°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,263,C1Comp2StatorTemp3,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,15,,,,,,,,,-58,392,-58-392°F -50.0~200.0°C Default: NA,,,,,,,0,,The current stator temperature for the compressor.,The current stator temperature for the compressor. · 범위 -58-392°F -50.0~200.0°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,268,C1Comp1MotorGapTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,14,,,,,,,,,-45,212,-45-212°F -42.8~100.0°C Default: NA,,,,,,,0,,The current motor gap temperature for the compres- sor.,The current motor gap temperature for the compres- sor. · 범위 -45-212°F -42.8~100.0°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,269,C1Comp2MotorGapTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,14,,,,,,,,,-45,212,-45-212°F -42.8~100.0°C Default: NA,,,,,,,0,,The current motor gap temperature for the compres- sor.,The current motor gap temperature for the compres- sor. · 범위 -45-212°F -42.8~100.0°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,274,C1Comp1MotorCaseTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,14,,,,,,,,,-45,212,-45-212°F -42.8~100.0°C Default: NA,,,,,,,0,,The current motor case temperature for the com- pressor.,The current motor case temperature for the com- pressor. · 범위 -45-212°F -42.8~100.0°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,275,C1Comp2MotorGapTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,14,,,,,,,,,-45,212,-45-212°F -42.8~100.0°C Default: NA,,,,,,,0,,The current motor case temperature for the com- pressor.,The current motor case temperature for the com- pressor. · 범위 -45-212°F -42.8~100.0°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,280,C1Comp1RotorPumpTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,14,,,,,,,,,-45,212,-45-212°F -42.8~100.0°C Default: NA,,,,,,,0,,The current rotor pump temperature for the com- pressor.,The current rotor pump temperature for the com- pressor. · 범위 -45-212°F -42.8~100.0°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,281,C1Comp2RotorPumpTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,14,,,,,,,,,-45,212,-45-212°F -42.8~100.0°C Default: NA,,,,,,,0,,The current rotor pump temperature for the com- pressor.,The current rotor pump temperature for the com- pressor. · 범위 -45-212°F -42.8~100.0°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,286,C1Comp2MotorCurrent- Percent,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,308,EntWseWaterTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,19,,,,,,,,,-40,230,-40 - 230 °F -40 - 110 °C Default: NA,,,,,,,0,,The current waterside economizer entering water temperature.,The current waterside economizer entering water temperature. · 범위 -40 - 230 °F -40 - 110 °C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,370,CtrlBoxTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,16,,,,,,,,,-40,244,-40 - 244 °F -40 - 118 °C Default: NA,,,,,,,0,,The current control panel internal temperature.,The current control panel internal temperature. · 범위 -40 - 244 °F -40 - 118 °C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,371,PwrBoxTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,18,,,,,,,,,-40,244,-40 - 244 °F -40 - 118 °C Default: NA,,,,,,,0,,The current power panel internal temperature.,The current power panel internal temperature. · 범위 -40 - 244 °F -40 - 118 °C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,372,HarmFiltTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,17,,,,,,,,,-40,244,-40 - 244 °F -40 - 118 °C Default: NA,,,,,,,0,,The current harmonic filter internal temperature.,The current harmonic filter internal temperature. · 범위 -40 - 244 °F -40 - 118 °C Default: NA
