modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,374,C1DischargeSHTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,16,,,,,,,,,0,50,0 - 50 °F 0 - 27.8 °C Default: NA,,,,,,,0,,The current circuit discharge superheat temperature.,The current circuit discharge superheat temperature. · 범위 0 - 50 °F 0 - 27.8 °C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,375,C2DischargeSHTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,378,C1CondApproachT,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,15,,,,,,,,,0,50,0 - 50 °F 0 - 27.8 °C Default: NA,,,,,,,0,,The current circuit condenser approach temperature.,The current circuit condenser approach temperature. · 범위 0 - 50 °F 0 - 27.8 °C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,379,C2CondApproachT,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,15,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,382,C1\EvapApproachT,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,16,,,,,,,,,0,50,0 - 50 °F 0 - 27.8 °C Default: NA,,,,,,,0,,The current circuit evaporator approach tempera- ture.,The current circuit evaporator approach tempera- ture. · 범위 0 - 50 °F 0 - 27.8 °C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,383,C2\EvapApproachT,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,386,C1Ev1SuperHeatT,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,17,,,,,,,,,0,50,0 - 50 °F 0 - 27.8 °C Default: NA,,,,,,,0,,The current circuit evaporator superheat tempera- ture.,The current circuit evaporator superheat tempera- ture. · 범위 0 - 50 °F 0 - 27.8 °C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,387,C2Ev1SuperHeatT,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,17,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,390,C1SubcoolingTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,19,,,,,,,,,-40,244,"-40 - 244°F, -40 - 118°C, Default: NA",,,,,,,0,,The current subcooling temperature for the circuit.,"The current subcooling temperature for the circuit. · 범위 -40 - 244°F, -40 - 118°C, Default: NA"
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AI,391,C2SubcoolingTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,19,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,1,ActiveCapacityLimit,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,20,,,,,,,,,0,100,0 – 100% D,,,,,,,0,Y,"Measures of the ratio of operating ca- pacity limit to full capacity expressed as a percentage. This value is the lowest of all limits specified by the operator, analog Demand Limit input, or Network Capacity Limit Setpoint.","Measures of the ratio of operating ca- pacity limit to full capacity expressed as a percentage. This value is the lowest of all limits specified by the operator, analog Demand Limit input, or Network Capacity Limit Setpoint. · 범위 0 – 100% D"
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,2,ChillerCapacity,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,20,,,,,,,,,0,100,0 – 100% Default: NA,,,,,,,0,Y,"The percent of maximum capacity the chiller is producing under the present operating conditions. At 100%, the chiller may be producing more or less than its nominal rating due to variations in operating conditions.","The percent of maximum capacity the chiller is producing under the present operating conditions. At 100%, the chiller may be producing more or less than its nominal rating due to variations in operating conditions. · 범위 0 – 100% Default: NA"
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,3,NetworkCapacityLimitPct,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,21,,,,,,,,,,,,,,,,,,0,Y,"Sets the maximum capacity level of the chiller. This level may be adjusted, but not above the factory-specified limit. The unit controller only uses this variable if Chiller Local/Network is set to Network (0). Chiller Local/Network can onl","Sets the maximum capacity level of the chiller. This level may be adjusted, but not above the factory-specified limit. The unit controller only uses this variable if Chiller Local/Network is set to Network (0). Chiller Local/Network can onl"
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,4,NetworkCoolTempSetpoint,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,21,,,,,,,,,,,,,,,,,,0,Y,Changes the Cooling setpoint from the network. It sets the temperature of the Leaving Chilled Fluid when the chiller is operating in the Cooling Mode. It cannot be set below the local Cool Set- point. The unit controller only uses this vari,Changes the Cooling setpoint from the network. It sets the temperature of the Leaving Chilled Fluid when the chiller is operating in the Cooling Mode. It cannot be set below the local Cool Set- point. The unit controller only uses this vari
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,5,ActiveLvgWaterTarget,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,20,,,,,,,,,,,,,,,,,,0,Y,"The current setpoint used to control the chiller. The setpoint that is used is based on the operating mode (Ice, Cool or Heat) of the chiller and any “LWT reset” functions that are in effect. See Chiller Mode Output and Chiller Mode Setpoin","The current setpoint used to control the chiller. The setpoint that is used is based on the operating mode (Ice, Cool or Heat) of the chiller and any “LWT reset” functions that are in effect. See Chiller Mode Output and Chiller Mode Setpoin"
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,6,NetworkHeatTempSetpoint,,68 to 150 °F (20 to 65.56 °C),Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,23,,,,,,,,,,,,,,,,,,0,Y,Changes the Heat setpoint from the network. It sets the temperature of the Leaving Chilled Fluid when the chiller is operating in the Heat Mode. The unit controller only uses this variable if Chiller Local/Network is set to Remote (0). Chil,Changes the Heat setpoint from the network. It sets the temperature of the Leaving Chilled Fluid when the chiller is operating in the Heat Mode. The unit controller only uses this variable if Chiller Local/Network is set to Remote (0). Chil
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,7,NetworkIceTempSetpoint,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,24,,,,,,,,,,,,,,,,,,0,Y,Changes the Ice setpoint from the network. It sets the temperature of the Leaving Chilled Fluid when the chiller is operating in the Ice Mode. The unit controller only uses this variable if Chiller Local/Network is set to Remote (0). Chille,Changes the Ice setpoint from the network. It sets the temperature of the Leaving Chilled Fluid when the chiller is operating in the Ice Mode. The unit controller only uses this variable if Chiller Local/Network is set to Remote (0). Chille
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,8,C1Comp1MotorCurrent Percent,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,The current percent RLA for the compressor motor of the compressor. BACnet uses a separate variable for each compressor.,The current percent RLA for the compressor motor of the compressor. BACnet uses a separate variable for each compressor.
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,9,C1Comp2MotorCurrent Percent,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,11,C2Comp1MotorCurrent Percent,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,14,C3Comp1MotorCurrent Percent,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,44,Cond1SatRefTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,23,,,,,,,,,,,,,,,,,,0,,The current saturated refrigerant temperature of the condenser. BACnet uses a separate read-only object for each condenser.,The current saturated refrigerant temperature of the condenser. BACnet uses a separate read-only object for each condenser.
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,45,Cond2SatRefTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,23,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,46,Cond3SatRefTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,23,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,47,Cond4SatRefTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,23,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,68,C1EvapSatRefTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,23,,,,,,,,,,,,,,,,,,0,,"The current saturated refrigerant tem- perature of the evaporator. For BACnet, there is a separate output for each condenser.","The current saturated refrigerant tem- perature of the evaporator. For BACnet, there is a separate output for each condenser."
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,69,C2EvapSatRefTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,23,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,70,C3EvapSatRefTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,23,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,71,C4EvapSatRefTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,23,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,74,C1Comp1Hours,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,The number of hours that the compres- sor motor has been turned on. BACnet uses a separate read/write object for each compressor/circuit combination.,The number of hours that the compres- sor motor has been turned on. BACnet uses a separate read/write object for each compressor/circuit combination.
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,75,C1Comp2Hours,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,76,C1Comp3Hours,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,77,C2Comp1Hours,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,78,C2Comp2Hours,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,79,C2Comp3Hours,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,80,C3Comp1Hours,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,83,C4Comp1Hours,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,92,C1Comp1Starts,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,The number of times the compressor motor has been started. BACnet uses a separate read/write object for each compressor/circuit combination.,The number of times the compressor motor has been started. BACnet uses a separate read/write object for each compressor/circuit combination.
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,93,C1Comp2Starts,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,94,C1Comp3Starts,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,95,C2Comp1Starts,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,96,C2Comp2Starts,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,97,C2Comp3Starts,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,98,C3Comp1Starts,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,101,C4Comp1Starts,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,110,CondPump1RunHours,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,23,,,,,,,,,0,"999,999","0 – 999,999 hours Default: NA",,,,,,,0,,The number of hours that the pump mo- tor has been turned on. BACnet uses separate variable for each pump.,"The number of hours that the pump mo- tor has been turned on. BACnet uses separate variable for each pump. · 범위 0 – 999,999 hours Default: NA"
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,111,CondPump2RunHours,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,23,,,,,,,,,0,"999,999","0 – 999,999 hours Default: NA",,,,,,,0,,The number of hours that the pump mo- tor has been turned on. BACnet uses separate variable for each pump.,"The number of hours that the pump mo- tor has been turned on. BACnet uses separate variable for each pump. · 범위 0 – 999,999 hours Default: NA"
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,112,EvapPump1OperHours,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,23,,,,,,,,,,,,,,,,,,0,,The number of hours that the pump mo- tor has been turned on. BACnet uses separate variable for each pump.,The number of hours that the pump mo- tor has been turned on. BACnet uses separate variable for each pump.
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,113,EvapPump2OperHours,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,23,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,115,C1Comp1LiftTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,22,,,,,,,,,-45,212,-45 – 212°F -42.8~100.0°C Default: NA,,,,,,,0,,The current lift temperature for the compressor.,The current lift temperature for the compressor. · 범위 -45 – 212°F -42.8~100.0°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,116,C1Comp2LiftTemp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,22,,,,,,,,,-45,212,-45 – 212°F -42.8~100.0°C Default: NA,,,,,,,0,,The current lift temperature for the compressor.,The current lift temperature for the compressor. · 범위 -45 – 212°F -42.8~100.0°C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,121,C1Comp1LiftPressure,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,21,,,,,,,,,-350,350,"-350 – 350 Psi, -2413 – 2413 kPa Default: NA",,,,,,,0,,The current lift pressure for the com- pressor.,"The current lift pressure for the com- pressor. · 범위 -350 – 350 Psi, -2413 – 2413 kPa Default: NA"
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,122,C1Comp2LiftPressure,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,21,,,,,,,,,-350,350,"-350 – 350 Psi, -2413 – 2413 kPa Default: NA",,,,,,,0,,The current lift pressure for the com- pressor.,"The current lift pressure for the com- pressor. · 범위 -350 – 350 Psi, -2413 – 2413 kPa Default: NA"
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,139,EvRecircTimeRem,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,23,,,,,,,,,0,300,0 - 300 seconds Default: NA,,,,,,,0,,The time remaining on the internal evaporator recirculate timer.,The time remaining on the internal evaporator recirculate timer. · 범위 0 - 300 seconds Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,140,C1CycleTimeRem,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,21,,,,,,,,,0,3600,0 - 3600 seconds Default: NA,,,,,,,0,,The time remaining on the internal circuit cycle timer.,The time remaining on the internal circuit cycle timer. · 범위 0 - 3600 seconds Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,141,C2CycleTimeRem,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,21,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,171,C1LiqLineApproachT,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,24,,,,,,,,,-40,244,-40 - 244 °F -40 - 118 °C Default: NA,,,,,,,0,,Indicates the current liquid line refrig- erant approach temperature for the circuit.,Indicates the current liquid line refrig- erant approach temperature for the circuit. · 범위 -40 - 244 °F -40 - 118 °C Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,172,C2LiqLineApproachT,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,24,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,900,AVProblemAlarm,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,20,,,,,,,,,,,,,,,,,,0,,See “BACnet Problem Alarm Index” for additional information.,See “BACnet Problem Alarm Index” for additional information.
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,901,AVFaultAlarm,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,20,,,,,,,,,,,,,,,,,,0,,See “BACnet Alarm Indices” on page 68 section for additional information. See “BACnet Fault Alarm Index” for additional information.,See “BACnet Alarm Indices” on page 68 section for additional information. See “BACnet Fault Alarm Index” for additional information.
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,902,AVWarningAlarm,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,20,,,,,,,,,,,,,,,,,,0,,See “BACnet Warning Alarm Index” for additional information.,See “BACnet Warning Alarm Index” for additional information.
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,903,AVWarningAlarmCode,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,20,,,,,,,,,,,,,,,,,,0,,See “Warning Alarms” on page 42 for additional information.,See “Warning Alarms” on page 42 for additional information.
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,904,AVProblemAlarmCode,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,20,,,,,,,,,,,,,,,,,,0,,See “Problem Alarms” on page 42 for additional information.,See “Problem Alarms” on page 42 for additional information.
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,AV,905,AVFaultAlarmCode,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,20,,,,,,,,,,,,,,,,,,0,,See “BACnet Alarm Codes” section for additional information. See “Fault Alarms” on page 42 for additional information.,See “BACnet Alarm Codes” section for additional information. See “Fault Alarms” on page 42 for additional information.
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,1,CondWaterFlow- Status,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,25,,,,,,,,,,,0 = No Flow (Inac- tive) 1 = Flow (Active) Default: NA,,,,,,,2,,The status of the fluid flowing through the condenser.,The status of the fluid flowing through the condenser. · 범위 0 = No Flow (Inac- tive) 1 = Flow (Active) Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,2,EvapWaterFlowSta- tus,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,26,,,,,,,,,,,0 = No Flow (Inac- tive) 1 = Flow (Active) Default: NA,,,,,,,2,,The status of the fluid flowing through the evaporator.,The status of the fluid flowing through the evaporator. · 범위 0 = No Flow (Inac- tive) 1 = Flow (Active) Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,3,ChillerLocalRemote,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,25,,,,,,,,,,,,,,,,,,0,Y,Indicates whether the chiller is in local control or allowed to be controlled remotely over the network. The value can only be changed locally from the unit controller keypad/display. The values from the fol- lowing variables are ignored in,Indicates whether the chiller is in local control or allowed to be controlled remotely over the network. The value can only be changed locally from the unit controller keypad/display. The values from the fol- lowing variables are ignored in
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,4,UnitOnOff,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,25,,,,,,,,,,,0 = Chiller OFF 1 = Chiller ON Default: NA,,,,,,,2,,The current state of the chiller.,The current state of the chiller. · 범위 0 = Chiller OFF 1 = Chiller ON Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,5,RunEnabled,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,26,,,,,,,,,,,0 = OFF (Inactive) 1 = Run Allowed (Active) Default: NA,,,,,,,2,,The running mode of the chiller. Run Enabled indi- cates that the chiller can start if operating conditions are met.,The running mode of the chiller. Run Enabled indi- cates that the chiller can start if operating conditions are met. · 범위 0 = OFF (Inactive) 1 = Run Allowed (Active) Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,6,ChillerLimited,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,25,,,,,,,,,,,0 = Not Limited (Inactive) 1 = Limited (Active) Default: NA,,,,,,,2,,Indicates whether conditions may exist that prevent the chiller from reaching full capacity.,Indicates whether conditions may exist that prevent the chiller from reaching full capacity. · 범위 0 = Not Limited (Inactive) 1 = Limited (Active) Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,7,ChillerEnableOutput,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,25,,,,,,,,,,,0 = Disable (Inactive) 1 = Enable (Active) Default: NA,,,,,,,2,,Indicates if operation of the chiller is disabled or enabled. The chiller is allowed to run if enabled and not allowed to run if disabled.,Indicates if operation of the chiller is disabled or enabled. The chiller is allowed to run if enabled and not allowed to run if disabled. · 범위 0 = Disable (Inactive) 1 = Enable (Active) Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,8,EvapPump1State,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,26,,,,,,,,,,,0 = Pump OFF Request 1 = Pump ON Re- quest Default: NA,,,,,,,2,,Indicates if the pump has been commanded ON or OFF. BACnet uses separate outputs for each pump.,Indicates if the pump has been commanded ON or OFF. BACnet uses separate outputs for each pump. · 범위 0 = Pump OFF Request 1 = Pump ON Re- quest Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,9,EvapPump2State,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,26,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,10,AlarmDigitalOutput,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,49,,,,,,,,,,,0 = No Alarm 1 = Alarm,,,,,,,2,,Indicates whether an alarm condition has occurred. This variable must be polled for alarm notification.,Indicates whether an alarm condition has occurred. This variable must be polled for alarm notification. · 범위 0 = No Alarm 1 = Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,11,CondPump1State,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,25,,,,,,,,,,,0 = Pump OFF Request 1 = Pump ON Re- quest Default: NA,,,,,,,2,,Indicates if the pump has been commanded ON or OFF. BACnet uses separate outputs for each pump.,Indicates if the pump has been commanded ON or OFF. BACnet uses separate outputs for each pump. · 범위 0 = Pump OFF Request 1 = Pump ON Re- quest Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,12,CondPump2State,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,26,,,,,,,,,,,0 = Pump OFF Request 1 = Pump ON Re- quest Default: NA,,,,,,,2,,Indicates if the pump has been commanded ON or OFF. BACnet uses separate outputs for each pump.,Indicates if the pump has been commanded ON or OFF. BACnet uses separate outputs for each pump. · 범위 0 = Pump OFF Request 1 = Pump ON Re- quest Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,13,C1MotorProtect,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,50,,,,,,,,,,,0 = Normal 1 = In Alarm,,,,,,,2,,Indicates whether the Motor Protector Trip Circuit #n fault alarm is normal (0) or in alarm (1).,Indicates whether the Motor Protector Trip Circuit #n fault alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,17,MainPwrLoss,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,26,,,,,,,,,,,"0 = Normal, 1 = Power Loss, Default: NA",,,,,,,2,,Indicates whether the unit has lost main power.,"Indicates whether the unit has lost main power. · 범위 0 = Normal, 1 = Power Loss, Default: NA"
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,18,C1HighPress,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,50,,,,,,,,,,,0 = Normal 1 = In Alarm,,,,,,,2,,Indicates whether the Mechanical High Pressure fault alarm is normal (0) or in alarm (1).,Indicates whether the Mechanical High Pressure fault alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,24,C1NbrRestarts,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,50,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the Number of Compressor Re-Starts Exceeded Circuit #n fault alarm is normal (0) or in alarm (1).,Indicates whether the Number of Compressor Re-Starts Exceeded Circuit #n fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,40,UnitGroundFault,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,59,,,,,,,,,,,0 = No Alarm 1 = Alarm,,,,,,,2,,Indicates whether the Unit Ground Fault Protection alarm is normal (0) or in alarm (1).,Indicates whether the Unit Ground Fault Protection alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,41,C1GroundFault,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,52,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the Circuit 1 Ground Fault Protection alarm is normal (0) or in alarm (1).,Indicates whether the Circuit 1 Ground Fault Protection alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,42,C2GroundFault,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,52,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the Circuit 2 Ground Fault Protection alarm is normal (0) or in alarm (1).,Indicates whether the Circuit 2 Ground Fault Protection alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,45,EvapExvCommFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,57,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the Evaporator EXV Comm Fault alarm is normal (0) or in alarm (1).,Indicates whether the Evaporator EXV Comm Fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,46,DcFanCtrlCommFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,56,,,,,,,,,,,0 = Normal 1 = In Alarm,,,,,,,2,,Indicates whether the DC Fan Controller Comm Failure fault alarm is normal (0) or in alarm (1).,Indicates whether the DC Fan Controller Comm Failure fault alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,47,EconExvCommFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,56,,,,,,,,,,,0 = Normal 1 = In Alarm,,,,,,,2,,Indicates whether the Economizer EXV Comm Failure warning alarm is normal (0) or in alarm (1).,Indicates whether the Economizer EXV Comm Failure warning alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,48,C1Cmp1LowPr DiffOrRatio,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,58,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the Circuit 1 Low Pressure Difference or Ratio fault alarm is normal (0) or in alarm (1).,Indicates whether the Circuit 1 Low Pressure Difference or Ratio fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,49,C2Cmp1LowPr DiffOrRatio,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,58,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the Circuit 2 Low Pressure Difference or Ratio fault alarm is normal (0) or in alarm (1).,Indicates whether the Circuit 2 Low Pressure Difference or Ratio fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,52,C1Cmp1MultiStartFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,58,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the Circuit 1 Multistart Fail Compres- sor fault alarm is normal (0) or in alarm (1).,Indicates whether the Circuit 1 Multistart Fail Compres- sor fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,53,C2Cmp1MultiStartFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,58,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the Circuit 2 Multistart Fail Compres- sor fault alarm is normal (0) or in alarm (1).,Indicates whether the Circuit 2 Multistart Fail Compres- sor fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,56,C1EvapExvMtrFault,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,57,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the Circuit 1 Evaporator EXV Motor Error Fault alarm is normal (0) or in alarm (1).,Indicates whether the Circuit 1 Evaporator EXV Motor Error Fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,57,C2EvapExvMtrFault,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,57,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the Circuit 2 Evaporator EXV Motor Error Fault alarm is normal (0) or in alarm (1).,Indicates whether the Circuit 2 Evaporator EXV Motor Error Fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,64,C1DcFanFault,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,56,,,,,,,,,,,0 = Normal 1 = In Alarm,,,,,,,2,,Indicates whether the Circuit 1 DC Fan warning alarm is normal (0) or in alarm (1).,Indicates whether the Circuit 1 DC Fan warning alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,65,C2DcFanFault,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,56,,,,,,,,,,,0 = Normal 1 = In Alarm,,,,,,,2,,Indicates whether the Circuit 2 DC Fan warning alarm is normal (0) or in alarm (1).,Indicates whether the Circuit 2 DC Fan warning alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,70,C1Co1HighVfdCurrent,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,55,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the Circuit 1 Compressor VFD Current High fault alarm is normal (0) or in alarm (1).,Indicates whether the Circuit 1 Compressor VFD Current High fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,71,C2Co1HighVfdCurrent,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,55,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the Circuit 2 Compressor VFD Current High fault alarm is normal (0) or in alarm (1).,Indicates whether the Circuit 2 Compressor VFD Current High fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,74,C1Co1SuctPressLow,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,75,C1Co2SuctPressLow,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,76,C1Co1DischPressHigh,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,77,C1Co2DischPressHigh,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,78,C1Co1DidNotStart,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,79,C1Co2DidNotStart,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,80,C1Co1StatorTempHigh,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,81,C1Co2StatorTempHigh,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,82,C1Co1MtrGapTempHigh,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,83,C1Co2MtrGapTempHigh,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,84,C1Co1RtrPmpShtLow,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,85,C1Co2RtrPmpShtLow,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,86,C1Co1SurgeTempAlm,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,87,C1Co2SurgeTempAlm,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,88,C1Co1MotorSpeedFlt,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,89,C1Co2MotorSpeedFlt,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,90,C1Co1NoCompStopAlm,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,91,C1Co2NoCompStopAlm,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,92,C1Co1MBCFault,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,93,C1Co2MBCFault,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,94,C1Co1IGVDriverFlt,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,95,C1Co2IGVDriverFlt,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,96,C1Co1IGVCalibFlt,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,97,C1Co2IGVCalibFlt,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,98,C1Co1EnRelayOffFlt,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,99,C1Co2EnRelayOffFlt,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
