modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,122,C1Co1MBCMdbsComFlt,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,123,C1Co2MBCMdbsComFlt,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,124,C1Co1VFDMdbsComFlt,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,125,C1Co2VFDMdbsComFlt,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,126,C1Co1MBCOrbitError,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,127,C1Co2MBCOrbitError,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,128,C1Co1PrimaryPwrFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,129,C1Co2PrimaryPwrFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,130,C1Co1IPSOverTmp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,131,C1Co2IPSOverTmp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,132,C1Co1IgvPositionWarn,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,71,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,133,C1Co2IgvPositionWarn,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,71,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,134,C1Co1VfdOvrhtWarn,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,71,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,135,C1Co2VfdOvrhtWarn,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,71,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,149,RpdRestoreCommFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,59,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the Rapid Restore Module Communi- cation Failure fault alarm is normal (0) or in alarm (1).,Indicates whether the Rapid Restore Module Communi- cation Failure fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,163,C1Cmp1Unavailable,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,25,,,,,,,,,,,0 = Available 1 = Unavailable,,,,,,,2,,Indicates whether the compressor is Available (0) or Unavailable (1) to operate.,Indicates whether the compressor is Available (0) or Unavailable (1) to operate. · 범위 0 = Available 1 = Unavailable
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,165,C2Cmp1Unavailable,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,25,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,169,WseValvePrblm,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,72,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,170,WseEwtSenf,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,72,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,171,WseValveFault,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,79,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,172,C1Cmp1OilFeedLoss,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,174,C2Cmp1OilFeedLoss,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,196,LowSourceTempWarn,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,71,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,973,C1OffRefrigCharge,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,974,C2OffRefrigCharge,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,975,C3OffRefrigCharge,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,976,C1RefrigCharge,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,71,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,977,C2RefrigCharge,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,71,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,978,C3RefrigCharge,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,71,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BI,979,ProcessBusFailure,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,71,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,8,ClearAlarm,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,51,,,,,,,,,,,,,,,,,,0,Y,"Clears all active alarms. Many alarms are automatically clearing alarms. Of the alarms that need to be manually cleared, the alarms listed below cannot be cleared from the network: COMPRESSOR SHUTDOWN - Evaporator Pressure Low Circuit #n Co","Clears all active alarms. Many alarms are automatically clearing alarms. Of the alarms that need to be manually cleared, the alarms listed below cannot be cleared from the network: COMPRESSOR SHUTDOWN - Evaporator Pressure Low Circuit #n Co"
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,9,C1OffCmpCtrlrComFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,51,,,,,,,,,,,“0 = No Alarm 1 = Alarm”,,,,,,,2,,Indicates whether the Compressor Controller Communi- cation Failed alarm is active (1) or not active (0).,Indicates whether the Compressor Controller Communi- cation Failed alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,10,C2OffCmpCtrlrComFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,51,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,11,Comp3CntrlrCommFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,12,Comp4CntrlrCommFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,78,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,13,C1OffEXVCrtlrComFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,57,,,,,,,,,,,“0 = No Alarm 1 = Alarm”,,,,,,,2,,Indicates whether the EXV Controller Communication Failed alarm is active (1) or not active (0).,Indicates whether the EXV Controller Communication Failed alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,14,C2OffEXVCrtlrComFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,57,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,15,EXVCntrlr3CommFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,79,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,16,EXVCntrlr4CommFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,79,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,17,AlarmLimitCtrlrCommFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,49,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the Alarm/Limit Controller Communica- tion Failure fault alarm is normal (0) or in alarm (1),Indicates whether the Alarm/Limit Controller Communica- tion Failure fault alarm is normal (0) or in alarm (1) · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,18,FanCrtlr1and2ComFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,79,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,19,FanCrtlr3ComFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,79,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,20,FanCrtlr4ComFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,79,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,21,FanCrtlr3and4ComFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,79,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,22,UnitOffCndLvgW- TempSen/,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,60,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the UNIT SHUITDOWN - Condenser LWT or EWT Low (Freeze) alarm is active (1) or not active (0),Indicates whether the UNIT SHUITDOWN - Condenser LWT or EWT Low (Freeze) alarm is active (1) or not active (0) · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,23,C1OffCtrlCardTmpHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,51,,,,,,,,,,,“0 = No Alarm 1 = Alarm”,,,,,,,2,,Indicates whether the CIRCUIT SHUTDOWN - VFD Control Card High Temperature alarm is active (1) or not active (0).,Indicates whether the CIRCUIT SHUTDOWN - VFD Control Card High Temperature alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,24,C2OffCtrlCardTmpHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,51,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,27,C1OffMtrEarthLkg,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,50,,,,,,,,,,,“0 = No Alarm 1 = Alarm”,,,,,,,2,,Indicates whether the CIRCUIT SHUTDOWN - Motor Earth Fault alarm is active (1) or not active (0).,Indicates whether the CIRCUIT SHUTDOWN - Motor Earth Fault alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,28,C2OffMtrEarthLkg,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,50,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,31,C1OffMtrPhaseLoss,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,50,,,,,,,,,,,“0 = No Alarm 1 = Alarm”,,,,,,,2,,Indicates whether the CIRCUIT SHUTDOWN - Motor PVM Fault alarm is active (1) or not active (0).,Indicates whether the CIRCUIT SHUTDOWN - Motor PVM Fault alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,32,C2OffMtrPhaseLoss,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,50,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,35,C1OffMainPhaseLoss,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,50,,,,,,,,,,,“0 = No Alarm 1 = Alarm”,,,,,,,2,,Indicates whether the CIRCUIT SHUTDOWN - Mains PVM Fault alarm is active (1) or not active (0).,Indicates whether the CIRCUIT SHUTDOWN - Mains PVM Fault alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,36,C2OffMainPhaseLoss,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,50,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,501,EvapEntWTempSensor- Fail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,57,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the Evaporator Entering Water Tem- perature Sensor Warning alarm is active (1) or not active (0).,Indicates whether the Evaporator Entering Water Tem- perature Sensor Warning alarm is active (1) or not active (0). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,512,BadSPointOverrideInput,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,71,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,513,BadDemandLimitInput,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,71,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,515,UnitPowerRestore,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,71,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,516,C1FailedPumpdown,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,71,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,517,C2FailedPumpdown,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,71,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,518,C3FailedPumpdown,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,71,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,519,C4FailedPumpdown,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,71,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,529,C1RestartDelayPwrLRun,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,72,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,530,C2RestartDelayPwrLRun,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,72,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,531,C3RestartDelayPwrLRun,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,72,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,532,C4RestartDelayPwrLRun,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,72,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,533,StartInhbtAmbTempLow,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,49,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the START INHIBITED – Ambient Temperature Low Problem alarm is active (1) or not active (0).,Indicates whether the START INHIBITED – Ambient Temperature Low Problem alarm is active (1) or not active (0). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,535,C1InhbtLoadCondPressHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,58,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether INHIBIT LOAD - Condenser Pressure High Circuit #n Problem is active (1) or not active (0). There is one BACnet object for each circuit.,Indicates whether INHIBIT LOAD - Condenser Pressure High Circuit #n Problem is active (1) or not active (0). There is one BACnet object for each circuit. · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,536,C2InhbtLoadCondPressHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,58,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,537,C3InhbtLoadCondPressHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,58,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,538,C4InhbtLoadCondPressHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,58,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,540,C1UnloadCondPressHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,60,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether UNLOAD - Condenser Pressure High #n Problem is active (1) or not active (0).There is one BACnet object for each circuit.,Indicates whether UNLOAD - Condenser Pressure High #n Problem is active (1) or not active (0).There is one BACnet object for each circuit. · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,541,C2UnloadCondPressHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,60,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,542,C3UnloadCondPressHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,60,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,543,C4UnloadCondPressHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,60,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,556,C1InhbtLoadEvapPressLo,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,58,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether INHIBIT LOAD - Evaporator Pressure Low Problem is active (1) or not active (0).There is one BACnet object for each circuit.,Indicates whether INHIBIT LOAD - Evaporator Pressure Low Problem is active (1) or not active (0).There is one BACnet object for each circuit. · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,557,C2InhbtLoadEvapPressLo,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,58,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,558,C3InhbtLoadEvapPressLo,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,58,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,559,C4InhbtLoadEvapPressLo,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,58,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,561,C1UnloadEvapPressLow,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,61,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether UNLOAD - Evaporator Pressure Low #n Problem is active (1) or not active (0). There is one BACnet point for each circuit. Circuit 2,Indicates whether UNLOAD - Evaporator Pressure Low #n Problem is active (1) or not active (0). There is one BACnet point for each circuit. Circuit 2 · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,562,C2UnloadEvapPressLow,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,61,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,563,C3UnloadEvapPressLow,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,61,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,564,C4UnloadEvapPressLow,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,61,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,565,C1Cmp1UnloadAmpsHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,60,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether UNLOAD - Compressor Motor Current High #n Problem is active (1) or not active (0) There is one BACnet object for each compressor.,Indicates whether UNLOAD - Compressor Motor Current High #n Problem is active (1) or not active (0) There is one BACnet object for each compressor. · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,567,C2Cmp1UnloadAmpsHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,60,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,569,C3Cmp1UnloadAmpsHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,60,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,575,EvPumpFault1,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,59,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the PUMP 2 START ATTEMPTED - Evaporator Pump 1 Failure alarm is active (1) or not active (0).,Indicates whether the PUMP 2 START ATTEMPTED - Evaporator Pump 1 Failure alarm is active (1) or not active (0). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,576,EvPumpFault2,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,59,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the PUMP 1 START ATTEMPTED - Evaporator Pump 2 Failure alarm is active (1) or not active (2).,Indicates whether the PUMP 1 START ATTEMPTED - Evaporator Pump 2 Failure alarm is active (1) or not active (2). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,578,C1Cmp1HoldAmpsHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,57,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the INHIBIT LOAD - Compressor Motor Current High #n Problem alarm is active (1) or inactive (2). There is one BACnet object for each circuit.,Indicates whether the INHIBIT LOAD - Compressor Motor Current High #n Problem alarm is active (1) or inactive (2). There is one BACnet object for each circuit. · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,580,C2Cmp1HoldAmpsHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,57,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,582,C3Cmp1HoldAmpsHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,57,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,599,C1Comp1OFFLoPress- Ratio,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,75,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,601,C2Comp1OFFLoPress- Ratio,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,75,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,603,C3Comp1OFFLoPress- Ratio,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,75,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,604,C4Comp1OFFLoPress- Ratio,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,75,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,605,UnitOFFOATempSenFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,54,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the COMPRESSOR SHUTDOWN - Outside Air Temperature Sensor Fault is active (1) or inactive (2).,Indicates whether the COMPRESSOR SHUTDOWN - Outside Air Temperature Sensor Fault is active (1) or inactive (2). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,606,C1Cmp1OffCurrentHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,52,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the COMPRESSOR SHUTDOWN - Current Overload Trip #n Fault is active (1) or inactive (2). There is one BACnet object for each circuit/compres- sor combination.,Indicates whether the COMPRESSOR SHUTDOWN - Current Overload Trip #n Fault is active (1) or inactive (2). There is one BACnet object for each circuit/compres- sor combination. · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,607,C1Cmp2OffCurrentHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,52,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,608,C1Cmp1OffCurrentHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,52,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,610,C3Cmp1OffCurrentHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,52,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,625,C1Cmp1OffMtrProtect,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,75,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,627,C2Cmp1OffMtrProtect,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,75,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,637,C1Comp1OFFMotor- TempHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,75,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,639,C2Comp1OFFMotor- TempHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,76,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,641,C3Comp1OFFMotor- TempHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,76,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,642,C4Comp1OFFMotor- TempHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,76,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,655,C1OffOverVoltage,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,54,,,,,,,,,,,“0 = No Alarm 1 = Alarm”,,,,,,,2,,Indicates whether the COMPRESSOR SHUTDOWN - Overvoltage alarm is active (1) or not active (0).,Indicates whether the COMPRESSOR SHUTDOWN - Overvoltage alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,657,C2OffOverVoltage,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,54,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,661,C1OffUnderVoltage,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,55,,,,,,,,,,,“0 = No Alarm 1 = Alarm”,,,,,,,2,,Indicates whether the COMPRESSOR SHUTDOWN - Undervoltage alarm is active (1) or not active (0).,Indicates whether the COMPRESSOR SHUTDOWN - Undervoltage alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,663,C2OffUnderVoltage,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,55,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,668,C1CondPsenf,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,49,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the CIRCUIT SHUTDOWN - Con- denser Pressure Sensor Circuit #n Fault is active (1) or inactive (2). There is one BACnet object for each circuit/ compressor combination.,Indicates whether the CIRCUIT SHUTDOWN - Con- denser Pressure Sensor Circuit #n Fault is active (1) or inactive (2). There is one BACnet object for each circuit/ compressor combination. · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,670,C2CondPsenf,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,49,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,672,C3Comp1OFFCond- PressSen,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,52,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,673,C4Comp1OFFCond- PressSen,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,52,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,676,C1OFF CondPressHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,49,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the CIRCUIT SHUTDOWN - Con- denser Pressure High Trip Circuit #n Fault is active (1) or inactive (2). There is one BACnet object for each circuit/ compressor combination.,Indicates whether the CIRCUIT SHUTDOWN - Con- denser Pressure High Trip Circuit #n Fault is active (1) or inactive (2). There is one BACnet object for each circuit/ compressor combination. · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,678,C2OFFCondPressHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,49,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,680,C3Comp1OFFCond- PressHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,52,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,681,C4Comp1OFFCond- PressHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,52,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,688,C1Comp1OFF- DischTempSen,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,53,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the COMPRESSOR SHUTDOWN - Discharge Temperature Sensor Circuit #n Fault is active (1) or inactive (2).There is one BACnet object for each circuit/compressor combination.,Indicates whether the COMPRESSOR SHUTDOWN - Discharge Temperature Sensor Circuit #n Fault is active (1) or inactive (2).There is one BACnet object for each circuit/compressor combination. · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,690,C2Comp1OFF- DischTempSen,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,53,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,692,C3Comp1OFF- DischTempSen,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,53,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,693,C4Comp1OFF- DischTempSen,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,53,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,694,C1Comp1OFFDischTem- pHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,53,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the COMPRESSOR SHUTDOWN - Discharge Temperature High Circuit #n Compressor #n Fault is active (1) or inactive (2).There is one BACnet object for each circuit/compressor combination.,Indicates whether the COMPRESSOR SHUTDOWN - Discharge Temperature High Circuit #n Compressor #n Fault is active (1) or inactive (2).There is one BACnet object for each circuit/compressor combination. · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,696,C2Comp1OFFDischTem- pHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,53,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,698,C3Comp1OFFDischTem- pHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,53,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,699,C4Comp1OFFDischTem- pHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,53,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,701,UnitOFFEvapWaterFlow,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,79,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,702,UnitOffEvpLvgW- TempSen/,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,60,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the UNIT SHUTDOWN - Evaporator LWT or EWT Low (Freeze) alarm is active (1) or not active (0).,Indicates whether the UNIT SHUTDOWN - Evaporator LWT or EWT Low (Freeze) alarm is active (1) or not active (0). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,704,C1LowEvPr,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,50,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the CIRCUIT SHUTDOWN - Low Evaporator Pressure Trip Circuit #n Fault is active (1) or inactive (2). There is one BACnet object for each circuit/ compressor combination.,Indicates whether the CIRCUIT SHUTDOWN - Low Evaporator Pressure Trip Circuit #n Fault is active (1) or inactive (2). There is one BACnet object for each circuit/ compressor combination. · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,706,C2LowEvPr,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,50,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,708,C3Comp1OFFEvap- PressLow,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,53,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,709,C4Comp1OFFEvap- PressLow,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,53,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,711,C1EvapPsenf,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,49,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the CIRCUIT SHUTDOWN - Evap- orator Pressure Sensor Circuit #n Fault is active (1) or inactive (2). There is one BACnet object for each circuit/ compressor combination.,Indicates whether the CIRCUIT SHUTDOWN - Evap- orator Pressure Sensor Circuit #n Fault is active (1) or inactive (2). There is one BACnet object for each circuit/ compressor combination. · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,713,C2EvapPsenf,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,49,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,715,C3Comp1OFFEvap- PressSen,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,54,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,716,C4Comp1OFFEvap- PressSen,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,54,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,742,C1Comp1OFFN- brRestarts,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,73,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,744,C2Comp1OFFN- brRestarts,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,73,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,746,C3Comp1OFFN- brRestarts,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,73,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,747,C4Comp1OFFN- brRestarts,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,73,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,748,UnitOFFEvapLvgW- TempSen,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,60,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the UNIT SHUTDOWN - Evaporator Leaving Water Temperature Sensor Fault is active (1) or inactive (2).,Indicates whether the UNIT SHUTDOWN - Evaporator Leaving Water Temperature Sensor Fault is active (1) or inactive (2). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,749,EvpLvgWTmp1SensorFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,57,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the Evaporator Leaving Water Tem- perature 1 Sensor Fault alarm is active (1) or inactive (2).,Indicates whether the Evaporator Leaving Water Tem- perature 1 Sensor Fault alarm is active (1) or inactive (2). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,750,EvpLvgWTmp2SensorFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,57,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the Evaporator Leaving Water Tem- perature 2 Sensor Fault alarm is active (1) or inactive (2).,Indicates whether the Evaporator Leaving Water Tem- perature 2 Sensor Fault alarm is active (1) or inactive (2). · 범위 0 = No Alarm 1 = In Alarm
