modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,751,Evap1FreezeProtect,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,49,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the CIRCUIT SHUTDOWN - Evap- orator 1 Freeze Protection Fault alarm is active (1) or inactive (2).,Indicates whether the CIRCUIT SHUTDOWN - Evap- orator 1 Freeze Protection Fault alarm is active (1) or inactive (2). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,752,Evap2FreezeProtect,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,49,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the CIRCUIT SHUTDOWN - Evap- orator 2 Freeze Protection Fault alarm is active (1) or inactive (2).,Indicates whether the CIRCUIT SHUTDOWN - Evap- orator 2 Freeze Protection Fault alarm is active (1) or inactive (2). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,760,C1Comp1OFFHighPress,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,76,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,762,C2Comp1OFFHighPress,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,76,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,764,C3Comp1OFFHighPress,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,76,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,765,C4Comp1OFFHighPress,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,76,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,796,C1Comp1OFFOilFil- terPHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,76,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,798,C2Comp1OFFOilFil- terPHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,76,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,800,C3Comp1OFFOilFil- terPHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,76,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,801,C4Comp1OFFOilFil- terPHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,76,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,802,C1Comp1OFFOilFeed- PSen,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,54,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the COMPRESSOR SHUTDOWN - Oil Feed Pressure Sensor Circuit #n Compressor #n Fault is active (1) or inactive (2).There is one BACnet object for each circuit/compressor combination.,Indicates whether the COMPRESSOR SHUTDOWN - Oil Feed Pressure Sensor Circuit #n Compressor #n Fault is active (1) or inactive (2).There is one BACnet object for each circuit/compressor combination. · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,804,C2Comp1OFFOilFeed- PSen,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,54,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,806,C3Comp1OFFOilFeed- PSen,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,54,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,807,C4Comp1OFFOilFeed- PSen,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,54,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,820,UnitOFFPhaseVoltage,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,79,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,821,C1Comp1OFFStarter- Fault,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,823,C2Comp1OFFStarter- Fault,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,825,C3Comp1OFFStarter- Fault,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,826,C4Comp1OFFStarter- Fault,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,857,C1Comp1OFFSuct- TempSen,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,55,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the COMPRESSOR SHUTDOWN - Suction Temperature Sensor Circuit #n Compressor #n Fault is active (1) or inactive (2).There is one BACnet object for each circuit/compressor combination.,Indicates whether the COMPRESSOR SHUTDOWN - Suction Temperature Sensor Circuit #n Compressor #n Fault is active (1) or inactive (2).There is one BACnet object for each circuit/compressor combination. · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,859,C2Comp1OFFSuct- TempSen,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,55,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,861,C3Comp1OFFSuct- TempSen,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,55,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,862,C4Comp1OFFSuct- TempSen,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,55,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,876,C1Comp1OFFMechLo- Press,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,75,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,878,C2Comp1OFFMechLo- Press,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,75,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,880,C3Comp1OFFMechLo- Press,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,75,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,881,C4Comp1OFFMechLo- Press,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,75,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,882,C1ControlBoardOffline,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,56,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,883,C2ControlBoardOffline,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,56,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,884,C3ControlBoardOffline,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,56,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,885,C4ControlBoardOffline,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,56,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,886,C1Cmp1OffVfdFault,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,74,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,888,C2Cmp1OffVfdFault,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,74,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,890,C3Cmp1OffVfdFault,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,74,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,899,C1Comp1OFFMotorT- Sens,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,76,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,901,C2Comp1OFFMotorT- Sens,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,76,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,903,C3Comp1OFFMotorT- Sens,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,76,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,904,C4Comp1OFFMotorT- Sens,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,76,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,905,C1CompNo- PressChStart,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,76,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,906,C2CompNo- PressChStart,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,76,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,907,C3CompNo- PressChStart,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,76,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,908,C4CompNo- PressChStart,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,76,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,911,C1CompNoPressStart,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,76,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,912,C2CompNoPressStart,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,76,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,913,C3CompNoPressStart,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,76,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,914,C4CompNoPressStart,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,76,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,917,EvapEntWTempSensor- Fail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,56,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the Evaporator Entering Water Tem- perature Sensor Fault alarm is active (1) or not active (0).,Indicates whether the Evaporator Entering Water Tem- perature Sensor Fault alarm is active (1) or not active (0). · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,918,BadCurrentLimitInput,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,71,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,919,OptionCtrlrCommFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,71,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,921,EmergencyStopAlarm,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,79,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,922,EvapWTempInverted,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,79,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,923,ExternalAlarm,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,79,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,924,UnitExternalEvent,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,71,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,925,UnitBoardOffline,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,56,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the Controller Board #n Offline Fault is active (1) or inactive (2).There is one BACnet object for each circuit/compressor combination. There is one BACnet object for each circuit.,Indicates whether the Controller Board #n Offline Fault is active (1) or inactive (2).There is one BACnet object for each circuit/compressor combination. There is one BACnet object for each circuit. · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,926,C1OFFPhaseVoltage,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,79,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,927,C2OFFPhaseVoltage,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,79,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,928,C3OFFPhaseVoltage,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,79,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,929,C4OFFPhaseVoltage,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,79,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,930,C1Comp1SlidePosSenf,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,932,C2Comp1SlidePosSenf,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,934,C3Comp1SlidePosSenf,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,935,C4Comp1SlidePosSenf,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,77,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,942,C1Cmp1OffVfdTempHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,51,,,,,,,,,,,0 = No Alarm 1 = In Alarm,,,,,,,2,,Indicates whether the COMPRESSOR SHUTDOWN - COMPRESSOR VFD Over Heat #n Fault is active (1) or inactive (2).There is one BACnet object for each circuit/ compressor combination.,Indicates whether the COMPRESSOR SHUTDOWN - COMPRESSOR VFD Over Heat #n Fault is active (1) or inactive (2).There is one BACnet object for each circuit/ compressor combination. · 범위 0 = No Alarm 1 = In Alarm
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,944,C2Cmp1OffVfdTempHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,51,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,946,C3Cmp1OffVfdTempHi,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,51,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,948,C1Cmp1OffVfdCom- mFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,74,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,950,C2Cmp1OffVfdCom- mFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,74,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,952,C3Cmp1OffVfdCom- mFail,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,74,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,961,C1Co1LowDischSHAlm,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,75,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,963,C2Co1LowDischSHAlm,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,75,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,965,C3Co1LowDischSHAlm,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,75,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,967,UnitOffPvmGfp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,79,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,968,C1OffPvmGfp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,73,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,BV,969,C2OffPvmGfp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,73,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,MSV,1,UnitStatus,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,28,,,,,,,,,,,1 = OFF 2 = Start 3 = Run 4 = Preshutdown 5 = Service Default: Determined by current state of the chiller,,,,,,,5,,The unit status of the chiller.,The unit status of the chiller. · 범위 1 = OFF 2 = Start 3 = Run 4 = Preshutdown 5 = Service Default: Determined by current state of the chiller
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,MSV,2,ActiveMode,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,28,,,,,,,,,,,1 = Ice 2 = Cool 3 = Heat 4 = Cool/Heat Recovery 5 = Defrost Default: NA,,,,,,,5,,The current operating mode of the chiller.,The current operating mode of the chiller. · 범위 1 = Ice 2 = Cool 3 = Heat 4 = Cool/Heat Recovery 5 = Defrost Default: NA
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,MSV,3,ChillerOpera- tionMode,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,28,,,,,,,,,,,,,,,,,,0,Y,Changes the operating mode of the chiller and provides the ability for another node on the network to place a chiller in another mode. The unit controller only uses this variable if Chiller Local/Network is set to Network (0). Chiller Local,Changes the operating mode of the chiller and provides the ability for another node on the network to place a chiller in another mode. The unit controller only uses this variable if Chiller Local/Network is set to Network (0). Chiller Local
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,MSV,5,WsEconState,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,29,,,,,,,,,,,1 = Of,,,,,,,0,Y,"Indicates the current cooling mode of the chiller. Hybrid and Waterside Economizer modes are only available on units ordered with optional Wa- terside Economizer. For more information, see unit installation and Operation Manual.","Indicates the current cooling mode of the chiller. Hybrid and Waterside Economizer modes are only available on units ordered with optional Wa- terside Economizer. For more information, see unit installation and Operation Manual. · 범위 1 = Of"
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,MSV,6,WsEconStp,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,29,,,,,,,,,,,,,,,,,,0,Y,"Enables Waterside Economizer operation. Setting this variable to Enable allows the chiller to enter Hybrid or Waterside Economizer cooling mode if operating conditions are satisfied for either mode. Otherwise, the unit will operate in Mecha","Enables Waterside Economizer operation. Setting this variable to Enable allows the chiller to enter Hybrid or Waterside Economizer cooling mode if operating conditions are satisfied for either mode. Otherwise, the unit will operate in Mecha"
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,MSV,8,HMIUnitStatus,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,29,,,,,,,,,,,A = Auto AS = Auto:Sound Reduction OIT = Off:Ice Mode Timer OL = Off:Low OAT Lockout ODC = Off:DC not ready OCD = Off,,,,,,,0,Y,"Indicates the Unit Status as shown on the unit HMI. For more information, see unit Installation and Operation Manual.","Indicates the Unit Status as shown on the unit HMI. For more information, see unit Installation and Operation Manual. · 범위 A = Auto AS = Auto:Sound Reduction OIT = Off:Ice Mode Timer OL = Off:Low OAT Lockout ODC = Off:DC not ready OCD = Off"
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,MSV,9,HMICircuit1Status,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,28,,,,,,,,,,,OR = Off:Ready OCT = Off:Cycle Timer OAT = Off:OAT Low OMS = Off:Max Starts Per Hr OBD = Off:BAS Disable OKD = Off,,,,,,,0,Y,"Indicates the Circuit Status as shown on the unit HMI. For more information, see unit Installation and Operation Manual.","Indicates the Circuit Status as shown on the unit HMI. For more information, see unit Installation and Operation Manual. · 범위 OR = Off:Ready OCT = Off:Cycle Timer OAT = Off:OAT Low OMS = Off:Max Starts Per Hr OBD = Off:BAS Disable OKD = Off"
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,MSV,10,HMICircuit2Status,,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,28,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,NC,1,"NC1-Faults4,5 Ack Required _",,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,58,,,,,,,,,,,,,,,,,,0,Y,All faults report to this notification class. The Recipi- ent List conveys a list of one or more recipients to which _ notifications will be sent. The Ack Required property _ defines whether or not acknowledgment is required for notificatio,All faults report to this notification class. The Recipi- ent List conveys a list of one or more recipients to which _ notifications will be sent. The Ack Required property _ defines whether or not acknowledgment is required for notificatio
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,NC,2,"NC1-Problems4,5 Ack Required _",,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,59,,,,,,,,,,,,,,,,,,0,Y,All problems report to this notification class. These read/ write properties allow subscription to alarm notifications. The Recipient List conveys a list of one or more recip- _ ients to which notifications will be sent. The Ack Re- _ quire,All problems report to this notification class. These read/ write properties allow subscription to alarm notifications. The Recipient List conveys a list of one or more recip- _ ients to which notifications will be sent. The Ack Re- _ quire
daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks,e9,Daikin,MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks,NC,3,"NC1-Warnings4, 5 Ack Required _",,,Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf,59,,,,,,,,,,,,,,,,,,0,Y,All warnings report to this notification class. These read/ write properties allow subscription to alarm notifications. The Recipient list conveys a list of one or more recip- _ ients to which notifications will be sent. The Ack Re- _ quire,All warnings report to this notification class. These read/ write properties allow subscription to alarm notifications. The Recipient list conveys a list of one or more recip- _ ients to which notifications will be sent. The Ack Re- _ quire
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,1,DischAirTemp,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,9,,,,,,,,,,,-50°-249. 99°F -45. 56°-121. 11°C,,,,,,,0,,The current reading of the unit discharge air temperature sensor.,The current reading of the unit discharge air temperature sensor. · 범위 -50°-249. 99°F -45. 56°-121. 11°C
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,2,RATemp,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,9,,,,,,,,,,,-20°-199. 99°F -28. 89°- 93. 33°C Default: NA,,,,,,,0,,The current reading from the unit return air temperature sensor. Applies only if the unit is configured for a return air sensor.,The current reading from the unit return air temperature sensor. Applies only if the unit is configured for a return air sensor. · 범위 -20°-199. 99°F -28. 89°- 93. 33°C Default: NA
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,3,SpaceTemp,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,9,,,,,,,,,,,,,,,,,,0,Y,The current space or zone temperature from the optional space air temperature sensor. Applies only if the unit is configured for a space temperature sensor. If the optional space temperature sensor is not installed and a BACnet network is n,The current space or zone temperature from the optional space air temperature sensor. Applies only if the unit is configured for a space temperature sensor. If the optional space temperature sensor is not installed and a BACnet network is n
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,4,OutdoorTemp,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,10,,,,,,,,,,,-50°-150°F -45. 56°-65. 56°C,,,,,,,0,,The current value of a unit-mounted outdoor air temperature sensor. Applies only if the unit is configured for an outdoor air temperature sensor.,The current value of a unit-mounted outdoor air temperature sensor. Applies only if the unit is configured for an outdoor air temperature sensor. · 범위 -50°-150°F -45. 56°-65. 56°C
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,5,MATemp,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,10,,,,,,,,,,,-50°-249. 99°F -45. 56°-121. 11°C,,,,,,,0,,The current mixed air temperature from the mixed air temperature sensor. Applies only to self-contained units configured with a mixed air temperature sensor.,The current mixed air temperature from the mixed air temperature sensor. Applies only to self-contained units configured with a mixed air temperature sensor. · 범위 -50°-249. 99°F -45. 56°-121. 11°C
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,6,CWTemp,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,10,,,,,,,,,,,-50°-150°F -45. 56°-65. 56°C,,,,,,,0,,The current entering water temperature from the entering water temperature sensor. Applies only to self-contained units configured with a water condenser.,The current entering water temperature from the entering water temperature sensor. Applies only to self-contained units configured with a water condenser. · 범위 -50°-150°F -45. 56°-65. 56°C
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,7,EFT LCT _,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,10,,,,,,,,,,,-83. 2°-249. 99°F -64°-121. 11°C,,,,,,,0,,The current value of the unit entering fan/leaving coil air temperature sensor. Applies only to units configured for an entering fan temperature sensor.,The current value of the unit entering fan/leaving coil air temperature sensor. Applies only to units configured for an entering fan temperature sensor. · 범위 -83. 2°-249. 99°F -64°-121. 11°C
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,8,FanSpd,,0-110%,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,8,,,,,,,,,0,110,0-110%,,,,,,,0,,"The current percentage of supply fan capacity. It reads 0% whenever the fan is off. If the unit is configured as constant volume, FanSpd reads 100% when the fan is on. Otherwise, it reads the feedback from the VFD.","The current percentage of supply fan capacity. It reads 0% whenever the fan is off. If the unit is configured as constant volume, FanSpd reads 100% when the fan is on. Otherwise, it reads the feedback from the VFD. · 범위 0-110%"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,9,BldgStatPress,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,11,,,,,,,,,-0.2489,0.2489,-0.2489 - 0.2489” WC -62 .. 62 Pa,,,,,,,0,,Displays the reading of the current building static pressure sensor.,Displays the reading of the current building static pressure sensor. · 범위 -0.2489 - 0.2489” WC -62 .. 62 Pa
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,10,ExhFanValue,,0-100%,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,8,,,,,,,,,0,100,0-100%,,,,,,,0,,The current percentage of return fan or exhaust fan capacity. Applies only to units configured with a return/ exhaust fan.,The current percentage of return fan or exhaust fan capacity. Applies only to units configured with a return/ exhaust fan. · 범위 0-100%
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,11,SpaceRH,,0-100%,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,14,,,,,,,,,0,100,0-100%,,,,,,,0,,The current reading of the optional relative humidity sensor.,The current reading of the optional relative humidity sensor. · 범위 0-100%
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,12,Conductivity,,0-5000,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,12,,,,,,,,,0,5000,0-5000,,,,,,,0,,Provides the conductivity of the sump water in an evaporative cooled condenser.,Provides the conductivity of the sump water in an evaporative cooled condenser. · 범위 0-5000
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,13,SpaceCO2,,0-5000 ppm,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,Y,The current space CO level from the optional space CO 2 2 sensor. This value reflects the SpaceIAQ Input (if valid) or the value from a locally wired sensor. Applies only if the unit is configured for an airside economizer and Min OA Type i,The current space CO level from the optional space CO 2 2 sensor. This value reflects the SpaceIAQ Input (if valid) or the value from a locally wired sensor. Applies only if the unit is configured for an airside economizer and Min OA Type i
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,14,ControlTemp,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,9,,,,,,,,,,,-50°-249. 99°F -45. 56°- 121. 11°C,,,,,,,0,,"The current control temperature sensor reading. The control temperature sensor is selected with MSV:39, Control Temp Source.","The current control temperature sensor reading. The control temperature sensor is selected with MSV:39, Control Temp Source. · 범위 -50°-249. 99°F -45. 56°- 121. 11°C"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,15,ERWheelSpd,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,14,,,,,,,,,0,100,0-100% Default: NA,,,,,,,0,,"The current speed of the energy recovery wheel, expressed as a percentage.","The current speed of the energy recovery wheel, expressed as a percentage. · 범위 0-100% Default: NA"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,16,ERLAT,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,14,,,,,,,,,,,-50°-249. 99°F -45. 56°-121. 11°C Default: NA,,,,,,,0,,The current value of energy recovery wheel leaving air temperature sensor.,The current value of energy recovery wheel leaving air temperature sensor. · 범위 -50°-249. 99°F -45. 56°-121. 11°C Default: NA
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,17,EREAT,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,14,,,,,,,,,,,-20°-199. 99°F -28. 89°-93. 33°C Default: NA,,,,,,,0,,The current value of energy recovery wheel exhaust air temperature sensor.,The current value of energy recovery wheel exhaust air temperature sensor. · 범위 -20°-199. 99°F -28. 89°-93. 33°C Default: NA
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,21,DischLn3Temp,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,10,,,,,,,,,,,-50°-392°F -45. 56°-200°C,,,,,,,0,,"The current reading of the unit inverter compressor (Comp. 3) discharge line refrigerant temperature sensor. Applies only to Rebel (DPS, DPH) units.","The current reading of the unit inverter compressor (Comp. 3) discharge line refrigerant temperature sensor. Applies only to Rebel (DPS, DPH) units. · 범위 -50°-392°F -45. 56°-200°C"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,22,DischLn1Temp,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,10,,,,,,,,,,,-50°-392°F -45. 56°-200°C,,,,,,,0,,"The current reading of the unit inverter compressor (Comp. 1) discharge line refrigerant temperature sensor. Applies only to Rebel (DPS, DPH) units.","The current reading of the unit inverter compressor (Comp. 1) discharge line refrigerant temperature sensor. Applies only to Rebel (DPS, DPH) units. · 범위 -50°-392°F -45. 56°-200°C"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,23,DefrostTemp,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,10,,,,,,,,,,,-50°-200°F -45. 56°-93. 33°C,,,,,,,0,,"The current reading of the unit defrost temperature sensor. Applies only to Rebel (DPS, DPH) units.","The current reading of the unit defrost temperature sensor. Applies only to Rebel (DPS, DPH) units. · 범위 -50°-200°F -45. 56°-93. 33°C"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,24,SucnRefTemp,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,10,,,,,,,,,,,-50°-200°F -45. 56°-93. 33°C,,,,,,,0,,"The current reading of the unit suction line refrigerant temperature sensor. Applies only to Rebel (DPS, DPH) units.","The current reading of the unit suction line refrigerant temperature sensor. Applies only to Rebel (DPS, DPH) units. · 범위 -50°-200°F -45. 56°-93. 33°C"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,25,RefSuctionP,,0-725. 2 psi 0-5000 kPa,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,14,,,,,,,,,0,725.,0-725. 2 psi 0-5000 kPa,,,,,,,0,,The current reading from refrigerant circuit suction pressure sensor.,The current reading from refrigerant circuit suction pressure sensor. · 범위 0-725. 2 psi 0-5000 kPa
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,26,RefDischP,,0-725. 2 psi 0-5000 kPa,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,14,,,,,,,,,0,725.,0-725. 2 psi 0-5000 kPa,,,,,,,0,,"The current reading of the unit discharge line refrigerant pressure sensor. Applies only to Rebel (DPS, DPH) units.","The current reading of the unit discharge line refrigerant pressure sensor. Applies only to Rebel (DPS, DPH) units. · 범위 0-725. 2 psi 0-5000 kPa"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,27,IndoorRefTemp,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,10,,,,,,,,,,,-50°-150°F -45. 56°-65. 56°C,,,,,,,0,,The current indoor refrigerant temperature from the indoor refrigerant temperature sensor. Applies only if the unit is configured for heat pump operation.,The current indoor refrigerant temperature from the indoor refrigerant temperature sensor. Applies only if the unit is configured for heat pump operation. · 범위 -50°-150°F -45. 56°-65. 56°C
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,28,OutdoorRefTemp,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,10,,,,,,,,,,,-50°-150°F -45. 56°-65. 56°C,,,,,,,0,,The current outdoor refrigerant temperature from the outdoor refrigerant temperature sensor. Applies only if the unit is configured for heat pump operation.,The current outdoor refrigerant temperature from the outdoor refrigerant temperature sensor. Applies only if the unit is configured for heat pump operation. · 범위 -50°-150°F -45. 56°-65. 56°C
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,29,INVCompTemp,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,10,,,,,,,,,,,-83. 2°-147. 2°F -45. 56°-65. 56°C,,,,,,,0,,The current reading of the Inverter Compressor Body Temperature. Applies only if the Rebel unit is configured with a 12 hp inverter compressor (DPS015).,The current reading of the Inverter Compressor Body Temperature. Applies only if the Rebel unit is configured with a 12 hp inverter compressor (DPS015). · 범위 -83. 2°-147. 2°F -45. 56°-65. 56°C
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,30,C1RefDischP,,0-725. 2 psi 0-5000 kPa,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,14,,,,,,,,,0,725.,0-725. 2 psi 0-5000 kPa,,,,,,,0,,The current reading from circuit 1 refrigerant discharge pressure sensor.,The current reading from circuit 1 refrigerant discharge pressure sensor. · 범위 0-725. 2 psi 0-5000 kPa
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,31,C2RefDischP,,0-725. 2 psi 0-5000 kPa,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,14,,,,,,,,,0,725.,0-725. 2 psi 0-5000 kPa,,,,,,,0,,The current reading from circuit 2 refrigerant discharge pressure sensor.,The current reading from circuit 2 refrigerant discharge pressure sensor. · 범위 0-725. 2 psi 0-5000 kPa
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AI,32,DischLn2Temp,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,10,,,,,,,,,,,-50°-392°F -45. 56°-200. 0°C,,,,,,,0,,"The current reading of the unit inverter compressor (Comp. 2) discharge line refrigerant temperature sensor. Applies only to Rebel (DPS, DPH) units.","The current reading of the unit inverter compressor (Comp. 2) discharge line refrigerant temperature sensor. Applies only to Rebel (DPS, DPH) units. · 범위 -50°-392°F -45. 56°-200. 0°C"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,1,ClgCapacity,,0-100%,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,7,,,,,,,,,0,100,0-100%,,,,,,,0,,The current percentage of maximum unit cooling capacity. Applies only if the unit is configured for cooling.,The current percentage of maximum unit cooling capacity. Applies only if the unit is configured for cooling. · 범위 0-100%
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,2,HtgCapacity,,0-100%,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,7,,,,,,,,,0,100,0-100%,,,,,,,0,,The current percentage of maximum unit heating capacity. Applies only if the unit is configured for heating.,The current percentage of maximum unit heating capacity. Applies only if the unit is configured for heating. · 범위 0-100%
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,3,TimeToNextState,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,9,,,,,,,,,0,65534,0-65534 Min Default: 65535 (Null),,,,,,,0,,,범위 0-65534 Min Default: 65535 (Null)
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,4,LocalSpaceTmp,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,21,,,,,,,,,,,0°-150°F -17. 78°-65. 56°C Default: NA,,,,,,,0,,The current space air temperature provided by the local space air temperature sensor. Applies only if the unit is configured for a space temperature sensor.,The current space air temperature provided by the local space air temperature sensor. Applies only if the unit is configured for a space temperature sensor. · 범위 0°-150°F -17. 78°-65. 56°C Default: NA
