modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,5,LocalOATemp,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,21,,,,,,,,,,,-50°-150°F -45. 56°-65. 56°C Default: NA,,,,,,,0,,The current outdoor air temperature provided by the local outdoor air temperature sensor. Applies only if the unit is configured for an outdoor air temperature sensor.,The current outdoor air temperature provided by the local outdoor air temperature sensor. Applies only if the unit is configured for an outdoor air temperature sensor. · 범위 -50°-150°F -45. 56°-65. 56°C Default: NA
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,6,DuctStatPress,,0-5” WC 0-1250 Pa,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,11,,,,,,,,,,,,,,,,,,0,Y,"The current duct static pressure sensor reading. When a unit is equipped with two duct static pressure sensors, it displays the lower of the two sensor readings. Static pressure control is then based on the lower of the two readings. Applie","The current duct static pressure sensor reading. When a unit is equipped with two duct static pressure sensors, it displays the lower of the two sensor readings. Static pressure control is then based on the lower of the two readings. Applie"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,7,DuctStaticSP,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,11,,,,,,,,,,,,,,,,,,0,Y,"Sets the Duct Static Pressure Setpoint used to control the discharge air fan VFD. If the Present Value is set beyond the valid limits from the network, the value written from the network is ignored. Applies only if the unit supply fan type","Sets the Duct Static Pressure Setpoint used to control the discharge air fan VFD. If the Present Value is set beyond the valid limits from the network, the value written from the network is ignored. Applies only if the unit supply fan type "
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,8,BldgStaticSP,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,11,,,,,,,,,,,,,,,,,,0,Y,"Sets the building static pressure setpoint used for controlling the return air or exhaust fan inlet VFD. The VFD is modulated to maintain the building static pressure sensor input at this setpoint. Uses maximum and minimum limits, so if the","Sets the building static pressure setpoint used for controlling the return air or exhaust fan inlet VFD. The VFD is modulated to maintain the building static pressure sensor input at this setpoint. Uses maximum and minimum limits, so if the"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,9,OccCoolSP,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,12,,,,,,,,,,,,,,,,,,0,Y,"Sets the Occupied Cooling Setpoint value when it is not controlled by another function. It uses maximum and minimum limits, so if the Present Value is set beyond the acceptable range from the network, the value is ignored and the unit contr","Sets the Occupied Cooling Setpoint value when it is not controlled by another function. It uses maximum and minimum limits, so if the Present Value is set beyond the acceptable range from the network, the value is ignored and the unit contr"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,10,UnoccCoolSetpt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,12,,,,,,,,,,,,,,,,,,0,Y,"Sets the temperature above which the unit starts and provides unoccupied heating (night setup) during unoccupied periods. An optional space temperature sensor is required for unoccupied cooling operation. It uses maximum and minimum limits,","Sets the temperature above which the unit starts and provides unoccupied heating (night setup) during unoccupied periods. An optional space temperature sensor is required for unoccupied cooling operation. It uses maximum and minimum limits,"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,11,OccHeatSP,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,Y,"Sets the Occupied Heating Setpoint value when it is not controlled by other function. It uses maximum and minimum limits, so if the Present Value is set beyond the acceptable range, the value is ignored and the unit controller continues to","Sets the Occupied Heating Setpoint value when it is not controlled by other function. It uses maximum and minimum limits, so if the Present Value is set beyond the acceptable range, the value is ignored and the unit controller continues to "
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,12,UnoccHeatSetpt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,Y,"Sets the temperature above which the unit starts and provides cooling (night setback) during unoccupied periods. An optional space temperature sensor is required for unoccupied cooling operation. It uses maximum and minimum limits, so if th","Sets the temperature above which the unit starts and provides cooling (night setback) during unoccupied periods. An optional space temperature sensor is required for unoccupied cooling operation. It uses maximum and minimum limits, so if th"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,13,DAClgSetpt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,12,,,,,,,,,,,,,,,,,,0,Y,Sets the Network Cooling Discharge Setpoint only when ClgReset = Network. The unit controller internally limits the Present Value that is written between the Min Clg Spt (AV:14) and the Max Clg Spt. Refer to the Cooling Set Up menu on the u,Sets the Network Cooling Discharge Setpoint only when ClgReset = Network. The unit controller internally limits the Present Value that is written between the Min Clg Spt (AV:14) and the Max Clg Spt. Refer to the Cooling Set Up menu on the u
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,14,DefaultDATClgSetpt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,12,,,,,,,,,,,39. 992°-100. 0°F 4. 44,,,,,,,0,Y,Sets the Minimum Discharge Air Cooling Setpoint. It is also changeable via the unit controller keypad/display. The unit controller uses the last valid value it received from either the network or keypad/display.,Sets the Minimum Discharge Air Cooling Setpoint. It is also changeable via the unit controller keypad/display. The unit controller uses the last valid value it received from either the network or keypad/display. · 범위 39. 992°-100. 0°F 4. 44
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,15,EconCapacity,,0-100%,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,8,,,,,,,,,0,100,0-100%,,,,,,,0,,The current percentage of economizer capacity or outdoor air damper position.,The current percentage of economizer capacity or outdoor air damper position. · 범위 0-100%
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,16,MinOAPosNetIn,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,Y,Sets the Outdoor Air Damper Minimum Position setpoint. The Minimum Outdoor Air Damper Position Input setpoint uses this value when 1) it is not controlled by another function and 2) when Min OA Pos = Network via the unit controller the keyp,Sets the Outdoor Air Damper Minimum Position setpoint. The Minimum Outdoor Air Damper Position Input setpoint uses this value when 1) it is not controlled by another function and 2) when Min OA Pos = Network via the unit controller the keyp
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,17,DAHtgSetpt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,Y,Sets the Network Heating Discharge Setpoint and only applies when HtgReset = Network. The unit controller internally limits the Present Value that is written between the Min Htg Spt and the Max Htg Spt (AV:18). See the Heating menu on the u,Sets the Network Heating Discharge Setpoint and only applies when HtgReset = Network. The unit controller internally limits the Present Value that is written between the Min Htg Spt and the Max Htg Spt (AV:18). See the Heating menu on the u
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,18,DefaultDATHtgSetpt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,Y,Sets the maximum allowable discharge air heating setpoint determined by the discharge air temperature reset function. It is changeable via the unit controller keypad/display. The controller uses the last valid value it last received from ei,Sets the maximum allowable discharge air heating setpoint determined by the discharge air temperature reset function. It is changeable via the unit controller keypad/display. The controller uses the last valid value it last received from ei
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,19,SpaceRHNetIn,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,14,,,,,,,,,0,100,0-100% Default: 163. 835% (Null),,,,,,,0,,"Sets the relative humidity from the network. If the network value becomes unreliable, the humidity reverts to the value provided by the attached relative humidity sensor.","Sets the relative humidity from the network. If the network value becomes unreliable, the humidity reverts to the value provided by the attached relative humidity sensor. · 범위 0-100% Default: 163. 835% (Null)"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,20,SpaceDewPt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,14,,,,,,,,,,,-50°-150°F -45. 56°-65. 56°C,,,,,,,0,,The current Dew Point Temperature value is calculated from the optional relative humidity sensor.,The current Dew Point Temperature value is calculated from the optional relative humidity sensor. · 범위 -50°-150°F -45. 56°-65. 56°C
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,21,SupFanCapNetIn,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,11,,,,,,,,,,,,,,,,,,0,Y,"Sets the discharge air VFD speed when the Supply Fan Capacity Control Flag is set to Speed (MSV:11=2) using maximum and minimum limits. If the Present Value is set beyond these limits from the network, the value is ignored and the controlle","Sets the discharge air VFD speed when the Supply Fan Capacity Control Flag is set to Speed (MSV:11=2) using maximum and minimum limits. If the Present Value is set beyond these limits from the network, the value is ignored and the controlle"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,22,RetFanCapNetIn,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,12,,,,,,,,,,,,,,,,,,0,Y,"Sets the return/exhaust air VFD speed when Return/ Exhaust Fan Control (MSV:12) = Speed (4). Applies only to units configured for a modulating return fan. Uses maximum and minimum limits, so if the Present Value is set beyond these limits f","Sets the return/exhaust air VFD speed when Return/ Exhaust Fan Control (MSV:12) = Speed (4). Applies only to units configured for a modulating return fan. Uses maximum and minimum limits, so if the Present Value is set beyond these limits f"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,23,ExhFanCapNetIn,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,12,,,,,,,,,,,,,,,,,,0,Y,Overrides the local exhaust fan capacity control. Remote Return/Exhaust Fan Capacity Control Flag (MSV:12) must be set to Speed (4) for the unit controller to use this remote capacity for control. Applies only to units that are configured f,Overrides the local exhaust fan capacity control. Remote Return/Exhaust Fan Capacity Control Flag (MSV:12) must be set to Speed (4) for the unit controller to use this remote capacity for control. Applies only to units that are configured f
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,24,ActiveWarning,,NA,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,20,,,,,,,,,,,NA,,,,,,,0,,Allows individual notification of the highest priority active warning alarm. The value in Table 41 is the largest number in its enumeration that corresponds to an active alarm. 1,Allows individual notification of the highest priority active warning alarm. The value in Table 41 is the largest number in its enumeration that corresponds to an active alarm. 1 · 범위 NA
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,25,ActiveProblem,,NA,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,20,,,,,,,,,,,NA,,,,,,,0,,Allows individual notification of the highest priority active problem alarm. The value in Table 42 is the largest number in its enumeration that corresponds to an active alarm. 1,Allows individual notification of the highest priority active problem alarm. The value in Table 42 is the largest number in its enumeration that corresponds to an active alarm. 1 · 범위 NA
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,26,ActiveFault,,NA,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,20,,,,,,,,,,,NA,,,,,,,0,,Allows individual notification of the highest priority active fault alarm. The value in Table 43 is the largest number in its enumeration that corresponds to an active alarm. 1,Allows individual notification of the highest priority active fault alarm. The value in Table 43 is the largest number in its enumeration that corresponds to an active alarm. 1 · 범위 NA
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,27,AlarmValue,,NA,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,20,,,,,,,,,,,NA,,,,,,,0,,Allows individual notification of the highest priority active alarm. The value in Table 40 is the largest number in its enumeration that corresponds to an active alarm. 1,Allows individual notification of the highest priority active alarm. The value in Table 40 is the largest number in its enumeration that corresponds to an active alarm. 1 · 범위 NA
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,28,SpaceTempInput,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,16,,,,,,,,,,,0°-150,,,,,,,0,Y,"The current space or zone temperature network value. If this network value becomes unreliable, the temperature reverts to the space temperature sensor value. Applies only if the unit is configured for a space temperature sensor.","The current space or zone temperature network value. If this network value becomes unreliable, the temperature reverts to the space temperature sensor value. Applies only if the unit is configured for a space temperature sensor. · 범위 0°-150"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,29,OutdoorTempInput,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,Y,Enables the outdoor air temperature to be configured from the network. Write the temperature to this property when using a single temperature sensor to determine the outdoor air temperature for the entire network. Applies only if the unit i,Enables the outdoor air temperature to be configured from the network. Write the temperature to this property when using a single temperature sensor to determine the outdoor air temperature for the entire network. Applies only if the unit i
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,31,SpaceIAQNetIn,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,13,,,,,,,,,0,5000,0-5000 ppm Default: 3,,,,,,,0,Y,Indicates the current space CO level from the network. 2 This value takes priority over a locally wired sensor. It is used for minimum OA damper control and only applies if Min OA Type is set to IAQ VDC or IAQ mA.,Indicates the current space CO level from the network. 2 This value takes priority over a locally wired sensor. It is used for minimum OA damper control and only applies if Min OA Type is set to IAQ VDC or IAQ mA. · 범위 0-5000 ppm Default: 3
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,32,EconEnable,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,Y,"Enables or disables the economizer. Applies only if 1) if the unit is configured for a waterside or airside economizer and 2) when Ctrl Mode = Auto. • If EconEnable = 0, then the economizer is disabled. • If it is 1 and EconEnaPercent is 0,","Enables or disables the economizer. Applies only if 1) if the unit is configured for a waterside or airside economizer and 2) when Ctrl Mode = Auto. • If EconEnable = 0, then the economizer is disabled. • If it is 1 and EconEnaPercent is 0,"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,33,EconEnablePct,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,16,,,,,,,,,0,100,0-100% Default: 100%,,,,,,,0,,,범위 0-100% Default: 100%
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,34,CoolEnable,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,Y,"Enables or disables the primary cooling. Applies only if 1) the unit is configured for mechanical cooling and 2) when Ctrl Mode = Auto. • If CoolEnable is 0, then the primary cooling is disabled. If it is 1 and CoolEnablePct is 0, the prima","Enables or disables the primary cooling. Applies only if 1) the unit is configured for mechanical cooling and 2) when Ctrl Mode = Auto. • If CoolEnable is 0, then the primary cooling is disabled. If it is 1 and CoolEnablePct is 0, the prima"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,35,CoolEnablePct,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,16,,,,,,,,,0,100,0-100% Default: 100%,,,,,,,0,,,범위 0-100% Default: 100%
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,36,HeatEnable,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,Y,"Enables or disables the primary heating. Applies only if 1) the unit is configured for heating and 2) when Ctrl Mode = Auto. • If HeatEnable = 0, then the primary heating is disabled. • If HeatEnable = 1 and HeatEnablePct = 0, the primary h","Enables or disables the primary heating. Applies only if 1) the unit is configured for heating and 2) when Ctrl Mode = Auto. • If HeatEnable = 0, then the primary heating is disabled. • If HeatEnable = 1 and HeatEnablePct = 0, the primary h"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,37,HeatEnablePct,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,16,,,,,,,,,0,100,0-100% Default: 100%,,,,,,,0,,,범위 0-100% Default: 100%
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,38,WaterflowSwitch,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,16,,,,,,,,,,,-1,,,,,,,0,Y,"Allows the network to set the waterflow status. Applies only to units that are configured for mechanical cooling. The cooling configuration is either individual circuits or dual circuit water condenser, and no head pressure control.","Allows the network to set the waterflow status. Applies only to units that are configured for mechanical cooling. The cooling configuration is either individual circuits or dual circuit water condenser, and no head pressure control. · 범위 -1"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,39,EffDATempSP,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,16,,,,,,,,,,,-83. 2°.. 147. 2°F -64°.. 64°C Def,,,,,,,0,Y,"Reflects the Effective Heating Discharge Temperature Setpoint if the unit is in the heating state. If not, it reflects the Discharge Air Cooling Setpoint when the unit is in any other operating state.","Reflects the Effective Heating Discharge Temperature Setpoint if the unit is in the heating state. If not, it reflects the Discharge Air Cooling Setpoint when the unit is in any other operating state. · 범위 -83. 2°.. 147. 2°F -64°.. 64°C Def"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,40,HumiditySP,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,14,,,,,,,,,0,100,0-100% Default: NA,,,,,,,0,,Defines the Relative Humidity Setpoint via the network.,Defines the Relative Humidity Setpoint via the network. · 범위 0-100% Default: NA
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,41,DewpointSP,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,14,,,,,,,,,0,100,0-100°F -17. 78° - +37. 78°C Default: NA,,,,,,,0,,Defines the Dew Point Setpoint via the network. The “Dehum Method = item” on the keypad/display can be changed to DewPt as desired.,Defines the Dew Point Setpoint via the network. The “Dehum Method = item” on the keypad/display can be changed to DewPt as desired. · 범위 0-100°F -17. 78° - +37. 78°C Default: NA
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,42,OAFlow,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,13,,,,,,,,,0,60007.,0-60007. 25 CFM 0-28320 l/s,,,,,,,0,,The amount of outdoor airflow entering the unit. Applies only to units configured for design flow.,The amount of outdoor airflow entering the unit. Applies only to units configured for design flow. · 범위 0-60007. 25 CFM 0-28320 l/s
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,43,ReceiveHeartbeat,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,9,,,,,,,,,,,,,,,,,,0,Y,Defines the maximum period of time that elapses after the last update to specified network parameters before the unit controller starts to use its default values. Receive Heartbeat is not supported on unit controller application versions 25,Defines the maximum period of time that elapses after the last update to specified network parameters before the unit controller starts to use its default values. Receive Heartbeat is not supported on unit controller application versions 25
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,44,ReheatCapacity,,0-100%,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,14,,,,,,,,,0,100,0-100%,,,,,,,0,,Indicates the current percentage of the unit’s reheat capacity. Applies only to units configured with cooling.,Indicates the current percentage of the unit’s reheat capacity. Applies only to units configured with cooling. · 범위 0-100%
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,45,HiRAT,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,9,,,,,,,,,,,,,,,,,,0,Y,The current reading of the return air sensor. The Present Value of this object is the same as it is for AI:2. This object is only present for intrinsic reporting of the High Return Air Temperature alarm. The unit controller commands this ob,The current reading of the return air sensor. The Present Value of this object is the same as it is for AI:2. This object is only present for intrinsic reporting of the High Return Air Temperature alarm. The unit controller commands this ob
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,53,MinOAFlowSpt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,13,,,,,,,,,0,60007.,0-60007. 25 CFM 0-28320 l/s Default: 2000 CFM 943. 9 I/s,,,,,,,0,,The Outdoor Air Setpoint applies only to units configured for design flow.,The Outdoor Air Setpoint applies only to units configured for design flow. · 범위 0-60007. 25 CFM 0-28320 l/s Default: 2000 CFM 943. 9 I/s
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,54,SuplHtgCap,,0-100%,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,7,,,,,,,,,,,,,,,,,,0,Y,"The current percentage of supplemental heating capacity. Applies only if 1) it is a Rebel unit (DPS, DPH) with heat pump and 2) is configured with heat. If so, the heating capacity comes from the heat pump compressor heat, and the supplemen","The current percentage of supplemental heating capacity. Applies only if 1) it is a Rebel unit (DPS, DPH) with heat pump and 2) is configured with heat. If so, the heating capacity comes from the heat pump compressor heat, and the supplemen"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,55,DACMWUSpt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,Y,Defines the morning warm-up heating setpoint when the unit is configured for discharge air temperature control. It does not apply to zone temperature control units (the Occupied Heating Setpoint is used for morning warm-up purposes in zone,Defines the morning warm-up heating setpoint when the unit is configured for discharge air temperature control. It does not apply to zone temperature control units (the Occupied Heating Setpoint is used for morning warm-up purposes in zone 
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,56,MinDehumLCTSpt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,Y,Determines the point where cooling is staged up during dehumidification operation. If the unit is equipped with modulating cooling (such as chilled water or variable speed compressor) this is the point the leaving coil temperature is contro,Determines the point where cooling is staged up during dehumidification operation. If the unit is equipped with modulating cooling (such as chilled water or variable speed compressor) this is the point the leaving coil temperature is contro
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,57,MaxDehumLCTSpt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,14,,,,,,,,,,,-39. 99°-100°F 4. 44°-37. 78°C Default: 51. 99°F / 11. 11°C,,,,,,,0,,Determines the point where cooling is staged down during dehumidification operation.,Determines the point where cooling is staged down during dehumidification operation. · 범위 -39. 99°-100°F 4. 44°-37. 78°C Default: 51. 99°F / 11. 11°C
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,58,MaxPurgeTime,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,21,,,,,,,,,0,300,0-300 Min Default: 0 Min,,,,,,,0,,Activates a preoccupancy purge function period that uses unoccupied economizer operation to pre-cool the space. Setting this to 0 minutes deactivates the function.,Activates a preoccupancy purge function period that uses unoccupied economizer operation to pre-cool the space. Setting this to 0 minutes deactivates the function. · 범위 0-300 Min Default: 0 Min
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,100,SupplyFanHrs,,0-50000 Hours,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,0,50000,0-50000 Hours,,,,,,,0,,The accumulated supply fan hours of operation.,The accumulated supply fan hours of operation. · 범위 0-50000 Hours
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,101,RF EFHrs _,,0-50000 Hours,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,0,50000,0-50000 Hours,,,,,,,0,,The accumulated return or exhaust fan hours of operation.,The accumulated return or exhaust fan hours of operation. · 범위 0-50000 Hours
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,102,StgExh1Hrs,,0-50000 Hours,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,0,50000,0-50000 Hours,,,,,,,0,,The second stage exhaust fan accumulated run hours.,The second stage exhaust fan accumulated run hours. · 범위 0-50000 Hours
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,103,StgExh2Hrs,,0-50000 Hours,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,0,50000,0-50000 Hours,,,,,,,0,,The first stage exhaust fan accumulated run hours.,The first stage exhaust fan accumulated run hours. · 범위 0-50000 Hours
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,104,MechClgHrs,,0-50000 Hours,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,0,50000,0-50000 Hours,,,,,,,0,,The accumulated mechanical cooling hours of operation.,The accumulated mechanical cooling hours of operation. · 범위 0-50000 Hours
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,105,Comp1Hrs,,0-50000 Hours,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,0,50000,0-50000 Hours,,,,,,,0,,The accumulated compressor 1 hours of operation.,The accumulated compressor 1 hours of operation. · 범위 0-50000 Hours
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,106,Comp2Hrs,,0-50000 Hours,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,0,50000,0-50000 Hours,,,,,,,0,,The accumulated compressor 2 hours of operation.,The accumulated compressor 2 hours of operation. · 범위 0-50000 Hours
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,107,Comp3Hrs,,0-50000 Hours,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,0,50000,0-50000 Hours,,,,,,,0,,The accumulated compressor 3 hours of operation.,The accumulated compressor 3 hours of operation. · 범위 0-50000 Hours
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,108,Comp4Hrs,,0-50000 Hours,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,0,50000,0-50000 Hours,,,,,,,0,,The accumulated compressor 4 hours of operation.,The accumulated compressor 4 hours of operation. · 범위 0-50000 Hours
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,109,Comp5Hrs,,0-50000 Hours,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,0,50000,0-50000 Hours,,,,,,,0,,The accumulated compressor 5 hours of operation.,The accumulated compressor 5 hours of operation. · 범위 0-50000 Hours
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,110,Comp6Hrs,,0-50000 Hours,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,0,50000,0-50000 Hours,,,,,,,0,,The accumulated compressor 6 hours of operation.,The accumulated compressor 6 hours of operation. · 범위 0-50000 Hours
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,111,Comp7Hrs,,0-50000 Hours,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,0,50000,0-50000 Hours,,,,,,,0,,The accumulated compressor 7 hours of operation.,The accumulated compressor 7 hours of operation. · 범위 0-50000 Hours
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,112,Comp8Hrs,,0-50000 Hours,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,0,50000,0-50000 Hours,,,,,,,0,,The accumulated compressor 8 hours of operation.,The accumulated compressor 8 hours of operation. · 범위 0-50000 Hours
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,113,CmpClgHrs,,0-50000 Hours,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,0,50000,0-50000 Hours,,,,,,,0,,"The compressor cooling accumulated run hours. Applies only to Rebel (DPS, DPH) units.","The compressor cooling accumulated run hours. Applies only to Rebel (DPS, DPH) units. · 범위 0-50000 Hours"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,114,CmpHtgHrs,,0-50000 Hours,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,0,50000,0-50000 Hours,,,,,,,0,,"The compressor heating accumulated run hours. Applies only to Rebel (DPS, DPH) units.","The compressor heating accumulated run hours. Applies only to Rebel (DPS, DPH) units. · 범위 0-50000 Hours"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,115,INVCmpHrs,,0-50000 Hours,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,0,50000,0-50000 Hours,,,,,,,0,,"The accumulated inverter compressor hours of operation. Applies only to Rebel (DPS, DPH) units.","The accumulated inverter compressor hours of operation. Applies only to Rebel (DPS, DPH) units. · 범위 0-50000 Hours"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,116,HeatingHrs,,0-50000 Hours,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,0,50000,0-50000 Hours,,,,,,,0,,The accumulated heating hours of operation.,The accumulated heating hours of operation. · 범위 0-50000 Hours
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,117,EconoHrs,,0-50000 Hours,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,0,50000,0-50000 Hours,,,,,,,0,,The accumulated economizer hours of operation.,The accumulated economizer hours of operation. · 범위 0-50000 Hours
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,118,TenantORHrs,,0-50000 Hours,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,0,50000,0-50000 Hours,,,,,,,0,,The accumulated tenant override hours of operation.,The accumulated tenant override hours of operation. · 범위 0-50000 Hours
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,119,DehumHrs,,0-50000 Hours,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,0,50000,0-50000 Hours,,,,,,,0,,The accumulated dehumidification hours of operation.,The accumulated dehumidification hours of operation. · 범위 0-50000 Hours
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,120,ERWhlHrs,,0-50000 Hours,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,0,50000,0-50000 Hours,,,,,,,0,,The accumulated energy recovery wheel hours of operation.,The accumulated energy recovery wheel hours of operation. · 범위 0-50000 Hours
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,121,VarCmpHrs,,0-50000 Hours,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,0,50000,0-50000 Hours,,,,,,,0,,The accumulated Variable Compressor hours of operation.,The accumulated Variable Compressor hours of operation. · 범위 0-50000 Hours
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,122,ReheatHrs,,0-50000 Hours,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,0,50000,0-50000 Hours,,,,,,,0,,The accumulated hours of continuous reheat operation.,The accumulated hours of continuous reheat operation. · 범위 0-50000 Hours
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,163,GenCondStages,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,17,,,,,,,,,0,8,0-8 Default: 8,,,,,,,0,,The number of generic cooling stages. Applies only if the compressor configuration is set to Generic Condenser (2) and is used for remote condenser operation. Does not apply to DPS H _ and SCU unit types.,The number of generic cooling stages. Applies only if the compressor configuration is set to Generic Condenser (2) and is used for remote condenser operation. Does not apply to DPS H _ and SCU unit types. · 범위 0-8 Default: 8
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,164,MaxHtgStages,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,18,,,,,,,,,1,8,1-8 Default: 1,,,,,,,0,,The number of heating stages in the unit.,The number of heating stages in the unit. · 범위 1-8 Default: 1
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,165,MaximumHeatRise,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,18,,,,,,,,,0,100,0-100 Default: 100,,,,,,,0,,The maximum heat rise in the unit. Based on a three digit input.,The maximum heat rise in the unit. Based on a three digit input. · 범위 0-100 Default: 100
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),AV,166,UnitSize,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,20,,,,,,,,,0,999,0-999 Default: 050,,,,,,,0,,The unit size in tons of cooling.,The unit size in tons of cooling. · 범위 0-999 Default: 050
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,1,AirFlwSw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,46,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the airflow switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates an Airflow Fault alarm is active.,Indicates the condition of the airflow switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates an Airflow Fault alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,2,AirFlwWrSw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,40,,,,,,,,,,,,,,,,,,0,,Indicates the airflow status (Closed (1) or Open (0)). The OffNormal state of this object indicates the Airflow Switch Warning alarm is active.,Indicates the airflow status (Closed (1) or Open (0)). The OffNormal state of this object indicates the Airflow Switch Warning alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,3,DirtyFilterSw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,40,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the dirty filter switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Dirty Filter Warning alarm is active.,Indicates the condition of the dirty filter switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Dirty Filter Warning alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,4,HiPress1Sw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,42,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the High Pressure Circuit 1 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 1 Problem alarm is active.,Indicates the condition of the High Pressure Circuit 1 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 1 Problem alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,5,HiPress2Sw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,42,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the High Pressure Circuit 2 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 2 Problem alarm is active.,Indicates the condition of the High Pressure Circuit 2 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 2 Problem alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,6,HiPress3Sw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,42,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the High Pressure Circuit 3 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 3 Problem alarm is active.,Indicates the condition of the High Pressure Circuit 3 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 3 Problem alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,7,HiPress4Sw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,43,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the High Pressure Circuit 4 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 4 Problem alarm is active.,Indicates the condition of the High Pressure Circuit 4 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 4 Problem alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,8,HiPress5Sw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,43,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the High Pressure Circuit 5 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 5 Problem alarm is active.,Indicates the condition of the High Pressure Circuit 5 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 5 Problem alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,9,HiPress6Sw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,43,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the High Pressure Circuit 6 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 6 Problem alarm is active.,Indicates the condition of the High Pressure Circuit 6 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 6 Problem alarm is active.
