modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,10,LoPress1Sw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,43,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the Low Pressure Circuit 1 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 1 Problem alarm is active.,Indicates the condition of the Low Pressure Circuit 1 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 1 Problem alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,11,LoPress2Sw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,43,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the Low Pressure Circuit 2 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 2 Problem alarm is active.,Indicates the condition of the Low Pressure Circuit 2 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 2 Problem alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,12,LoPress3Sw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,44,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the Low Pressure Circuit 3 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 3 Problem alarm is active.,Indicates the condition of the Low Pressure Circuit 3 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 3 Problem alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,13,LoPress4Sw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,44,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the Low Pressure Circuit 4 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 4 Problem alarm is active.,Indicates the condition of the Low Pressure Circuit 4 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 4 Problem alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,14,LoPress5Sw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,44,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the Low Pressure Circuit 5 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 5 Problem alarm is active.,Indicates the condition of the Low Pressure Circuit 5 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 5 Problem alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,15,LoPress6Sw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,44,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the Low Pressure Circuit 6 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 6 Problem alarm is active.,Indicates the condition of the Low Pressure Circuit 6 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 6 Problem alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,16,SmpWtrLvlSw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,45,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the sump pump water level switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Sump Water Level Problem alarm is active.,Indicates the condition of the sump pump water level switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Sump Water Level Problem alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,17,WtrFlwSw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,45,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the water flow switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Water Flow Switch Problem alarm is active.,Indicates the condition of the water flow switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Water Flow Switch Problem alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,18,WtrRegVlv,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,45,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the water regulating valve ((Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Water Regulating Valve Problem alarm is active.,Indicates the condition of the water regulating valve ((Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Water Regulating Valve Problem alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,19,FreezeFltSw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,46,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the freeze fault switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Freeze Fault alarm is active.,Indicates the condition of the freeze fault switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Freeze Fault alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,21,DuctHiLmtSw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,46,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the duct high limit switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Duct High Limit Fault alarm is active.,Indicates the condition of the duct high limit switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Duct High Limit Fault alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,22,EmergencyOffSw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,46,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the emergency off switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Emergency Off Fault alarm is active.,Indicates the condition of the emergency off switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Emergency Off Fault alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,24,LoPress7Sw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,44,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the Low Pressure Circuit 7 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 7 Problem alarm is active.,Indicates the condition of the Low Pressure Circuit 7 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 7 Problem alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,25,LoPress8Sw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,44,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the Low Pressure Circuit 8 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 8 Problem alarm is active.,Indicates the condition of the Low Pressure Circuit 8 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 8 Problem alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,26,HiPress7Sw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,43,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the High Pressure Circuit 7 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 7 Problem alarm is active.,Indicates the condition of the High Pressure Circuit 7 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 7 Problem alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,27,HiPress8Sw,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,43,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the High Pressure Circuit 8 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 8 Problem alarm is active.,Indicates the condition of the High Pressure Circuit 8 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 8 Problem alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,32,HiPress1Prb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,42,,,,,,,,,,,,,,,,,,2,Y,"Indicates the status of the High Pressure Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates a High Pressure Problem alarm is active and the inverter compressor refrigerant circuit high limits have been exce","Indicates the status of the High Pressure Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates a High Pressure Problem alarm is active and the inverter compressor refrigerant circuit high limits have been exce"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,33,LoPress1Prb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,43,,,,,,,,,,,,,,,,,,2,Y,"Indicates the status of the Low Pressure Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates a Low Pressure Problem alarm is active and the inverter compressor refrigerant circuit low limits have been exceede","Indicates the status of the Low Pressure Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates a Low Pressure Problem alarm is active and the inverter compressor refrigerant circuit low limits have been exceede"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,34,INVCompPrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,42,,,,,,,,,,,,,,,,,,2,Y,"Indicates the status of the Inverter Compressor Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates the Inverter Compressor Problem alarm is active and that the inverter compressor body temperature limit has","Indicates the status of the Inverter Compressor Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates the Inverter Compressor Problem alarm is active and that the inverter compressor body temperature limit has "
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,35,HiDLTempPrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,41,,,,,,,,,,,,,,,,,,0,,Current binary status of the High Discharge Line Temperature Problem alarm for VFD compressor units. The OffNormal state of this object indicates that the High Discharge Line Temperature Problem alarm is active.,Current binary status of the High Discharge Line Temperature Problem alarm for VFD compressor units. The OffNormal state of this object indicates that the High Discharge Line Temperature Problem alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,36,OAFanPrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,41,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Outdoor Fan Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates that the Outdoor Fan Problem alarm is active. Applies only to Rebel units.","Indicates the status of the Outdoor Fan Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates that the Outdoor Fan Problem alarm is active. Applies only to Rebel units."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,37,LoChargePrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,41,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Low Refrigerant Charge Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates that the Low Refrigerant Charge Problem alarm is active. Applies only to Rebel units.","Indicates the status of the Low Refrigerant Charge Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates that the Low Refrigerant Charge Problem alarm is active. Applies only to Rebel units."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,38,IFBCommPrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,42,,,,,,,,,,,,,,,,,,2,Y,"Indicates the status of the IFB Comm Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates that the IFB Comm Problem alarm is active and that an interruption has occurred between the unit controller and the inv","Indicates the status of the IFB Comm Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates that the IFB Comm Problem alarm is active and that an interruption has occurred between the unit controller and the inv"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,39,LoPressDiffPrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,42,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Low Pressure Differential Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates the Low Pressure Differential Problem alarm is active.","Indicates the status of the Low Pressure Differential Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates the Low Pressure Differential Problem alarm is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,40,ExpValvePrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,41,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Expansion Valve Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates that the Expansion Valve Problem alarm is active. Applies only to Rebel units.","Indicates the status of the Expansion Valve Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates that the Expansion Valve Problem alarm is active. Applies only to Rebel units."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,41,ChargeLossPrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,41,,,,,,,,,,,,,,,,,,2,Y,"Indicates the status of the Charge Loss Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates that the Charge Loss Problem alarm is active and the refrigerant system charge has been lost. Applies only to Rebel","Indicates the status of the Charge Loss Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates that the Charge Loss Problem alarm is active and the refrigerant system charge has been lost. Applies only to Rebel "
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,42,Ret/ExhFanWrn,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,40,,,,,,,,,,,,,,,,,,0,,An active alarm indicates that there is a problem with the return or exhaust fan operation. The OffNormal state of this object indicates a Return / Exhaust Fan Warning. Applies to units with a VFD or EBM return/ exhaust fan.,An active alarm indicates that there is a problem with the return or exhaust fan operation. The OffNormal state of this object indicates a Return / Exhaust Fan Warning. Applies to units with a VFD or EBM return/ exhaust fan.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,43,HiINVTmpPrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,42,,,,,,,,,,,,,,,,,,2,Y,"Indicates the status of the High Inverter Compressor Body Temperature Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates the High Inverter Compressor Body Temperature Problem alarm is active. Alarm applies o","Indicates the status of the High Inverter Compressor Body Temperature Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates the High Inverter Compressor Body Temperature Problem alarm is active. Alarm applies o"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,46,LoSuperHtWrn,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,40,,,,,,,,,,,,,,,,,,0,,An active alarm indicates that the suction and discharge superheat values are low. The OffNormal state of this object indicates the Low Superheat Warning alarm is active.,An active alarm indicates that the suction and discharge superheat values are low. The OffNormal state of this object indicates the Low Superheat Warning alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,47,VarCompPrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,41,,,,,,,,,,,,,,,,,,0,,Current binary status of the Variable Compressor Problem alarm for VFD compressor units. The OffNormal state of this object indicates a Variable Compressor Problem alarm is active.,Current binary status of the Variable Compressor Problem alarm for VFD compressor units. The OffNormal state of this object indicates a Variable Compressor Problem alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,48,LoDischPPrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,41,,,,,,,,,,,,,,,,,,0,,Current binary status of the Low Discharge Pressure Problem alarm for VFD compressor units. The OffNormal state of this object indicates that the Low Discharge Pressure Problem alarm is active.,Current binary status of the Low Discharge Pressure Problem alarm for VFD compressor units. The OffNormal state of this object indicates that the Low Discharge Pressure Problem alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,49,LoDischSHPrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,41,,,,,,,,,,,,,,,,,,0,,Current binary status of the Low Discharge Superheat Problem alarm for VFD compressor units. The OffNormal state of this object indicates that the Low Discharge Superheat Problem alarm is active.,Current binary status of the Low Discharge Superheat Problem alarm for VFD compressor units. The OffNormal state of this object indicates that the Low Discharge Superheat Problem alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,50,HiDischSHPrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,41,,,,,,,,,,,,,,,,,,0,,Current binary status of the High Discharge Superheat Problem alarm for VFD compressor units. The OffNormal state of this object indicates the High Discharge Superheat Problem alarm is active.,Current binary status of the High Discharge Superheat Problem alarm for VFD compressor units. The OffNormal state of this object indicates the High Discharge Superheat Problem alarm is active.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,51,VcmpOiStatus,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,42,,,,,,,,,,,,,,,,,,0,,"Indicates the status of the Oil Status Switch. Also, the OffNormal state of this object indicates the Variable Compressor Low Oil Problem alarm is active and that the VFD oil boost alarm count has been exceeded.","Indicates the status of the Oil Status Switch. Also, the OffNormal state of this object indicates the Variable Compressor Low Oil Problem alarm is active and that the VFD oil boost alarm count has been exceeded."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,52,ClgHPUnldEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,47,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Cooling High Discharge Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Cooling High Discharge Pressure Unload Event is active.","Indicates the condition of the Cooling High Discharge Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Cooling High Discharge Pressure Unload Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,53,LoDschPUnldEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,47,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Low Discharge Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Low Discharge Pressure Unload Event is active.","Indicates the condition of the Low Discharge Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Low Discharge Pressure Unload Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,54,VarCmpEmrgStopEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,47,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Variable Compressor Emergency Stop Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Variable Compressor Emergency Stop Event is active.","Indicates the condition of the Variable Compressor Emergency Stop Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Variable Compressor Emergency Stop Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,55,HiDLTmpUnldEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,47,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the High Discharge Line Temperature Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the High Discharge Line Temperature Unload Event is active.","Indicates the condition of the High Discharge Line Temperature Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the High Discharge Line Temperature Unload Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,56,LoDschSHUnldEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,47,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Low Discharge Superheat Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Low Discharge Superheat Unload Event is active.","Indicates the condition of the Low Discharge Superheat Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Low Discharge Superheat Unload Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,57,HiDschSHUnldEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,47,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the High Discharge Superheat Unload Event (0 = Inactive, 1 = Active).The OffNormal state of this object indicates the High Discharge Superheat Unload Event is active.","Indicates the condition of the High Discharge Superheat Unload Event (0 = Inactive, 1 = Active).The OffNormal state of this object indicates the High Discharge Superheat Unload Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,58,RhtStgLmtEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,47,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Reheat Stage Limiting Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Reheat Stage Limiting Event is active.","Indicates the condition of the Reheat Stage Limiting Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Reheat Stage Limiting Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,59,OilBoostEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,47,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Variable Compressor Oil Boost Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Variable Compressor Oil Boost Event is active.","Indicates the condition of the Variable Compressor Oil Boost Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Variable Compressor Oil Boost Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,60,DemandShedEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,47,,,,,,,,,,,,,,,,,,2,Y,"Indicates the condition of the Network Demand Shed Event (0 = Inactive, 1 = Active).The OffNormal state of this object indicates the Network Demand Shed Event is active. It is only available in application versions 2506017501 and 2506018201","Indicates the condition of the Network Demand Shed Event (0 = Inactive, 1 = Active).The OffNormal state of this object indicates the Network Demand Shed Event is active. It is only available in application versions 2506017501 and 2506018201"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,61,OverEconoWrn,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,40,,,,,,,,,,,,,,,,,,0,Y,An active alarm indicates that the unit is economizing when it should not be economizing. The OffNormal state of this object indicates the Over Economizing Warning alarm is active. It is only available in application versions 2506017501 and,An active alarm indicates that the unit is economizing when it should not be economizing. The OffNormal state of this object indicates the Over Economizing Warning alarm is active. It is only available in application versions 2506017501 and
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,62,UnderEconoWrn,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,40,,,,,,,,,,,,,,,,,,0,Y,An active alarm indicates that the unit is not economizing when it should be economizing. The OffNormal state of this object indicates the Under Economizing Warning alarm is active. It is only available in application versions 2506017501 an,An active alarm indicates that the unit is not economizing when it should be economizing. The OffNormal state of this object indicates the Under Economizing Warning alarm is active. It is only available in application versions 2506017501 an
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,63,ExcessOAWrn,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,40,,,,,,,,,,,,,,,,,,0,Y,An active alarm indicates that the unit is delivering excess outdoor air. The OffNormal state of this object indicates the Excess Outdoor Air Warning alarm is active. It is only available in application versions 2506017501 and 2506018201 or,An active alarm indicates that the unit is delivering excess outdoor air. The OffNormal state of this object indicates the Excess Outdoor Air Warning alarm is active. It is only available in application versions 2506017501 and 2506018201 or
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,64,OADStuckWrn,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,40,,,,,,,,,,,,,,,,,,0,Y,An active alarm indicates that the air dampers may be stuck. The OffNormal state of this object indicates the Outdoor Air Damper Stuck Warning alarm is active. It is only available in application versions 2506017501 and 2506018201 or greate,An active alarm indicates that the air dampers may be stuck. The OffNormal state of this object indicates the Outdoor Air Damper Stuck Warning alarm is active. It is only available in application versions 2506017501 and 2506018201 or greate
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,65,INVReqSBEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,47,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Inverter Compressor Request for Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Inverter Compressor Request for Standby Event is active.","Indicates the condition of the Inverter Compressor Request for Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Inverter Compressor Request for Standby Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,66,HtgLPUnldEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,47,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Heating Low Suction Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating Low Suction Pressure Unload Event is active.","Indicates the condition of the Heating Low Suction Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating Low Suction Pressure Unload Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,67,ClgLPUnldEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,47,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Cooling Low Suction Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Cooling Low Suction Pressure Unload Event is active.","Indicates the condition of the Cooling Low Suction Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Cooling Low Suction Pressure Unload Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,68,HtgHPUnldEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,47,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Heating High Discharge Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating High Discharge Pressure Unload Event is active.","Indicates the condition of the Heating High Discharge Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating High Discharge Pressure Unload Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,69,HtgHPProtEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,48,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Heating High Discharge Pressure Protection Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating High Discharge Pressure Protection Event is active.","Indicates the condition of the Heating High Discharge Pressure Protection Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating High Discharge Pressure Protection Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,70,CmpRatioULEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,48,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the High Compression Ratio Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the High Compression Ratio Unload Event is active.","Indicates the condition of the High Compression Ratio Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the High Compression Ratio Unload Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,71,INVFinTUnldEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,48,,,,,,,,,,,,,,,,,,2,Y,"Indicates the condition of the Inverter Compressor Board High Fin Temperature Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Inverter Compressor Board High Fin Temperature Unload Event is active.","Indicates the condition of the Inverter Compressor Board High Fin Temperature Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Inverter Compressor Board High Fin Temperature Unload Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,72,INVUnldReqEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,48,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Inverter Compressor Board Unload Request Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Inverter Compressor Board Unload Request Event is active.","Indicates the condition of the Inverter Compressor Board Unload Request Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Inverter Compressor Board Unload Request Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,73,CmpDsblSBEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,48,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Compressor Disable Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Compressor Disable Standby Event is active.","Indicates the condition of the Compressor Disable Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Compressor Disable Standby Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,74,Comp3DLTULEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,48,,,,,,,,,,,,,,,,,,2,Y,"Indicates the condition of the Fixed Compressor High Discharge Line Temperature Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Fixed Compressor High Discharge Line Temperature Unload Event is activ","Indicates the condition of the Fixed Compressor High Discharge Line Temperature Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Fixed Compressor High Discharge Line Temperature Unload Event is activ"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,75,INVAmpUnldEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,48,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Inverter Compressor High Current Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Inverter Compressor High Current Unload Event is active.","Indicates the condition of the Inverter Compressor High Current Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Inverter Compressor High Current Unload Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,76,ClgDPUnldEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,48,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Cooling Low Differential Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Cooling Low Differential Pressure Unload Event is active.","Indicates the condition of the Cooling Low Differential Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Cooling Low Differential Pressure Unload Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,77,HtgDPUnldEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,48,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Heating Low Differential Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating Low Differential Pressure Unload Event is active.","Indicates the condition of the Heating Low Differential Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating Low Differential Pressure Unload Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,78,ClgHPSBEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,48,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Cooling High Discharge Pressure Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Cooling High Discharge Pressure Standby Event is active.","Indicates the condition of the Cooling High Discharge Pressure Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Cooling High Discharge Pressure Standby Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,79,HtgLPSBEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,48,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Heating Low Suction Pressure Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating Low Suction Pressure Standby Event is active.","Indicates the condition of the Heating Low Suction Pressure Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating Low Suction Pressure Standby Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,80,ClgLPSBEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,48,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Cooling Low Suction Pressure Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Cooling Low Suction Pressure Standby Event is active.","Indicates the condition of the Cooling Low Suction Pressure Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Cooling Low Suction Pressure Standby Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,81,HtgHPSBEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,49,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Heating High Discharge Pressure Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating High Discharge Pressure Standby Event is active.","Indicates the condition of the Heating High Discharge Pressure Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating High Discharge Pressure Standby Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,82,INVDLTSBEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,49,,,,,,,,,,,,,,,,,,2,Y,"Indicates the condition of the Inverter Compressor High Discharge Line Temperature Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Inverter Compressor High Discharge Line Temperature Standby Event","Indicates the condition of the Inverter Compressor High Discharge Line Temperature Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Inverter Compressor High Discharge Line Temperature Standby Event "
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,83,ClgDPSBEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,49,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Cooling Low Differential Pressure Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Cooling Low Differential Pressure Standby Event is active.","Indicates the condition of the Cooling Low Differential Pressure Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Cooling Low Differential Pressure Standby Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,84,HtgDPSBEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,49,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Heating Low Differential Pressure Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating Low Differential Pressure Standby Event is active.","Indicates the condition of the Heating Low Differential Pressure Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating Low Differential Pressure Standby Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,85,OAFanSBEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,49,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Outdoor Fan Problem Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Outdoor Fan Problem Standby Event is active.","Indicates the condition of the Outdoor Fan Problem Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Outdoor Fan Problem Standby Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,86,INVCmpTSBEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,49,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the High Compressor Body Temperature Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the High Compressor Body Temperature Standby Event is active.","Indicates the condition of the High Compressor Body Temperature Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the High Compressor Body Temperature Standby Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,87,OFReqSBEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,49,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Outdoor Fan Board Request for Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Outdoor Fan Board Request for Standby Event is active.","Indicates the condition of the Outdoor Fan Board Request for Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Outdoor Fan Board Request for Standby Event is active."
