modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,88,OilBalanceEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,49,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Variable Compressor Oil Boost Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Variable Compressor Oil Boost Event is active.","Indicates the condition of the Variable Compressor Oil Boost Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Variable Compressor Oil Boost Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,89,INVCmpSBEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,49,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Inverter Compressor Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Inverter Compressor Standby Event is active.","Indicates the condition of the Inverter Compressor Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Inverter Compressor Standby Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,90,LoOilBoostEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,49,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Variable Compressor Low Oil Boost Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Variable Compressor Low Oil Boost Event is active.","Indicates the condition of the Variable Compressor Low Oil Boost Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Variable Compressor Low Oil Boost Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,91,HiOilBoostEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,49,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Variable Compressor High Oil Boost Event (0 = Inactive, 1 = Active).The OffNormal state of this object indicates the Variable Compressor High Oil Boost Event is active.","Indicates the condition of the Variable Compressor High Oil Boost Event (0 = Inactive, 1 = Active).The OffNormal state of this object indicates the Variable Compressor High Oil Boost Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,92,EVSyncSBEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,49,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Event Sync Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Event Synch Standby Event is active.","Indicates the condition of the Event Sync Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Event Synch Standby Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,94,ClgHiTeULEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,50,,,,,,,,,,,,,,,,,,2,Y,"Indicates the current binary status of the Cooling High Suction Pressure Unloading control event (0 = Inactive, 1 = Active). Applies to DPS units. The OffNormal state of this object indicates the Cooling High Suction Pressure Unloading Even","Indicates the current binary status of the Cooling High Suction Pressure Unloading control event (0 = Inactive, 1 = Active). Applies to DPS units. The OffNormal state of this object indicates the Cooling High Suction Pressure Unloading Even"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,95,OilInjectionEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,50,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Oil Injection control event (0 = Inactive, 1 = Active). Applies to MPS and RTU units with variable-speed compressors. The OffNormal state of this object indicates the Oil Injection Event is active.","Indicates the condition of the Oil Injection control event (0 = Inactive, 1 = Active). Applies to MPS and RTU units with variable-speed compressors. The OffNormal state of this object indicates the Oil Injection Event is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,96,MOPEvnt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,50,,,,,,,,,,,,,,,,,,2,,"Indicates the condition of the Maximum Over-Current Protection Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates that MOP is active.","Indicates the condition of the Maximum Over-Current Protection Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates that MOP is active."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BI,97,MOPPrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,44,,,,,,,,,,,,,,,,,,0,,Indicates the condition of the maximum over-current protection alarm.,Indicates the condition of the maximum over-current protection alarm.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,1,ExhFanState,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,10,,,,,,,,,,,1 = Of f 2 = On,,,,,,,2,,Indicates if the unit controller is commanding the return or exhaust fan to “On.” Applies only to units configured for a return/exhaust fan.,Indicates if the unit controller is commanding the return or exhaust fan to “On.” Applies only to units configured for a return/exhaust fan. · 범위 1 = Of f 2 = On
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,2,AFSwWrn,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,40,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Airflow Switch Warning alarm (0 = Normal, 1 = Alarm).","Indicates the status of the Airflow Switch Warning alarm (0 = Normal, 1 = Alarm)."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,3,ConductivityWrn,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,40,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Conductivity alarm (0 = Normal, 1 = Alarm). Applies only to units configured for evaporative condensing.","Indicates the status of the Conductivity alarm (0 = Normal, 1 = Alarm). Applies only to units configured for evaporative condensing."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,4,DrtyFltrWrn,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,40,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Dirty Filter Warning alarm (0 = Normal, 1 = Alarm).","Indicates the status of the Dirty Filter Warning alarm (0 = Normal, 1 = Alarm)."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,5,EFT LCTPrb _,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,44,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Entering Fan Temperature/ Leaving Coil Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm).","Indicates the status of the Entering Fan Temperature/ Leaving Coil Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm)."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,6,EntWtrTmpPrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,44,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Entering Fan Temperature/ Leaving Coil Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm).","Indicates the status of the Entering Fan Temperature/ Leaving Coil Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm)."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,7,FreezePrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,42,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Freeze Problem alarm (0 = Normal, 1 = Alarm).","Indicates the status of the Freeze Problem alarm (0 = Normal, 1 = Alarm)."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,8,HiPressCkt1Prb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,42,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the High Pressure Circuit 1 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for two or more mechanical cooling circuits.","Indicates the status of the High Pressure Circuit 1 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for two or more mechanical cooling circuits."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,9,HiPressCkt2Prb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,42,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the High Pressure Circuit 2 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for two or more mechanical cooling circuits.","Indicates the status of the High Pressure Circuit 2 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for two or more mechanical cooling circuits."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,10,HiPressCkt3Prb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,42,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the High Pressure Circuit 3 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for three or more mechanical cooling circuits.","Indicates the status of the High Pressure Circuit 3 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for three or more mechanical cooling circuits."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,11,HiPressCkt4Prb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,43,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the High Pressure Circuit 4 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for four or more mechanical cooling circuits.","Indicates the status of the High Pressure Circuit 4 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for four or more mechanical cooling circuits."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,12,HiPressCkt5Prb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,43,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the High Pressure Circuit 5 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for five or more mechanical cooling circuits.","Indicates the status of the High Pressure Circuit 5 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for five or more mechanical cooling circuits."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,13,HiPressCkt6Prb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,43,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the High Pressure Circuit 6 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for six or more mechanical cooling circuits.","Indicates the status of the High Pressure Circuit 6 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for six or more mechanical cooling circuits."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,14,LoPressCkt1Prb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,43,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Low Pressure Circuit 1 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for two or more mechanical cooling circuits.","Indicates the status of the Low Pressure Circuit 1 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for two or more mechanical cooling circuits."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,15,LoPressCkt2Prb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,43,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Low Pressure Circuit 2 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for two or more mechanical cooling circuits.","Indicates the status of the Low Pressure Circuit 2 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for two or more mechanical cooling circuits."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,16,LoPressCkt3Prb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,44,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Low Pressure Circuit 3 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for three or more mechanical cooling circuits.","Indicates the status of the Low Pressure Circuit 3 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for three or more mechanical cooling circuits."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,17,LoPressCkt4Prb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,44,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Low Pressure Circuit 4 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for four or more mechanical cooling circuits.","Indicates the status of the Low Pressure Circuit 4 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for four or more mechanical cooling circuits."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,18,LoPressCkt5Prb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,44,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Low Pressure Circuit 5 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for five or more mechanical cooling circuits.","Indicates the status of the Low Pressure Circuit 5 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for five or more mechanical cooling circuits."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,19,LoPressCkt6Prb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,44,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Low Pressure Circuit 6 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for six or more mechanical cooling circuits.","Indicates the status of the Low Pressure Circuit 6 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for six or more mechanical cooling circuits."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,20,MixAirTmpPrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,45,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Mixed Air Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm).","Indicates the status of the Mixed Air Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm)."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,21,OutdoorTmpPrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,45,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Outdoor Air Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm).","Indicates the status of the Outdoor Air Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm)."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,22,ReturnTmpPrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,45,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Return Air Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm).","Indicates the status of the Return Air Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm)."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,23,SpaceTmpPrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,45,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Space Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm).","Indicates the status of the Space Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm)."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,24,SmpWtrLvlPrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,45,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Sump Water Level Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured with an evaporative condenser.","Indicates the status of the Sump Water Level Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured with an evaporative condenser."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,25,WtrFlowSwPrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,45,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Waterflow Switch Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured with a waterside condenser and when a lack of water flow is indicated by an open water flow switch or a network signal.","Indicates the status of the Waterflow Switch Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured with a waterside condenser and when a lack of water flow is indicated by an open water flow switch or a network signal."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,26,WtrRegVlvPrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,45,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Water Regulating Valve Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for head pressure control.","Indicates the status of the Water Regulating Valve Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for head pressure control."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,27,AirflowFlt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,46,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Air Flow Fault alarm (0 = Normal, 1 = Alarm).","Indicates the status of the Air Flow Fault alarm (0 = Normal, 1 = Alarm)."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,28,ControlTempFlt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,46,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Control Temperature Fault alarm (0 = Normal, 1 = Alarm). It is active when the respective sensor is not reliable or when a valid temperature value is not provided via the network.","Indicates the status of the Control Temperature Fault alarm (0 = Normal, 1 = Alarm). It is active when the respective sensor is not reliable or when a valid temperature value is not provided via the network."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,29,DischSensorFlt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,46,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Discharge Air Temperature (DAT) Sensor Fault alarm (0 = Normal, 1 = Alarm). An active alarm indicates that the DAT sensor is not reliable.","Indicates the status of the Discharge Air Temperature (DAT) Sensor Fault alarm (0 = Normal, 1 = Alarm). An active alarm indicates that the DAT sensor is not reliable."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,30,DuctHiLmtFlt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,46,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Duct High Limit Fault alarm (0 = Normal, 1 = Alarm). Applies only to Variable Air Volume (VAV) units configured for supply fan VFDs.","Indicates the status of the Duct High Limit Fault alarm (0 = Normal, 1 = Alarm). Applies only to Variable Air Volume (VAV) units configured for supply fan VFDs."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,31,EmergencyOffFlt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,46,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Emergency Off Fault alarm (0 = Normal, 1 = Alarm).","Indicates the status of the Emergency Off Fault alarm (0 = Normal, 1 = Alarm)."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,32,FreezeFault,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,46,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Freeze Fault alarm (0 = Normal, 1 = Alarm). Applies only to units installed with a waterside economizer, chilled water coil, hot water coil or steam coil and when the freezestat is in the Open position.","Indicates the status of the Freeze Fault alarm (0 = Normal, 1 = Alarm). Applies only to units installed with a waterside economizer, chilled water coil, hot water coil or steam coil and when the freezestat is in the Open position."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,33,HiDischTmpFlt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,46,,,,,,,,,,,,,,,,,,0,,An active alarm indicates that the discharge air temperature exceeds the High Discharge Temperature setting.,An active alarm indicates that the discharge air temperature exceeds the High Discharge Temperature setting.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,34,HiReturnTmpFlt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,46,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the High Return Temperature Fault alarm (0 = Normal, 1 = Alarm). Applies only to units configured for a return air (RAT) sensor and when the RAT has exceeded the High Return Temperature limit.","Indicates the status of the High Return Temperature Fault alarm (0 = Normal, 1 = Alarm). Applies only to units configured for a return air (RAT) sensor and when the RAT has exceeded the High Return Temperature limit."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,35,LoDischTmpFlt,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,46,,,,,,,,,,,,,,,,,,0,,An active alarm indicates that the discharge air temperature is below the Low Discharge Temperature setting.,An active alarm indicates that the discharge air temperature is below the Low Discharge Temperature setting.
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,38,HeatFailPrb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,42,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Heat Fail Problem alarm (0 = Normal, 1 = Alarm).","Indicates the status of the Heat Fail Problem alarm (0 = Normal, 1 = Alarm)."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,50,LoPressCkt7Prb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,44,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Low Pressure Circuit 7 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for seven or more mechanical cooling circuits.","Indicates the status of the Low Pressure Circuit 7 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for seven or more mechanical cooling circuits."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,51,LoPressCkt8Prb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,44,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the Low Pressure Circuit 8 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for eight or more mechanical cooling circuits.","Indicates the status of the Low Pressure Circuit 8 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for eight or more mechanical cooling circuits."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,52,HiPressCkt7Prb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,43,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the High Pressure Circuit 7 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for seven or more mechanical cooling circuits.","Indicates the status of the High Pressure Circuit 7 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for seven or more mechanical cooling circuits."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),BV,53,HiPressCkt8Prb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,43,,,,,,,,,,,,,,,,,,2,,"Indicates the status of the High Pressure Circuit 8 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for eight or more mechanical cooling circuits.","Indicates the status of the High Pressure Circuit 8 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for eight or more mechanical cooling circuits."
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,1,Daikin AppliedStatus,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,7,,,,,,,,,,,1 = Enabled 2 = Off Man 3 = Off ManCtrl 4 = Off Net 5 = Off Alarm 6 = Off Fan Retry,,,,,,,6,,The operating status (i. e. Mode) of the unit controller.,The operating status (i. e. Mode) of the unit controller. · 범위 1 = Enabled 2 = Off Man 3 = Off ManCtrl 4 = Off Net 5 = Off Alarm 6 = Off Fan Retry
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,2,ClgStatus,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,7,,,,,,,,,,,1 = Enabled 2 = None 3 = Off Amb 4 = Off Alarm 5 = Off Net 6 = Off Man,,,,,,,6,,"Indicates if cooling is currently enabled. If cooling is disabled, the reason is indicated.","Indicates if cooling is currently enabled. If cooling is disabled, the reason is indicated. · 범위 1 = Enabled 2 = None 3 = Off Amb 4 = Off Alarm 5 = Off Net 6 = Off Man"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,3,EconoStatus,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,7,,,,,,,,,,,1 = Enabled 2 = None 3 = Off Amb 4 = Off Alarm3 5 = Off Net 6 = Off Man 7 = Off Dehum,,,,,,,7,,"Indicates if the economizer is currently enabled. If the economizer is disabled, the reason is indicated.","Indicates if the economizer is currently enabled. If the economizer is disabled, the reason is indicated. · 범위 1 = Enabled 2 = None 3 = Off Amb 4 = Off Alarm3 5 = Off Net 6 = Off Man 7 = Off Dehum"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,4,HtgStatus,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,7,,,,,,,,,,,1 = Enabled 2 = None 3 = Off Amb 4 = Off Alarm3 5 = Off Net 6 = Off Man,,,,,,,6,,"Indicates if heating is currently enabled. If heating is disabled, the reason is indicated.","Indicates if heating is currently enabled. If heating is disabled, the reason is indicated. · 범위 1 = Enabled 2 = None 3 = Off Amb 4 = Off Alarm3 5 = Off Net 6 = Off Man"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,5,ApplicCmd,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,8,,,,,,,,,,,,,,,,,,0,Y,"Sets the unit in an application mode. While it does not “force” the unit into any state, it does disable certain unit operations. For example, an Application Mode of “Cool Only” disables heating, “Heat Only” disables cooling, and “Fan Only”","Sets the unit in an application mode. While it does not “force” the unit into any state, it does disable certain unit operations. For example, an Application Mode of “Cool Only” disables heating, “Heat Only” disables cooling, and “Fan Only”"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,6,EffectOccup,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,9,,,,,,,,,,,1 = Occ 2 = Unocc 3 = TntOvrd,,,,,,,3,,"Indicates if the unit is currently in an occupied, unoccupied, or tenant override mode of operation.","Indicates if the unit is currently in an occupied, unoccupied, or tenant override mode of operation. · 범위 1 = Occ 2 = Unocc 3 = TntOvrd"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,7,OccManCmd,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,9,,,,,,,,,,,1 = Occ 2,,,,,,,0,Y,Sets the unit into a different occupancy mode. The request is typically sent by a wall-mounted occupant-interface module or a supervisory device used to manually control occupancy modes or to override the scheduled occupancy.,Sets the unit into a different occupancy mode. The request is typically sent by a wall-mounted occupant-interface module or a supervisory device used to manually control occupancy modes or to override the scheduled occupancy. · 범위 1 = Occ 2
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,8,CurrentState,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,9,,,,,,,,,,,,,,,,,,0,Y,"Commands the occupancy function of the unit controller when Occupancy Mode is set to Auto. A scheduler or a supervisory node typically sends the request. Occupancy Scheduler Input contains three parts: Current state, (required) _ Next state","Commands the occupancy function of the unit controller when Occupancy Mode is set to Auto. A scheduler or a supervisory node typically sends the request. Occupancy Scheduler Input contains three parts: Current state, (required) _ Next state"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,9,NextState,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,9,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,10,EmergOverride,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,8,,,,,,,,,,,,,,,,,,0,Y,"Shuts off the unit controller. If it is set to Off, the unit controller cannot start based on a time clock or any other means. Doing so also shuts off a network signal and puts Unit Status = OffNet. The only way to start the unit controller","Shuts off the unit controller. If it is set to Off, the unit controller cannot start based on a time clock or any other means. Doing so also shuts off a network signal and puts Unit Status = OffNet. The only way to start the unit controller"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,11,SupFanCtrl,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,11,,,,,,,,,,,,,,,,,,0,Y,Selects the supply fan airflow control used on a unit equipped with a variable volume supply air fan. Option Descriptions/Notes 1 = DSP (The supply fan airflow maintains the duct static pressure at the duct static pressure set point. Applie,Selects the supply fan airflow control used on a unit equipped with a variable volume supply air fan. Option Descriptions/Notes 1 = DSP (The supply fan airflow maintains the duct static pressure at the duct static pressure set point. Applie
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,12,ExhRetFanCtrl,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,12,,,,,,,,,,,,,,,,,,2,Y,"Selects the return or exhaust fan airflow control. Option Descriptions/Notes 1 = None (No method selected) 2 = Tracking (If the unit is equipped with return fan VFD, the return fan airflow is controlled based on an adjustable tracking relat","Selects the return or exhaust fan airflow control. Option Descriptions/Notes 1 = None (No method selected) 2 = Tracking (If the unit is equipped with return fan VFD, the return fan airflow is controlled based on an adjustable tracking relat"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,13,ClearAlarms,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,20,,,,,,,,,,,,,,,,,,0,Y,"Clears all active alarms or all active alarms in a particular alarm class. See Alarms and Events section for more information on clearing BACnet alarms. If you choose to clear an alarm using MSV:13, it should be done with intention and prec","Clears all active alarms or all active alarms in a particular alarm class. See Alarms and Events section for more information on clearing BACnet alarms. If you choose to clear an alarm using MSV:13, it should be done with intention and prec"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,14,VAVBoxOutput,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,10,,,,,,,,,,,,,,,,,,0,Y,"The VAV box output is provided for interlocking field VAV box operation with the unit heating or cooling. The value = 0 when the unit is in any heating state, Start, or Recirc. The value = 1 when the unit is in any other state. Applies only","The VAV box output is provided for interlocking field VAV box operation with the unit heating or cooling. The value = 0 when the unit is in any heating state, Start, or Recirc. The value = 1 when the unit is in any other state. Applies only"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,15,UnitState,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,7,,,,,,,,,,,1 = Off 2 = Start 3 = Recirc 4 = FanOnly 5 = MinDAT 6 = Htg 7 = Econo 8 = Clg,,,,,,,8,,The current operating mode of the unit.,The current operating mode of the unit. · 범위 1 = Off 2 = Start 3 = Recirc 4 = FanOnly 5 = MinDAT 6 = Htg 7 = Econo 8 = Clg
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,16,UnitSupport,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,8,,,,,,,,,,,,,,,,,,0,Y,"Sets the type of units that are passed from the controller to the BACnet network. If the value is Off, then Metric units are passed. If the value is On, the type of units that are passed depend on how the keypad/display is configured. If th","Sets the type of units that are passed from the controller to the BACnet network. If the value is Off, then Metric units are passed. If the value is On, the type of units that are passed depend on how the keypad/display is configured. If th"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,37,ERWhlOnOff,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,14,,,,,,,,,,,1 = Of f 2 = On Default: NA,,,,,,,2,,The command status (On or Off) of the energy recovery wheel.,The command status (On or Off) of the energy recovery wheel. · 범위 1 = Of f 2 = On Default: NA
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,38,AHULoc/Net,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,Y,Indicates if the unit controller is set to use local or network inputs. AHU Loc/Net can only be changed from the keypad/ display (applicable parameters in this table denoted with a “1”). It must be set to Network (1) for most of the writeab,Indicates if the unit controller is set to use local or network inputs. AHU Loc/Net can only be changed from the keypad/ display (applicable parameters in this table denoted with a “1”). It must be set to Network (1) for most of the writeab
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,39,CtlrTempSrc,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,8,,,,,,,,,,,,,,,,,,0,Y,"Selects the temperature sensor input to be used for the unit heating/cooling changeover or zone cooling and heating capacity change decisions. For example, if CtrlTempSrc is set to “Return,” then the Control Temp parameter reads the same va","Selects the temperature sensor input to be used for the unit heating/cooling changeover or zone cooling and heating capacity change decisions. For example, if CtrlTempSrc is set to “Return,” then the Control Temp parameter reads the same va"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,45,SuplHtgStatus,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,7,,,,,,,,,,,,,,,,,,0,Y,"The current status of supplemental heating. Applies only if 1) it is a Rebel unit (DPS, DPH) with heat pump, and 2) the unit is configured with heat. If so, the heating status is determined by the heat pump compressor and the supplemental h","The current status of supplemental heating. Applies only if 1) it is a Rebel unit (DPS, DPH) with heat pump, and 2) the unit is configured with heat. If so, the heating status is determined by the heat pump compressor and the supplemental h"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,46,DehumStatus,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,7,,,,,,,,,,,1 = Inactive 2 = Active,,,,,,,2,,Indicates if the dehumidification operation is currently active.,Indicates if the dehumidification operation is currently active. · 범위 1 = Inactive 2 = Active
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,47,DefrostState,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,15,,,,,,,,,,,1 = Of f 2 = Init 3 = Exec 4 = Term Default: NA,,,,,,,4,,Indicates the unit’s current defrost state. 1 = Of f 2 = Init (Defrost Initialization) 3 = Exec (Execute Defrost) 4 = Term (Terminate Defrost),Indicates the unit’s current defrost state. 1 = Of f 2 = Init (Defrost Initialization) 3 = Exec (Execute Defrost) 4 = Term (Terminate Defrost) · 범위 1 = Of f 2 = Init 3 = Exec 4 = Term Default: NA
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,48,DemandShed,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,21,,,,,,,,,,,,,,,,,,0,Y,"Enables the demand shed functionality. For this feature to be active, 1) the DemandShed object in the HtgClg ChgOvr Set-Up keypad/display menu must be set to Enable, and 2) Network Demand Shed Enable must be set to Active. It is only availa","Enables the demand shed functionality. For this feature to be active, 1) the DemandShed object in the HtgClg ChgOvr Set-Up keypad/display menu must be set to Enable, and 2) Network Demand Shed Enable must be set to Active. It is only availa"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,49,MWUStatus,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,7,,,,,,,,,,,1 = Unavail 2 = Avail,,,,,,,2,,Indicates if Morning Warmup is active. It is only available in application versions 2506017501 and 2506018201 or newer.,Indicates if Morning Warmup is active. It is only available in application versions 2506017501 and 2506018201 or newer. · 범위 1 = Unavail 2 = Avail
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,50,FreeClgStatus,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,7,,,,,,,,,,,1 = Unavail 2 = Avail,,,,,,,2,,Indicates if free cooling is available. It is only available in application versions 2506017501 and 2506018201 or newer.,Indicates if free cooling is available. It is only available in application versions 2506017501 and 2506018201 or newer. · 범위 1 = Unavail 2 = Avail
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,51,UseTStatSpts,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,10,,,,,,,,,,,,,,,,,,2,Y,"When MSV:51 = 2 (Yes), the temperature setpoint can be adjusted via the locally wired wall sensor and the unit ignores BACnet inputs to Occ Htg and Occ Clg setpoints. When MSV:51 = 1 (No), the Occ Htg and Occ Clg setpoints can be adjusted v","When MSV:51 = 2 (Yes), the temperature setpoint can be adjusted via the locally wired wall sensor and the unit ignores BACnet inputs to Occ Htg and Occ Clg setpoints. When MSV:51 = 1 (No), the Occ Htg and Occ Clg setpoints can be adjusted v"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,111,UnitType,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,17,,,,,,,,,,,,,,,,,,2,Y,Defines the AHU model associated with the unit controller. Not all unit types are available in every application. Unit Type is determined based on the construction of the unit and should not be changed. 1=Applied Rooftop (RTU) 2=Self-Contai,Defines the AHU model associated with the unit controller. Not all unit types are available in every application. Unit Type is determined based on the construction of the unit and should not be changed. 1=Applied Rooftop (RTU) 2=Self-Contai
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,112,CtrlType,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,17,,,,,,,,,,,1 = Zone control 2 = DAT control 3 = 1ZnVAV 4 = RefOnly Default: 2 (DAT),,,,,,,4,,Defines the control logic for the unit. Description/Notes DAT = Discharge air temperature control 1ZnVAV = Single-zone VAV control,Defines the control logic for the unit. Description/Notes DAT = Discharge air temperature control 1ZnVAV = Single-zone VAV control · 범위 1 = Zone control 2 = DAT control 3 = 1ZnVAV 4 = RefOnly Default: 2 (DAT)
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,113,ClgType,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,17,,,,,,,,,,,1 = None 2 = Standard Compr,,,,,,,2,Y,The type of cooling in the unit. Not all options are available in all applications. Description/Notes VCSV1 = Variable compressor-circuit 1 with SV1 valve VCSV2 = Variable compressor-circuit 2 with SV1 valve,The type of cooling in the unit. Not all options are available in all applications. Description/Notes VCSV1 = Variable compressor-circuit 1 with SV1 valve VCSV2 = Variable compressor-circuit 2 with SV1 valve · 범위 1 = None 2 = Standard Compr
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,114,CompCfg,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,17,,,,,,,,,,,1 = None 2 = Generic Condenser 3 = 2Cmp/2Circ/3Stg 4 = 3Cmp/2Circ/4StgorVar 5 = 3Cmp/3Circ/3Stg,,,,,,,5,Y,The compressor configuration and compressor staging for the unit. Not all options are available in all application versions or unit types.,The compressor configuration and compressor staging for the unit. Not all options are available in all application versions or unit types. · 범위 1 = None 2 = Generic Condenser 3 = 2Cmp/2Circ/3Stg 4 = 3Cmp/2Circ/4StgorVar 5 = 3Cmp/3Circ/3Stg 
