modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,115,LoAmb,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,17,,,,,,,,,,,1 = No 2 = Yes Default: 1 (No),,,,,,,2,,Indicates if Low Ambient control is available. This position has no effect on unit operation.,Indicates if Low Ambient control is available. This position has no effect on unit operation. · 범위 1 = No 2 = Yes Default: 1 (No)
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,116,EvapCondCtrl,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,18,,,,,,,,,,,1 = Std Method 1 2 = Std Method 2 3 = Evap ABB 4 = Evap MD2 5 = Evap MD3 6 = Evap DF 7 = Not Used 8 =,,,,,,,7,Y,The type of evaporator condenser control configured for the unit. This parameter does not apply to SCU (Self-Contained Unit) models.,The type of evaporator condenser control configured for the unit. This parameter does not apply to SCU (Self-Contained Unit) models. · 범위 1 = Std Method 1 2 = Std Method 2 3 = Evap ABB 4 = Evap MD2 5 = Evap MD3 6 = Evap DF 7 = Not Used 8 = 
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,117,DamperType,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,18,,,,,,,,,,,,,,,,,,5,Y,"The style of damper installed in the unit. Option Descriptions/Notes 6 = 100% OA damper, D3 gateway 7 = Airside economizer, D3 gateway 8 = 30% OA damper, D3 gateway 9 = Economizer airside fault detection 10 = Economizer fault detection and","The style of damper installed in the unit. Option Descriptions/Notes 6 = 100% OA damper, D3 gateway 7 = Airside economizer, D3 gateway 8 = 30% OA damper, D3 gateway 9 = Economizer airside fault detection 10 = Economizer fault detection and "
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,118,OAFlowStation,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,18,,,,,,,,,,,2 = DF 015-030 (800) _ 3 = DF 036-042 (802) _ 4 = DF 045-075 (047) _ 5 = DF 080-13,,,,,,,4,Y,The type of outdoor air flow station installed in the unit. Option Descriptions/Notes DF = DesignFlow Generic Flow Station = Field-provided flow station,The type of outdoor air flow station installed in the unit. Option Descriptions/Notes DF = DesignFlow Generic Flow Station = Field-provided flow station · 범위 2 = DF 015-030 (800) _ 3 = DF 036-042 (802) _ 4 = DF 045-075 (047) _ 5 = DF 080-13
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,119,HtgType,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,18,,,,,,,,,,,1 = None 2 = F BP (face and bypass) _ 3 = Staged (gas or electric) 4 = Gas3-1 turndown 5 = Gas20-1 turndown 6 = SteamWtr 7 = SCR electric heat 8 = MPSLoGas 9 = MPSHiGas 10=SC30LoG 11=SC30HiG Default: 1,,,,,,,11,Y,The type of heating in the unit.,The type of heating in the unit. · 범위 1 = None 2 = F BP (face and bypass) _ 3 = Staged (gas or electric) 4 = Gas3-1 turndown 5 = Gas20-1 turndown 6 = SteamWtr 7 = SCR electric heat 8 = MPSLoGas 9 = MPSHiGas 10=SC30LoG 11=SC30HiG Default: 1 
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,120,SAFType,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,18,,,,,,,,,,,1 = Constant Volume (CAV) 2 = VFD/ABB BD _ 3 = VFD/DF BD _ 4 = VFD/MD2 BD _ 5 = VFD/MD3 BD _ 6 = VFD/MD6 BD _ 7 = EBMVAV DD _ 8 = EBMC,,,,,,,8,Y,The model of supply fan installed in the unit. Not all fan options are available for each unit type.,The model of supply fan installed in the unit. Not all fan options are available for each unit type. · 범위 1 = Constant Volume (CAV) 2 = VFD/ABB BD _ 3 = VFD/DF BD _ 4 = VFD/MD2 BD _ 5 = VFD/MD3 BD _ 6 = VFD/MD6 BD _ 7 = EBMVAV DD _ 8 = EBMC
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,121,RAFType,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,19,,,,,,,,,,,1 = CAV 2 = RF EF VFD/ABB _ 3 = RF EF VFD/DF _ 4 = RF EF VFD/MD2 _ 5 = RF EF VFD/MD3 _ 6 = RF EF VFD/,,,,,,,6,Y,The model of return air fan installed in the unit. Not all fan options are available for each unit. Does not apply to SCU unit types.,The model of return air fan installed in the unit. Not all fan options are available for each unit. Does not apply to SCU unit types. · 범위 1 = CAV 2 = RF EF VFD/ABB _ 3 = RF EF VFD/DF _ 4 = RF EF VFD/MD2 _ 5 = RF EF VFD/MD3 _ 6 = RF EF VFD/
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,122,2ndDSPSensor,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,19,,,,,,,,,,,1 = No 2 = Yes Default: 1 (No),,,,,,,2,,Indicates if a second duct static pressure sensor installed in the unit. It is determined based on the construction of the unit and should not be changed.,Indicates if a second duct static pressure sensor installed in the unit. It is determined based on the construction of the unit and should not be changed. · 범위 1 = No 2 = Yes Default: 1 (No)
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,123,EFTLCTSnsr,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,19,,,,,,,,,,,1 = No 2 = Yes Default: 1 (No),,,,,,,2,,Indicates if there is an entering fan or leaving coil temperature sensor installed in the unit. It is determined based on the construction of the unit and should not be changed.,Indicates if there is an entering fan or leaving coil temperature sensor installed in the unit. It is determined based on the construction of the unit and should not be changed. · 범위 1 = No 2 = Yes Default: 1 (No)
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,124,EnergyRec,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,19,,,,,,,,,,,1 = None 2 = CnstSpd 3 = DFVFD 4 = MD2VFD 5 = MD3VFD 6 = ABBVFD 7 = CnstSpdHum Default:,,,,,,,7,Y,Indicates if there is energy recovery in the unit and what type. It is determined based on the construction of the unit and should not be changed.,Indicates if there is energy recovery in the unit and what type. It is determined based on the construction of the unit and should not be changed. · 범위 1 = None 2 = CnstSpd 3 = DFVFD 4 = MD2VFD 5 = MD3VFD 6 = ABBVFD 7 = CnstSpdHum Default: 
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,125,ClgCirType,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,19,,,,,,,,,,,1 = Individ 2 = 2CircWtr 3 = 2CircAir or 1CircAir Default: 3,,,,,,,3,Y,The type of cooling circuit for the unit. Not all options are available in all applications. It is determined based on the construction of the unit and should not be changed.,The type of cooling circuit for the unit. Not all options are available in all applications. It is determined based on the construction of the unit and should not be changed. · 범위 1 = Individ 2 = 2CircWtr 3 = 2CircAir or 1CircAir Default: 3
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,126,HdPressCtrl,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,19,,,,,,,,,,,1 = No 2 = Yes Default: 1 (No),,,,,,,2,,Indicates if Head Pressure Control is enabled or not. It is determined based on the construction of the unit and should not be changed.,Indicates if Head Pressure Control is enabled or not. It is determined based on the construction of the unit and should not be changed. · 범위 1 = No 2 = Yes Default: 1 (No)
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,127,BypassCtrl,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,20,,,,,,,,,,,1 = Slave 2 = Bypass Default: 1 (Slave),,,,,,,2,,The bypass control logic for a self-contained unit.,The bypass control logic for a self-contained unit. · 범위 1 = Slave 2 = Bypass Default: 1 (Slave)
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,128,RefrigType,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,20,,,,,,,,,,,1 = R22 2 = R407C 3 = 410A 4 = R32 Default: 1 (R22),,,,,,,4,,The type of refrigerant in the unit.,The type of refrigerant in the unit. · 범위 1 = R22 2 = R407C 3 = 410A 4 = R32 Default: 1 (R22)
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,129,ReheatType,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,20,,,,,,,,,,,1 = None 2 = StgHG (staged) 3 = ModHG (modulating) 4 = StdHt (standard unit heat) 5 = ModLSC 6 = HG LSC _ Default: 1 (None),,,,,,,6,,The type of reheat in the unit. Not all methods of reheat are available for all unit types.,The type of reheat in the unit. Not all methods of reheat are available for all unit types. · 범위 1 = None 2 = StgHG (staged) 3 = ModHG (modulating) 4 = StdHt (standard unit heat) 5 = ModLSC 6 = HG LSC _ Default: 1 (None)
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,130,UnitVoltage,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,20,,,,,,,,,,,1 = 208 60Hz _ 2 = 230 60Hz _ 3 = 460 60Hz _ 4 = 575 60Hz _ 5 = 208 50Hz _ 6 = 230 50Hz _ 7 = 460 50Hz _ 8 = 575 50Hz _ Default: 3 (460 60Hz) _,,,,,,,8,,The voltage configured for the unit.,The voltage configured for the unit. · 범위 1 = 208 60Hz _ 2 = 230 60Hz _ 3 = 460 60Hz _ 4 = 575 60Hz _ 5 = 208 50Hz _ 6 = 230 50Hz _ 7 = 460 50Hz _ 8 = 575 50Hz _ Default: 3 (460 60Hz) _
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MSV,131,EVType,,,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,20,,,,,,,,,,,1 = None 2 = EVBSg 3 = EVBDF 4 = MTSag 5 = MTDF 6 = MTSgDF 7 = MTDFSg 8 = MTDFC Default: 1 (None),,,,,,,8,,The expansion valve controller configured for the unit. Applies to Rebel DPS and DPS H unit types. _,The expansion valve controller configured for the unit. Applies to Rebel DPS and DPS H unit types. _ · 범위 1 = None 2 = EVBSg 3 = EVBDF 4 = MTSag 5 = MTDF 6 = MTSgDF 7 = MTDFSg 8 = MTDFC Default: 1 (None)
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),NC,1,NC1-Faults,,NA,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,21,,,,,,,,,,,,,,,,,,0,Y,"Generates notifications for fault alarms. The Recipient List _ Generates notifications for event alarms. The Recipient List1,2 property conveys a list of one or more _ recipients to which notifications will be sent. The Ack _ Required prope","Generates notifications for fault alarms. The Recipient List _ Generates notifications for event alarms. The Recipient List1,2 property conveys a list of one or more _ recipients to which notifications will be sent. The Ack _ Required prope"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),NC,2,NC2-Problems,,NA,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,Y,"Generates notifications for event alarms. The Recipient List1,2 property conveys a list of one or more _ recipients to which notifications will be sent. The Ack _ Required property defines whether or not acknowledgment is required for notif","Generates notifications for event alarms. The Recipient List1,2 property conveys a list of one or more _ recipients to which notifications will be sent. The Ack _ Required property defines whether or not acknowledgment is required for notif"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),NC,3,NC3-Warnings,,NA,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,22,,,,,,,,,,,,,,,,,,0,Y,"Generates notifications for event alarms. The Recipient List1,2 property conveys a list of one or more _ recipients to which notifications will be sent. The Ack _ Required property defines whether or not acknowledgment is required for notif","Generates notifications for event alarms. The Recipient List1,2 property conveys a list of one or more _ recipients to which notifications will be sent. The Ack _ Required property defines whether or not acknowledgment is required for notif"
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),NC,4,NC4-Events,,NA,Daikin_ED-15112-21_MicroTech_Rooftop-AHU_Protocol.pdf,21,,,,,,,,,,,,,,,,,,0,Y,"Generates notifications for event alarms. The Recipient List1,2 property conveys a list of one or more _ recipients to which notifications will be sent. The Ack _ Required property defines whether or not acknowledgment is required for notif","Generates notifications for event alarms. The Recipient List1,2 property conveys a list of one or more _ recipients to which notifications will be sent. The Ack _ Required property defines whether or not acknowledgment is required for notif"
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AI,1,EntEvapWaterTemp,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,12,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C Default: NA,,,,,,,0,,The temperature of the fluid entering the evaporator.,The temperature of the fluid entering the evaporator. · 범위 -40 – 230°F -40 – 110°C Default: NA
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AI,2,LvgEvapWaterTempUnit,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,12,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C Default: NA,,,,,,,0,,The current temperature of the fluid leaving the evapo­ rator.,The current temperature of the fluid leaving the evapo­ rator. · 범위 -40 – 230°F -40 – 110°C Default: NA
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AI,3,EntCondWaterTemp,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,11,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C Default: NA,,,,,,,0,,The current temperature of the fluid entering the con­ denser.,The current temperature of the fluid entering the con­ denser. · 범위 -40 – 230°F -40 – 110°C Default: NA
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AI,4,LvgCondWaterTemp,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,12,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C Default: NA,,,,,,,0,,The current temperature of the fluid leaving the con­ denser.,The current temperature of the fluid leaving the con­ denser. · 범위 -40 – 230°F -40 – 110°C Default: NA
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AI,9,C1Comp1Current,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,11,,,,,,,,,,,Amp range varies by chiller model Default: NA,,,,,,,0,,The average current of the compressor motor.,The average current of the compressor motor. · 범위 Amp range varies by chiller model Default: NA
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AI,10,C1Comp2Current,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,11,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AI,27,C1Comp1Voltage,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,11,,,,,,,,,0,15000,0 – 15000 VAC Default: NA,,,,,,,0,,The average voltage of the compressor motor.,The average voltage of the compressor motor. · 범위 0 – 15000 VAC Default: NA
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AI,28,C1Comp2Voltage,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,11,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AI,45,C1Comp1Kilowatts,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,11,,,,,,,,,0,3500,0 – 3500 kilowatts Default: NA,,,,,,,0,,The current power of the compressor motor.,The current power of the compressor motor. · 범위 0 – 3500 kilowatts Default: NA
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AI,46,C1Comp2Kilowatts,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,11,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AI,63,C1Comp1Discharge­ Temp,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,11,,,,,,,,,-40,249.8,-40 – 249.8°F -40 – 121°C Default: NA,,,,,,,0,,The current refrigerant tem­ perature discharged from the compressor.,The current refrigerant tem­ perature discharged from the compressor. · 범위 -40 – 249.8°F -40 – 121°C Default: NA
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AI,64,C1Comp2Discharge­ Temp,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,11,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AI,81,C1Comp1DischRefPres­ sure,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,11,,,,,,,,,0,410,"0-410 Psi; 0-2827 kPa, Default: NA",,,,,,,0,,The current discharge refrigerant pressure for the compressor.,"The current discharge refrigerant pressure for the compressor. · 범위 0-410 Psi; 0-2827 kPa, Default: NA"
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AI,82,C1Comp2DischRefPres­ sure,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,11,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AI,99,Cond1RefPressure,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,12,,,,,,,,,0,410,"0-410 Psi (700 Psi for R410A) 0-2827 kPa, (4826 kPa for R410A) Default: NA",,,,,,,0,,The current condenser refrig­ erant pressure.,"The current condenser refrig­ erant pressure. · 범위 0-410 Psi (700 Psi for R410A) 0-2827 kPa, (4826 kPa for R410A) Default: NA"
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AI,105,C1Comp1SuctionTemp,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,11,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C Default: NA,,,,,,,0,,The current suction refrig­ erant temperature for the compressor.,The current suction refrig­ erant temperature for the compressor. · 범위 -40 – 230°F -40 – 110°C Default: NA
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AI,106,C1Comp2SuctionTemp,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,11,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AI,123,C1Comp1SuctionPres­ sure,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,11,,,,,,,,,-350,350,"-350–350 Psi, -2413 kPa – 2413 kPa Default: NA",,,,,,,0,,The current suction refriger­ ant pressure for the compres­ sor.,"The current suction refriger­ ant pressure for the compres­ sor. · 범위 -350–350 Psi, -2413 kPa – 2413 kPa Default: NA"
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AI,124,C1Comp2SuctionPres­ sure,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,11,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AI,141,C1EvapRefPressure,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,12,,,,,,,,,-350,350,"-350–350 Psi, -2413 kPa – 2413 kPa Default: NA",,,,,,,0,,The current evaporator refrig­ erant pressure.,"The current evaporator refrig­ erant pressure. · 범위 -350–350 Psi, -2413 kPa – 2413 kPa Default: NA"
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AI,147,CondWaterFlowRate,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,11,,,,,,,,,0,"65,535","0-65,535 GPM 0-4134.6 L/S Default: NA",,,,,,,0,,The current fluid flow rate for the condenser (Field-Sup­ plied Flow Meter).,"The current fluid flow rate for the condenser (Field-Sup­ plied Flow Meter). · 범위 0-65,535 GPM 0-4134.6 L/S Default: NA"
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AI,148,EvapWaterFlowRate,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,12,,,,,,,,,0,"65,535","0-65,535 GPM 0-4134.6 L/S Default: NA",,,,,,,0,,The current fluid flow rate for the evaporator (Field-Sup­ plied Flow Meter).,"The current fluid flow rate for the evaporator (Field-Sup­ plied Flow Meter). · 범위 0-65,535 GPM 0-4134.6 L/S Default: NA"
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AI,218,C1LiqLineRefTemp,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,12,,,,,,,,,,,-40°–230°F -40°–110°C Default: NA,,,,,,,0,,The current liquid line refrig­ erant temperature.,The current liquid line refrig­ erant temperature. · 범위 -40°–230°F -40°–110°C Default: NA
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,1,ActiveCapacityLimit,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,13,,,,,,,,,0,100,0 – 100% D,,,,,,,0,Y,"Measures of the ratio of operating ca­ pacity limit to full capacity expressed as a percentage. This value is the lowest of all limits specified by the operator, analog Demand Limit input, or Network Capacity Limit Setpoint.","Measures of the ratio of operating ca­ pacity limit to full capacity expressed as a percentage. This value is the lowest of all limits specified by the operator, analog Demand Limit input, or Network Capacity Limit Setpoint. · 범위 0 – 100% D"
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,2,ChillerCapacity,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,13,,,,,,,,,0,100,0 – 100% Default:,,,,,,,0,Y,"The percent of maximum capacity the chiller is producing under the present operating conditions. At 100%, the chiller may be producing more or less than its nominal rating due to varia­ tions in operating conditions.","The percent of maximum capacity the chiller is producing under the present operating conditions. At 100%, the chiller may be producing more or less than its nominal rating due to varia­ tions in operating conditions. · 범위 0 – 100% Default: "
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,3,NetworkCapacityLimitPct,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,Y,"Sets the maximum capacity level of the chiller. This level may be adjusted, but not above the factory-specified limit. The unit controller only uses this variable if Remote Enable is set to Enable. Remote Enable can only be changed using th","Sets the maximum capacity level of the chiller. This level may be adjusted, but not above the factory-specified limit. The unit controller only uses this variable if Remote Enable is set to Enable. Remote Enable can only be changed using th"
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,4,NetworkCoolTempSetpoint,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,Y,Changes the cooling setpoint from the network. It sets the temperature of the leaving Chilled Fluid when the chiller is operating in the Cooling Mode. It cannot be set below the local Cool Setpoint. The unit controller only uses this variab,Changes the cooling setpoint from the network. It sets the temperature of the leaving Chilled Fluid when the chiller is operating in the Cooling Mode. It cannot be set below the local Cool Setpoint. The unit controller only uses this variab
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,5,ActiveLvgWaterTarget,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,Y,"The current setpoint used to control the chiller. The setpoint that is used is based on the operating mode (Ice, Cool or Heat) of the chiller and any “LWT reset” functions that are in effect. See Chiller Mode Output and Chiller Mode Setpoin","The current setpoint used to control the chiller. The setpoint that is used is based on the operating mode (Ice, Cool or Heat) of the chiller and any “LWT reset” functions that are in effect. See Chiller Mode Output and Chiller Mode Setpoin"
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,8,C1Comp1MotorCurrentPercent,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,13,,,,,,,,,0,115,0-115% Default: 0,,,,,,,0,,The current percent RLA for the com­ pressor motor of the compressor.,The current percent RLA for the com­ pressor motor of the compressor. · 범위 0-115% Default: 0
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,9,C1Comp2MotorCurrentPercent,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,26,C1Comp1DischSatRefTemp,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,13,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C Default: NA,,,,,,,0,,The current discharge saturated refrig­ erant temperature for the compressor.,The current discharge saturated refrig­ erant temperature for the compressor. · 범위 -40 – 230°F -40 – 110°C Default: NA
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,27,C1Comp2DischSatRefTemp,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,44,Cond1SatRefTemp,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,14,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C Default: NA,,,,,,,0,,The current saturated refrigerant temperature of the condenser.,The current saturated refrigerant temperature of the condenser. · 범위 -40 – 230°F -40 – 110°C Default: NA
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,50,C1Comp1SuctSatTemp,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,14,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C Default: NA,,,,,,,0,,The current suction saturated refriger­ ant temperature for the compressor.,The current suction saturated refriger­ ant temperature for the compressor. · 범위 -40 – 230°F -40 – 110°C Default: NA
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,51,C1Comp2SuctSatTemp,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,68,C1EvapSatRefTemp,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,14,,,,,,,,,-40,230,-40 – 230°F -40 – 110°C Default: NA,,,,,,,0,,The current saturated refrigerant temperature of the evaporator.,The current saturated refrigerant temperature of the evaporator. · 범위 -40 – 230°F -40 – 110°C Default: NA
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,74,C1Comp1Hours,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,14,,,,,,,,,0,"999,999","0 –999,999 Default: NA",,,,,,,0,,The number of hours that the com­ pressor motor has been turned on.,"The number of hours that the com­ pressor motor has been turned on. · 범위 0 –999,999 Default: NA"
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,75,C1Comp2Hours,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,92,C1Comp1Starts,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,14,,,,,,,,,0,"65,535","0 –65,535 Default: NA",,,,,,,0,,The number of times the compressor motor has been started.,"The number of times the compressor motor has been started. · 범위 0 –65,535 Default: NA"
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,93,C1Comp2Starts,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,110,CondPump1RunHours,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,14,,,,,,,,,0,"999,999","0 –999,999 Default: NA",,,,,,,0,,The number of hours that the pump motor has been turned on.,"The number of hours that the pump motor has been turned on. · 범위 0 –999,999 Default: NA"
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,111,CondPump2RunHours,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,112,EvapPump1OperHours,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,14,,,,,,,,,0,"999,999","0 –999,999 Default: NA",,,,,,,0,,The number of hours that the pump motor has been turned on.,"The number of hours that the pump motor has been turned on. · 범위 0 –999,999 Default: NA"
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,113,EvapPump2OperHours,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,14,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,901,AVFaultAlarm,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,See BACnet Alarm Indices section for additional information. See BAC­ net Fault Alarm Index for additional information.,See BACnet Alarm Indices section for additional information. See BAC­ net Fault Alarm Index for additional information.
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,902,AVWarningAlarm,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,See BACnet Warning Alarm Index for additional information.,See BACnet Warning Alarm Index for additional information.
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,903,AVWarningAlarmCode,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,See Warning Alarms for additional information.,See Warning Alarms for additional information.
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,AV,905,AVFaultAlarmCode,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,13,,,,,,,,,,,,,,,,,,0,,See BACnet Alarm Codes section for additional information. See Fault Alarms for additional information.,See BACnet Alarm Codes section for additional information. See Fault Alarms for additional information.
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,BI,1,CondWaterFlowStatus,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,16,,,,,,,,,,,0 = No Flow 1 = Flow,,,,,,,2,,The status of the fluid flowing through the condenser.,The status of the fluid flowing through the condenser. · 범위 0 = No Flow 1 = Flow
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,BI,2,EvapWaterFlowStatus,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,16,,,,,,,,,,,0 = No Flow 1 = Flow,,,,,,,2,,The status of the fluid flowing through the evaporator.,The status of the fluid flowing through the evaporator. · 범위 0 = No Flow 1 = Flow
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,BI,3,ChillerLocalRemote,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,Y,Indicates whether the chiller is in local control or allowed to be controlled remotely over the network. The value can only be changed locally from the unit controller keypad/display. The values from the following variables are ignored in t,Indicates whether the chiller is in local control or allowed to be controlled remotely over the network. The value can only be changed locally from the unit controller keypad/display. The values from the following variables are ignored in t
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,BI,4,UnitOnOff,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,16,,,,,,,,,,,0 = Chiller Off 1 = Chiller On,,,,,,,2,,The current state of the chiller.,The current state of the chiller. · 범위 0 = Chiller Off 1 = Chiller On
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,BI,5,RunEnabled,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,16,,,,,,,,,,,0 = Off 1 = Run Al­ lowed Default: NA,,,,,,,2,,The running mode of the chiller. Run Enabled indicates that the chiller can start if operating conditions are met.,The running mode of the chiller. Run Enabled indicates that the chiller can start if operating conditions are met. · 범위 0 = Off 1 = Run Al­ lowed Default: NA
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,BI,6,ChillerLimited,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,16,,,,,,,,,,,0 = Not Limited 1 = Limited,,,,,,,2,,Indicates whether conditions may exist that prevent the chiller from reaching full capacity.,Indicates whether conditions may exist that prevent the chiller from reaching full capacity. · 범위 0 = Not Limited 1 = Limited
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,BI,7,ChillerEnableOutput,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,16,,,,,,,,,,,0 = Disable 1 = Enable,,,,,,,2,,Indicates if operation of the chiller is disabled or en­ abled. The chiller is allowed to run if enabled and not allowed to run if disabled.,Indicates if operation of the chiller is disabled or en­ abled. The chiller is allowed to run if enabled and not allowed to run if disabled. · 범위 0 = Disable 1 = Enable
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,BI,8,EvapPump1State,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,16,,,,,,,,,,,0 = Pump Off Request 1 = Pump On Request,,,,,,,2,,Indicates if the pump has been commanded ON or OFF.,Indicates if the pump has been commanded ON or OFF. · 범위 0 = Pump Off Request 1 = Pump On Request
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,BI,9,EvapPump2State,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,16,,,,,,,,,,,0 = Pump Off Request 1 = Pump On Request,,,,,,,2,,Indicates if the pump has been commanded ON or OFF.,Indicates if the pump has been commanded ON or OFF. · 범위 0 = Pump Off Request 1 = Pump On Request
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,BI,10,AlarmDigitalOutput,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,16,,,,,,,,,,,0 = No Alarm 1 = Alarm,,,,,,,2,,Indicates whether an alarm condition has occurred. This object must be polled for alarm indication.,Indicates whether an alarm condition has occurred. This object must be polled for alarm indication. · 범위 0 = No Alarm 1 = Alarm
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,BI,11,CondPump1State,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,16,,,,,,,,,,,0 = Pump Off Request 1 = Pump On Request,,,,,,,2,,Indicates if the pump has been commanded ON or OFF.-,Indicates if the pump has been commanded ON or OFF.- · 범위 0 = Pump Off Request 1 = Pump On Request
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,BI,12,CondPump2State,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,16,,,,,,,,,,,0 = Pump Off Request 1 = Pump On Request,,,,,,,2,,Indicates if the pump has been commanded ON or OFF.,Indicates if the pump has been commanded ON or OFF. · 범위 0 = Pump Off Request 1 = Pump On Request
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,BI,163,C1Cmp1Unavailable,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,16,,,,,,,,,,,0 = Available 1 = Unavailable Default: NA,,,,,,,2,,Indicates whether the compressor is available to run.,Indicates whether the compressor is available to run. · 범위 0 = Available 1 = Unavailable Default: NA
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,BI,164,C1Cmp2Unavailable,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,16,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,BV,2,ChillerEnableStp,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,15,,,,,,,,,,,,,,,,,,0,Y,Disables or enables chiller operation over the net­ work. Setting this variable to Enable does not start the chiller. It only allows the chiller to start if other operating conditions are satisfied. The unit controller only uses this variab,Disables or enables chiller operation over the net­ work. Setting this variable to Enable does not start the chiller. It only allows the chiller to start if other operating conditions are satisfied. The unit controller only uses this variab
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,BV,8,ClearAlarm,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,15,,,,,,,,,,,,,,,,,,0,Y,"Clears all active alarms. Many alarms are automati­ cally clearing alarms. Of the alarms that need to be manually cleared, the alarms listed below cannot be cleared from the network: • COMPRESSOR SHUTDOWN – Evaporator Pressure Low Circuit #","Clears all active alarms. Many alarms are automati­ cally clearing alarms. Of the alarms that need to be manually cleared, the alarms listed below cannot be cleared from the network: • COMPRESSOR SHUTDOWN – Evaporator Pressure Low Circuit #"
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,MB,28,Warning,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,18,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,MB,30,Fault,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,18,,,,,,,,,,,,,,,,,,0,,See Alarm Data Point Details section for additional infor­ mation.,See Alarm Data Point Details section for additional infor­ mation.
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,MB,31,Warning,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,18,,,,,,,,,,,,,,,,,,0,,,
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,MB,33,Fault,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,18,,,,,,,,,,,,,,,,,,0,,See Alarm Data Point Details section for additional infor­ mation.,See Alarm Data Point Details section for additional infor­ mation.
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,MB,39,Circuit 1,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,21,,,,,,,,,0,410,0 – 410 psi × 10 (700 psi for R410A) 0 – 2827 kPa × 10 (4826 kPa for R410A) Default: NA,,,,,,,0,,Indicates the current condenser pressure.,Indicates the current condenser pressure. · 범위 0 – 410 psi × 10 (700 psi for R410A) 0 – 2827 kPa × 10 (4826 kPa for R410A) Default: NA
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,MB,40,Circuit 1,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,21,,,,,,,,,-14.98,185,-14.98 – 185°F × 10 -26.1 – 85°C × 10 Default: NA,,,,,,,0,,Indicates the current satu­ rated refrigerant tempera­ ture of the condenser.,Indicates the current satu­ rated refrigerant tempera­ ture of the condenser. · 범위 -14.98 – 185°F × 10 -26.1 – 85°C × 10 Default: NA
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,MB,41,Circuit 1,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,21,,,,,,,,,0,410,0 – 410 psi × 10 (700 psi for R410A) 0 – 2827 kPa × 10 (4826 kPa for R410A) Default: NA,,,,,,,0,,Indicates the current evaporator pressure.,Indicates the current evaporator pressure. · 범위 0 – 410 psi × 10 (700 psi for R410A) 0 – 2827 kPa × 10 (4826 kPa for R410A) Default: NA
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,MB,42,Circuit 1,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,21,,,,,,,,,-14.98,185,-14.98 – 185°F × 10 -26.1 – 85°C × 10 Default: NA,,,,,,,0,,Indicates the current satu­ rated refrigerant tempera­ ture of the evaporator.,Indicates the current satu­ rated refrigerant tempera­ ture of the evaporator. · 범위 -14.98 – 185°F × 10 -26.1 – 85°C × 10 Default: NA
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,MB,1984,Circuit 1,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,21,,,,,,,,,-40,230,-40 – 230°F × 10 -40 – 110°C × 10 Default: NA,,,,,,,0,,Indicates the liquid line refrigerant temperature for the circuit.,Indicates the liquid line refrigerant temperature for the circuit. · 범위 -40 – 230°F × 10 -40 – 110°C × 10 Default: NA
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,MSV,1,UnitStatus,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,17,,,,,,,,,,,1 = OFF 2 = START 3 = RUN 4 = PRESHUT­ DOWN 5 = SERVICE,,,,,,,5,,The unit status of the chiller.,The unit status of the chiller. · 범위 1 = OFF 2 = START 3 = RUN 4 = PRESHUT­ DOWN 5 = SERVICE
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,MSV,2,ActiveMode,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,17,,,,,,,,,,,1 = ICE 2 = COOL 3 = HEAT 4= COOL/HEAT RECOVERY Default: 2 = COOL,,,,,,,5,,The current operating mode of the chiller. Only Cool Mode applies to models WME-C and WME-D.,The current operating mode of the chiller. Only Cool Mode applies to models WME-C and WME-D. · 범위 1 = ICE 2 = COOL 3 = HEAT 4= COOL/HEAT RECOVERY Default: 2 = COOL
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,MSV,3,ChillerOpera­ tionMode,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,17,,,,,,,,,,,,,,,,,,0,Y,Changes the operating mode of the chiller and provides the ability for another node on the network to place a chiller in another mode. The unit controller only uses this variable if Remote Enable is set to Enable. Remote Enable can only be,Changes the operating mode of the chiller and provides the ability for another node on the network to place a chiller in another mode. The unit controller only uses this variable if Remote Enable is set to Enable. Remote Enable can only be 
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,MSV,100,C1Comp1OffAuto,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,17,,,,,,,,,,,1 = OFF,,,,,,,0,Y,"Enables (default) or disables the compressor. When power is cycled to the controller, the object returns to the default value (Auto). Note: Must have chiller appli­ cation code 1.2.4 or newer for these objects to be available.","Enables (default) or disables the compressor. When power is cycled to the controller, the object returns to the default value (Auto). Note: Must have chiller appli­ cation code 1.2.4 or newer for these objects to be available. · 범위 1 = OFF "
daikin-microtech-wme-c-d-magnitude-chiller-bacnet-modbus-co,e9,Daikin,MicroTech — WME-C/D Magnitude Chiller (BACnet·Modbus) · Co,MSV,101,C1Comp2OffAuto,,,Daikin_ED-19111-3_MicroTech_WME-CD_Protocol.pdf,17,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AI,0,Analogeingang 53,percent,%,MG92L103.pdf,13,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AI,1,Analogeing. 54,percent,%,MG92L103.pdf,13,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AI,2,Analogeingang X30/11,percent,%,MG92L103.pdf,13,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AI,3,Analogeingang X30/12,percent,%,MG92L103.pdf,13,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AI,4,Analogeingang X42/1,,V1),MG92L103.pdf,13,,,,,,,,,,,,,,,,,,0,,,
