modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AI,5,Analogeingang X42/3,,V1),MG92L103.pdf,13,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AI,6,Analogeingang X42/5,,V1),MG92L103.pdf,13,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AI,7,Analogeingang X48/2,percent,%,MG92L103.pdf,13,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AI,8,Analogeingang X48/4,degC,℃,MG92L103.pdf,13,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AI,9,Analogeingang X48/7,degC,℃,MG92L103.pdf,13,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AI,10,Analogeingang X48/10,degC,℃,MG92L103.pdf,13,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AO,0,"Kl. 42, Wert bei Bussteuerung",percent,%,MG92L103.pdf,13,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AO,1,"Klemme 27, Wert bei Bussteuerung",percent,%,MG92L103.pdf,13,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AO,2,"Klemme 29, Wert bei Bussteuerung",percent,%,MG92L103.pdf,13,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AO,3,"Kl. X30/8, Wert bei Bussteuerung",percent,%,MG92L103.pdf,13,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AO,4,Analogausgang X42/7,V,V,MG92L103.pdf,13,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AO,5,Analogausgang X42/9,V,V,MG92L103.pdf,13,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AO,6,Analogausgang X42/11,V,V,MG92L103.pdf,13,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,0,Drehzahlistwert,percent,%,MG92L103.pdf,14,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,1,Eingangssollwert 1,percent,%,MG92L103.pdf,14,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,2,Eingangssollwert 2,percent,%,MG92L103.pdf,14,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,3,Ausgangsdrehzahl,percent,%,MG92L103.pdf,14,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,4,PID-Rückführung,percent,%,MG92L103.pdf,14,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,5,Motorstrom,,Ampere,MG92L103.pdf,14,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,6,Leistung,kW,kW,MG92L103.pdf,14,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,15,Therm. Motorschutz,percent,%,MG92L103.pdf,14,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,21,Betriebsstunden,,Stunden,MG92L103.pdf,14,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,22,Motorlaufstunden,,Stunden,MG92L103.pdf,14,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,23,kWh-Zähler,kWh,kWh,MG92L103.pdf,14,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,24,Motorspannung,V,V,MG92L103.pdf,14,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,25,Frequenz,Hz,Hz,MG92L103.pdf,14,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,26,Drehmomentregler,percent,%,MG92L103.pdf,14,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,27,Zwischenkreisspannung,V,V,MG92L103.pdf,14,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,28,Kühlkörpertemp.,,°Grad,MG92L103.pdf,14,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,29,Wechselrichterüberlast,percent,%,MG92L103.pdf,14,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,30,Sollwert 1,percent,%,MG92L103.pdf,14,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,31,Bus-Istwert 1,percent,%,MG92L103.pdf,14,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,35,Sollwert 2,percent,%,MG92L103.pdf,14,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,36,Bus Istwert 2,percent,%,MG92L103.pdf,14,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,40,Sollwert 3,percent,%,MG92L103.pdf,14,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,41,Bus-Rückmeldung 3,percent,%,MG92L103.pdf,14,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,50,Alarm Log: Fehlercode,,Keine,MG92L103.pdf,14,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,51,Fehlercode,,Keine,MG92L103.pdf,14,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,52,PID-Startdrehzahl,Hz,Hz,MG92L103.pdf,14,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,53,Bandbreite Ist=Sollwert,percent,%,MG92L103.pdf,14,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,54,PID-Proportionalverstärkung,,Keine,MG92L103.pdf,14,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,55,PID-Integrationszeit,,Sekunde n,MG92L103.pdf,14,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,56,PID-Differentiationszeit,,Sekunde n,MG92L103.pdf,14,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,57,PID D-Verstärkung/ Grenze,,Keine,MG92L103.pdf,14,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,58,Anzeige ohne Geber,,Keine,MG92L103.pdf,14,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,59,PID-Ausgang,percent,%,MG92L103.pdf,14,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,60,PID-Sollwert,percent,%,MG92L103.pdf,14,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,61,Alarmwort,,Keine,MG92L103.pdf,14,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,62,Alarmwort 2,,Keine,MG92L103.pdf,14,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,63,Warnwort,,Keine,MG92L103.pdf,14,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,64,Warnwort 2,,Keine,MG92L103.pdf,14,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),AV,70,Istwert [Einheit],percent,%,MG92L103.pdf,14,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BI,0,Digitaleingangskl. 33,,Ein/Aus,MG92L103.pdf,15,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BI,1,Digitaleingangskl. 32,,Ein/Aus,MG92L103.pdf,15,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BI,2,Digitaleingangskl. 29,,Ein/Aus,MG92L103.pdf,15,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BI,3,Digitaleingangskl. 27,,Ein/Aus,MG92L103.pdf,15,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BI,4,Digitaleingangskl. 19,,Ein/Aus,MG92L103.pdf,15,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BI,5,Digitaleingangskl. 18,,Ein/Aus,MG92L103.pdf,15,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BI,6,Digitaleingangskl. 37,,Ein/Aus,MG92L103.pdf,15,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BI,7,Digitaleingang GP I/O-Kl. X30/2,,Ein/Aus,MG92L103.pdf,15,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BI,8,Digitaleingang GP I/O-Kl. X30/3,,Ein/Aus,MG92L103.pdf,15,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BI,9,Digitaleingang GP I/O-Kl. X30/4,,Ein/Aus,MG92L103.pdf,15,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BO,0,Digitalausgangskl. 27,,Ein/Aus,MG92L103.pdf,15,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BO,1,Digitalausgangskl. 29,,Ein/Aus,MG92L103.pdf,15,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BO,2,GPIO-Ausgangskl. X30/6,,Ein/Aus,MG92L103.pdf,15,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BO,3,GPIO-Ausgangskl. X30/7,,Ein/Aus,MG92L103.pdf,15,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BO,4,Relais 1,,Ein/Aus,MG92L103.pdf,15,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BO,5,Relais 2,,Ein/Aus,MG92L103.pdf,15,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BO,6,Option B Relais 1 Ausgang,,Ein/Aus,MG92L103.pdf,15,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BO,7,Option B Relais 2 Ausgang,,Ein/Aus,MG92L103.pdf,15,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BO,8,Option B Relais 3 Ausgang,,Ein/Aus,MG92L103.pdf,15,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,1,START/STOPP-Befehl,,,MG92L103.pdf,15,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,2,SOLLW. 1/SOLLW. 2 auswählen,,,MG92L103.pdf,15,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,3,Fehlerrückstellungsbefehl,,,MG92L103.pdf,15,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,4,START/STOPP-Überwachung,,,MG92L103.pdf,15,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,5,OK/FEHLER-Überwachung,,,MG92L103.pdf,15,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,6,HAND/AUTO-Sollwert,,,MG92L103.pdf,15,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,21,Warnung,,,MG92L103.pdf,15,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,22,Abschaltung,,,MG92L103.pdf,15,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,23,Abschaltblockierung,,,MG92L103.pdf,15,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,24,Motorfreilauf,,,MG92L103.pdf,15,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,25,Rechts-/Linkslauf,,,MG92L103.pdf,15,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,26,Festdrehzahl JOG,,,MG92L103.pdf,15,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,27,Zurücksetzen,,,MG92L103.pdf,15,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,28,Reset kWh-Zähler,,,MG92L103.pdf,15,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,29,Reset Motorlaufstundenzähler,,,MG92L103.pdf,15,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,30,Rückwärts,,,MG92L103.pdf,15,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,31,Drehzahl = Sollwert,,,MG92L103.pdf,15,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,32,Bussteuerung,,,MG92L103.pdf,15,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,33,In Betrieb,,,MG92L103.pdf,15,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,34,Rampe 1/Rampe 2,,,MG92L103.pdf,15,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,35,ECB-Testmodus,,,MG92L103.pdf,15,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,36,ECB-Betriebsmodus,,,MG92L103.pdf,15,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,37,ECB auto. Bypass aktivieren,,,MG92L103.pdf,15,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),BV,38,ECB-Bypassmodus,,,MG92L103.pdf,15,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),CO,0,Ausnahmenkalender,,,MG92L103.pdf,17,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),CO,1,Ausnahmenkalender,,,MG92L103.pdf,17,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),CO,2,Ausnahmenkalender,,,MG92L103.pdf,17,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),CO,3,Exception calendar (Ausnahmenka- lender),,,MG92L103.pdf,17,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),CO,4,Ausnahmenkalender,,,MG92L103.pdf,17,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),CO,5,Ausnahmenkalender,,,MG92L103.pdf,17,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),EE,0,Ereignisregistrierung 0,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),EE,1,Ereignisregistrierung 1,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),EE,2,Ereignisregistrierung 2,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),EE,3,Ereignisregistrierung 3,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),EE,4,Ereignisregistrierung 4,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),EE,5,Ereignisregistrierung 5,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),EE,6,Ereignisregistrierung 6,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),EE,7,Ereignisregistrierung 7,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),EE,8,Ereignisregistrierung 8,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),EE,9,Ereignisregistrierung 9,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),EE,10,Ereignisregistrierung 10,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),EE,11,Ereignisregistrierung 11,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),EE,12,Ereignisregistrierung 12,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),EE,13,Ereignisregistrierung 13,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),MSV,0,Smart Logic Controller-Zustand,,,MG92L103.pdf,16,,,,,,,,,,,,,,,,,,0,,,
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),MSV,1,Aktiver Parametersatz,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),MSV,3,Regelverfahren,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),NC,0,Warnungsbenachrichtigung,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),NC,1,Abschaltungsbenachrichtigung,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),NC,3,Abschaltblockierungsbenachrichtigung,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),NC,100,NC 100,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),NC,200,NC 200,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),NC,300,NC 300,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),NC,400,NC 400,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),SO,0,Frequenzumrichterplan 0,,,MG92L103.pdf,17,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),SO,1,Frequenzumrichterplan 1,,,MG92L103.pdf,17,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),SO,2,Frequenzumrichterplan 2,,,MG92L103.pdf,17,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),SO,3,Frequenzumrichterplan 3,,,MG92L103.pdf,17,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),SO,4,Frequenzumrichterplan 4,,,MG92L103.pdf,17,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),SO,5,Frequenzumrichterplan 5,,,MG92L103.pdf,17,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),TL,0,Trend Log 0,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),TL,1,Trend Log 1,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),TL,2,Trend Log 2,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),TL,3,Trend Log 3,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),TL,4,Trend Log 4,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),TL,5,Trend Log 5,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-bacnet-ip-mca-125-bacnet,e15,Danfoss,VLT® BACnet/IP MCA 125 (BACnet),TL,6,Trend Log 6,,,MG92L103.pdf,16,Y,,,,,,,,,,,,,,,,,0,,,쓰기 가능
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,30240,Soft starter state,,,MG17N102.pdf,15,,,,,,,,,,,,,,,,,,0,,Soft starter state,Soft starter state
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,30241,Trip code,,,MG17N102.pdf,15,,,,,,,,,,,,,,,,,,0,,Trip code,Trip code
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,30242,Motor current,,,MG17N102.pdf,15,,,,,,,,,,,,,,,,,,0,,Motor current,Motor current
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,30243,Motor temperature,,,MG17N102.pdf,15,,,,,,,,,,,,,,,,,,0,,Motor temperature,Motor temperature
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,30250,Version,,,MG17N102.pdf,16,,,,,,,,,,,,,,,,,,0,,Version,Version
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,30251,Model number,,,MG17N102.pdf,16,,,,,,,,,,,,,,,,,,0,,Model number,Model number
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,30252,Reserved,,,MG17N102.pdf,16,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,30253,Reserved,,,MG17N102.pdf,16,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,30254,Soft starter state,,,MG17N102.pdf,16,,,,,,,,,,,,,,,,,,0,,Soft starter state,Soft starter state
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,30255,Current,,,MG17N102.pdf,16,,,,,,,,,,,,,,,,,,0,,Current,Current
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,30256,Current,,,MG17N102.pdf,16,,,,,,,,,,,,,,,,,,0,,Current,Current
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,30257,Motor temperature,,,MG17N102.pdf,16,,,,,,,,,,,,,,,,,,0,,Motor temperature,Motor temperature
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,30259,% power factor,,,MG17N102.pdf,16,,,,,,,,,,,,,,,,,,0,,% power factor,% power factor
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,30260,Reserved,,,MG17N102.pdf,16,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,30261,Current,,,MG17N102.pdf,16,,,,,,,,,,,,,,,,,,0,,Current,Current
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,30262,Current,,,MG17N102.pdf,16,,,,,,,,,,,,,,,,,,0,,Current,Current
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,30263,Current,,,MG17N102.pdf,16,,,,,,,,,,,,,,,,,,0,,Current,Current
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,30264,Reserved,,,MG17N102.pdf,16,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,30265,Reserved,,,MG17N102.pdf,16,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,30266,Reserved,,,MG17N102.pdf,16,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,30267,Parameter list version number,,,MG17N102.pdf,16,,,,,,,,,,,,,,,,,,0,,Parameter list version number,Parameter list version number
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,30268,Digital input state,,,MG17N102.pdf,16,,,,,,,,,,,,,,,,,,0,,Digital input state,Digital input state
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40001,Command (single write),,,MG17N102.pdf,15,,,,,,,,,,,,,,,,,,0,,Command (single write),Command (single write)
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40002,Reserved,,,MG17N102.pdf,15,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40003,Reserved,,,MG17N102.pdf,15,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40004,Reserved,,,MG17N102.pdf,15,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40005,Reserved,,,MG17N102.pdf,15,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40006,Reserved,,,MG17N102.pdf,15,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40007,Reserved,,,MG17N102.pdf,15,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40008,Reserved,,,MG17N102.pdf,15,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40600,Version,,,MG17N102.pdf,18,,,,,,,,,,,,,,,,,,0,,Version,Version
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40601,Reserved,,,MG17N102.pdf,18,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40602,Reserved,,,MG17N102.pdf,18,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40603,Reserved,,,MG17N102.pdf,18,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40604,Soft starter state,,,MG17N102.pdf,18,,,,,,,,,,,,,,,,,,0,,Soft starter state,Soft starter state
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40605,Current,,,MG17N102.pdf,18,,,,,,,,,,,,,,,,,,0,,Current,Current
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40606,Current,,,MG17N102.pdf,18,,,,,,,,,,,,,,,,,,0,,Current,Current
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40607,Motor temperature,,,MG17N102.pdf,18,,,,,,,,,,,,,,,,,,0,,Motor temperature,Motor temperature
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40609,% power factor,,,MG17N102.pdf,18,,,,,,,,,,,,,,,,,,0,,% power factor,% power factor
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40610,Reserved,,,MG17N102.pdf,18,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40611,Current,,,MG17N102.pdf,18,,,,,,,,,,,,,,,,,,0,,Current,Current
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40612,Current,,,MG17N102.pdf,18,,,,,,,,,,,,,,,,,,0,,Current,Current
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40613,Current,,,MG17N102.pdf,18,,,,,,,,,,,,,,,,,,0,,Current,Current
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40614,Reserved,,,MG17N102.pdf,18,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40615,Reserved,,,MG17N102.pdf,18,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40616,Reserved,,,MG17N102.pdf,18,,,,,,,,,,,,,,,,,,0,,Reserved,Reserved
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40617,Parameter list version number,,,MG17N102.pdf,18,,,,,,,,,,,,,,,,,,0,,Parameter list version number,Parameter list version number
danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus,e15,Danfoss,VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus),MB,40618,Digital input state,,,MG17N102.pdf,18,,,,,,,,,,,,,,,,,,0,,Digital input state,Digital input state
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,0,Reset,,,MODBUS_6_4_EXCERPT_EN.PDF,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1,Setpoint,,,MODBUS_6_4_EXCERPT_EN.PDF,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,2,Bus controller software name,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,3,Bus controller software version,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,4,Commutation controller software name,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,5,Factory setting Control,,,MODBUS_6_4_EXCERPT_EN.PDF,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,6,Customer setting Control,,,MODBUS_6_4_EXCERPT_EN.PDF,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,7,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,8,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,9,Operating hours counter,,,MODBUS_6_4_EXCERPT_EN.PDF,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,10,Operating minutes counter,,,MODBUS_6_4_EXCERPT_EN.PDF,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,11,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,12,Addressing on / off,,,MODBUS_6_4_EXCERPT_EN.PDF,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,13,Stored set value (parameter set 1),,,MODBUS_6_4_EXCERPT_EN.PDF,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,14,Stored set value (parameter set 2),,,MODBUS_6_4_EXCERPT_EN.PDF,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,15,Enable / Disable,,,MODBUS_6_4_EXCERPT_EN.PDF,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,16,Remote control output 0-10 V,,,MODBUS_6_4_EXCERPT_EN.PDF,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,17,Test run Control,,,MODBUS_6_4_EXCERPT_EN.PDF,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,18,Mask-out Back-up Control,,,MODBUS_6_4_EXCERPT_EN.PDF,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,19,DC-link voltage,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,20,DC-link current,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,21,Module temperature,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,22,Motor temperature,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,23,Electronics temperature,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,24,Current direction of rotation,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,25,Current modulation level,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,26,Current set value,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,27,Sensor actual value,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,28,Enable / Disable input state,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,29,Current parameter set,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,30,Current direction of action,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,31,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,32,Not assigned,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,33,Current power,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,34,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,35,Sensor actual value 1,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,36,Sensor actual value 2,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,39,Current power [W],,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,40,Current set value source,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,43,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,44,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,45,Actual speed [rpm],,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,58,Motor status unfiltered,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,59,Warning unfiltered,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,60,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,114,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,61,Line voltage,,,MODBUS_6_4_EXCERPT_EN.PDF,115,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,64,Vibration sensor Time stamp,,,MODBUS_6_4_EXCERPT_EN.PDF,115,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,65,Vibration sensor Speed,,,MODBUS_6_4_EXCERPT_EN.PDF,115,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,66,Vibration sensor Harmonic vibration velocity X,,,MODBUS_6_4_EXCERPT_EN.PDF,115,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,67,Vibration sensor Harmonic vibration velocity Y,,,MODBUS_6_4_EXCERPT_EN.PDF,115,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,68,Vibration sensor Harmonic vibration velocity Z,,,MODBUS_6_4_EXCERPT_EN.PDF,115,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,69,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,115,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,70,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,115,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,71,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,115,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,72,Vibration sensor RMS vibration velocity X,,,MODBUS_6_4_EXCERPT_EN.PDF,115,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,73,Vibration sensor RMS vibration velocity Y,,,MODBUS_6_4_EXCERPT_EN.PDF,115,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,74,Vibration sensor RMS vibration velocity Z,,,MODBUS_6_4_EXCERPT_EN.PDF,115,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,75,Vibration status,,,MODBUS_6_4_EXCERPT_EN.PDF,115,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,76,Vibration sensor Harmonic vibration velocity sum,,,MODBUS_6_4_EXCERPT_EN.PDF,115,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,77,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,115,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,78,Vibration sensor RMS vibration velocity sum,,,MODBUS_6_4_EXCERPT_EN.PDF,115,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,79,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,115,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,80,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,115,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,81,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,115,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,245,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,256,Fan address,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,257,Set value source,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,258,Preferred running direction,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,259,Store set value,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,260,Parameter set source,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,261,Parameter set internal,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,262,Operating mode (parameter set 1),,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,263,Operating mode (parameter set 2),,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,264,Direction of action (parameter set 1),,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,265,Direction of action (parameter set 2),,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,266,P factor (parameter set 1),,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,267,P factor (parameter set 2),,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,268,I factor (parameter set 1),,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,269,I factor (parameter set 2),,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,270,Max. modulation level (parameter set 1),,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,271,Max. modulation level (parameter set 2),,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,272,Min. modulation level (parameter set 1),,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,273,Min. modulation level (parameter set 2),,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,274,Motor stop enable (parameter set 1),,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,275,Motor stop enable (parameter set 2),,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,276,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,277,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,278,Starting modulation level,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
