modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,279,Max. permissible modulation level,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,280,Min. permissible modulation level,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,281,Max. speed,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,282,Maximum permitted speed,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,283,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,284,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,285,Not assigned,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,286,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,287,Ramp-up curve,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,288,Ramp-down curve,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,289,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,290,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,291,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,292,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,293,Not assigned,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,294,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,295,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,296,Speed limit,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,297,Not assigned,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,298,Input characteristic curve point 1 X-coordinate (par. 1),,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,299,Input characteristic curve point 1 Y-coordinate (par. 1),,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,300,Input characteristic curve point 2 X-coordinate (par. 1),,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,301,Input characteristic curve point 2 Y-coordinate (par. 1),,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,302,Direction of action source,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,303,Limitation control,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,304,Function output 0..10 V / speed monitoring,,,MODBUS_6_4_EXCERPT_EN.PDF,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,305,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,306,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,307,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,308,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,309,Max. permissible power,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,310,Max. power at derating end,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,311,Module temperature power derating start,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,312,Module temperature power derating end,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,313,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,314,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,315,Max. coil current,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,316,Input characteristic curve point 1 X-coordinate (par. 2),,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,317,Input characteristic curve point 1 Y-coordinate (par. 2),,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,318,Input characteristic curve point 2 X-coordinate (par. 2),,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,319,Input characteristic curve point 2 Y-coordinate (par. 2),,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,320,Characteristic curve output 0..10 V point 1 X,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,321,Characteristic curve output 0..10 V point 1 Y,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,322,Characteristic curve output 0..10 V point 2 X,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,323,Characteristic curve output 0..10 V point 2 Y,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,324,Not assigned,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,325,Speed limit for running monitoring,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,326,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,327,Sensor actual value source,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,328,Source running direction,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,329,Transmission speed,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,330,Parity configuration,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,331,Not assigned,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,332,Not assigned,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,333,Motor temperature power derating start,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,334,Motor temperature power derating end,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,335,Not assigned,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,336,Shake-loose function,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,337,Max. starting modulation level,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,338,Start attempts,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,339,Relay dropout delay,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,340,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,341,Max. power,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,342,Not assigned,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,343,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,344,Configuration of I/O 1,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,345,Configuration of I/O 2,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,346,Configuration of I/O 3,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,347,Fail-safe running direction,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,348,Fail-safe set value source,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,349,Fail-safe set value,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,350,Fail-safe time delay,,,MODBUS_6_4_EXCERPT_EN.PDF,31,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,351,Open circuit limit value input characteristic curve,,,MODBUS_6_4_EXCERPT_EN.PDF,32,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,362,Enable / Disable source,,,MODBUS_6_4_EXCERPT_EN.PDF,32,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,363,Stored Enable / Disable,,,MODBUS_6_4_EXCERPT_EN.PDF,32,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,364,Set value source switching,,,MODBUS_6_4_EXCERPT_EN.PDF,32,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,365,Power derating ramp,,,MODBUS_6_4_EXCERPT_EN.PDF,32,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,366,Voltage output,,,MODBUS_6_4_EXCERPT_EN.PDF,32,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,367,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,32,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,384,Operating hours counter (back-up),,,MODBUS_6_4_EXCERPT_EN.PDF,32,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,385,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,32,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,386,Error indicator,,,MODBUS_6_4_EXCERPT_EN.PDF,32,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,387,Not assigned,,,MODBUS_6_4_EXCERPT_EN.PDF,32,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,388,1. Error,,,MODBUS_6_4_EXCERPT_EN.PDF,32,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,389,Time of 1st Error,,,MODBUS_6_4_EXCERPT_EN.PDF,32,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,416,DC-link voltage reference value,,,MODBUS_6_4_EXCERPT_EN.PDF,32,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,417,DC-link current reference value,,,MODBUS_6_4_EXCERPT_EN.PDF,32,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,420,Date of fan manufacture,,,MODBUS_6_4_EXCERPT_EN.PDF,32,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,431,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,32,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,432,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,32,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,433,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,32,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,434,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,32,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,435,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,32,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,438,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,32,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,439,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,32,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,482,Not assigned,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,487,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,488,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,489,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,501,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,502,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,503,Rotor position sensor calibration set value,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,504,Rotor position sensor calibration,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,509,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,510,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,511,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,800,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,801,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,802,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,803,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,834,Speed mask-out range 1 min back-up,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,835,Speed mask-out range 1 max back-up,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,836,Speed mask-out range 2 min back-up,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,837,Speed mask-out range 2 max back-up,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,838,Speed mask-out range 3 min back-up,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,839,Speed mask-out range 3 max back-up,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,840,Speed mask-out range 4 min back-up,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,841,Speed mask-out range 4 max back-up,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,842,Speed mask-out range 5 min back-up,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,843,Speed mask-out range 5 max back-up,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,844,Modulation level mask-out range 1 min back-up,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,845,Modulation level mask-out range 1 max back-up,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,846,Modulation level mask-out range 2 min back-up,,,MODBUS_6_4_EXCERPT_EN.PDF,33,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,847,Modulation level mask-out range 2 max back-up,,,MODBUS_6_4_EXCERPT_EN.PDF,34,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,848,Modulation level mask-out range 3 min back-up,,,MODBUS_6_4_EXCERPT_EN.PDF,34,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,849,Modulation level mask-out range 3 max back-up,,,MODBUS_6_4_EXCERPT_EN.PDF,34,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,850,Modulation level mask-out range 4 min back-up,,,MODBUS_6_4_EXCERPT_EN.PDF,34,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,851,Modulation level mask-out range 4 max back-up,,,MODBUS_6_4_EXCERPT_EN.PDF,34,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,852,Modulation level mask-out range 5 min back-up,,,MODBUS_6_4_EXCERPT_EN.PDF,34,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,853,Modulation level mask-out range 5 max back-up,,,MODBUS_6_4_EXCERPT_EN.PDF,34,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,854,Test run time stamp,,,MODBUS_6_4_EXCERPT_EN.PDF,34,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,855,Number of mask-out ranges,,,MODBUS_6_4_EXCERPT_EN.PDF,34,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1539,Mask-out Control,,,MODBUS_6_4_EXCERPT_EN.PDF,34,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1540,Speed mask-out range 1 min,,,MODBUS_6_4_EXCERPT_EN.PDF,34,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1541,Speed mask-out range 1 max,,,MODBUS_6_4_EXCERPT_EN.PDF,34,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1542,Speed mask-out range 2 min,,,MODBUS_6_4_EXCERPT_EN.PDF,34,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1543,Speed mask-out range 2 max,,,MODBUS_6_4_EXCERPT_EN.PDF,34,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1544,Speed mask-out range 3 min,,,MODBUS_6_4_EXCERPT_EN.PDF,34,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1545,Speed mask-out range 3 max,,,MODBUS_6_4_EXCERPT_EN.PDF,34,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1546,Speed mask-out range 4 min,,,MODBUS_6_4_EXCERPT_EN.PDF,34,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1547,Speed mask-out range 4 max,,,MODBUS_6_4_EXCERPT_EN.PDF,34,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1548,Speed mask-out range 5 min,,,MODBUS_6_4_EXCERPT_EN.PDF,34,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1549,Speed mask-out range 5 max,,,MODBUS_6_4_EXCERPT_EN.PDF,34,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1550,Modulation level mask-out range 1 min,,,MODBUS_6_4_EXCERPT_EN.PDF,34,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1551,Modulation level mask-out range 1 max,,,MODBUS_6_4_EXCERPT_EN.PDF,34,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1552,Modulation level mask-out range 2 min,,,MODBUS_6_4_EXCERPT_EN.PDF,34,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1553,Modulation level mask-out range 2 max,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1554,Modulation level mask-out range 3 min,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1555,Modulation level mask-out range 3 max,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1556,Modulation level mask-out range 4 min,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1557,Modulation level mask-out range 4 max,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1558,Modulation level mask-out range 5 min,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1559,Modulation level mask-out range 5 max,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1560,Vibration velocity limit value exceeded,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1561,Vibration velocity limit value undershot,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1562,Device internal bus slave select,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1563,Not assigned,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1564,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1565,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1566,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1567,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1568,Error output delay,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1569,Warning output delay,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1570,Warning output mask,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1571,Relay actuation mask error,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1572,Relay actuation mask warning,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1573,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1574,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1583,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1584,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1585,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1586,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1587,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1588,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1589,Relay actuation mask Vibration status,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1590,Reserved,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-product-range-modbus,e13,ebm-papst,ebm-papst product range (Modbus),MB,1591,Power derating nominal voltage,,,MODBUS_6_4_EXCERPT_EN.PDF,35,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,0,Reset,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,1,Default set value,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,2,Software name of bus controller,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,62,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,3,Software version of bus controller,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,62,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,4,Software name of commutation controller,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,62,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,5,Control default setting,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,6,Control customer setting,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,7,No function,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,8,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,9,Operating hours counter,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,10,Operating minutes counter,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,11,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,16,Actual speed,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,62,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,17,Motor status,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,62,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,18,Warning,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,62,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,19,DC-link voltage,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,62,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,20,DC-link current,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,62,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,21,Module temperature,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,62,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,22,Motor temperature,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,62,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,23,Electronics temperature,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,62,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,24,Current direction of rotation,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,62,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,25,Current modulation level,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,62,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,26,Current set value,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,62,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,27,Sensor actual value,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,62,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,28,No function,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,62,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,29,Current parameter set,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,62,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,33,Current power,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,62,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,34,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,62,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,35,Sensor actual value 1,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,62,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,256,Fan address,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,257,Source set value,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,258,Preferred running direction,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,259,Save set value,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,260,No function,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,261,Internal parameter set,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,262,Control mode (parameter set 1),,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,263,Control mode (parameter set 2),,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,264,No function,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,265,No function,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,266,P-factor (parameter set 1),,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,267,P-factor (parameter set 2),,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,268,I-factor (parameter set 1),,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,269,I-factor (parameter set 2),,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,270,Maximum modulation level (parameter set 1),,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,24,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,271,Maximum modulation level (parameter set 2),,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,272,Minimum modulation level (parameter set 1),,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,273,Minimum modulation level (parameter set 2),,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,274,Motor stop enable (parameter set 1),,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,275,Motor stop enable (parameter set 2),,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,276,Set value (parameter set 1),,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,277,Set value (parameter set 2),,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,278,Starting modulation level,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,279,Max. permissible modulation level,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,280,Min. permissible modulation level,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,281,Maximum speed,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,282,Max. permissible speed,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,283,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,284,Reserved,,,,,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,285,Vacant,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,286,No function,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,287,Ramp-up time,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,288,Ramp-down time,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,289,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,290,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,291,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,292,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,293,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,294,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,295,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,296,Limit speed,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,297,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,298,Potentiometer characteristic point 1 X-coordinate (par. 1),,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,299,Potentiometer characteristic point 1 Y-coordinate (par. 1),,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,300,Potentiometer characteristic point 2 X-coordinate (par. 1),,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,301,Potentiometer characteristic point 2 Y-coordinate (par. 1),,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,302,No function,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,303,Control limitation,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
