modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,304,No function,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,305,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,306,No function,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,307,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,308,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,309,Max. permitted power,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,310,Maximum power at derating end,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,311,Module temperature at start of derating,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,312,Module temperature at end of derating,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,313,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,314,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,315,Maximum coil current,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,316,Potentiometer characteristic point 1 X-coordinate (par. 2),,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,317,Potentiometer characteristic point 1 Y-coordinate,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,318,Potentiometer characteristic point 2 X-coordinate (par. 2),,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,319,Potentiometer characteristic point 2 Y-coordinate (par. 2),,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,324,No function,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,325,Limiting speed for running monitor,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,326,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,327,No function,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,328,No function,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,329,Transfer rate,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,330,Parity configuration,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,331,No function,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,332,No function,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,333,Motor temperature at start of derating,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,334,Motor temperature at end of derating,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,335,No function,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,336,Shedding function,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,337,Max. starting modulation level,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,338,Number of start attempts,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,339,Relay dropout delay,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,340,No function,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,341,Maximum power,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,347,Fail safe function running direction,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,348,Fail safe function on/off,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,349,Set value for fail safe function,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,350,Fail-safe dropout delay,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,351,Potentiometer characteristic limiting value for cable break,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,384,Operating hours counter,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,385,Operating minutes counter,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,386,Error indicator,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,387,Vacant,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,388,1st error,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,389,1st error timing,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,415,Error history timing,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,416,Reference value of DC-link voltage,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,417,Reference value of DC-link current,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,420,Fan production date,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,431,Reserved,,,,,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,432,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,433,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,434,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,435,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,438,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,439,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,487,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,488,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus),MB,489,Reserved,,,MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,0,Reset,,,MODBUS_parameter_specifications_V5.00.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,1,Default set value,,,MODBUS_parameter_specifications_V5.00.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,2,Software name of bus controller,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,3,Software Version of bus controller,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,4,Software name of commutation controller,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,5,Control default setting,,,MODBUS_parameter_specifications_V5.00.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,6,Control customer setting,,,MODBUS_parameter_specifications_V5.00.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,7,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,8,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,9,Operating hours counter,,,MODBUS_parameter_specifications_V5.00.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,10,Operating minutes counter,,,MODBUS_parameter_specifications_V5.00.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,11,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,16,Actual speed,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,17,Motor status,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,18,Warning,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,19,DC-link voltage,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,20,DC-link current,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,21,Module temperature,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,22,Motor temperature,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,23,Electronics temperature,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,24,Current direction of rotation,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,25,Current modulation level,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,26,Current set value,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,27,Actual sensor value,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,28,Enable input status,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,29,Current parameter set,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,30,Current control function,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,31,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,32,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,33,Current power,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,34,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,35,Actual sensor value 1,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,36,Actual sensor value 2,,,MODBUS_parameter_specifications_V5.00.pdf,75,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,256,Fan address,,,MODBUS_parameter_specifications_V5.00.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,257,Source set value,,,MODBUS_parameter_specifications_V5.00.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,258,Preferred running direction,,,MODBUS_parameter_specifications_V5.00.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,259,Store set value,,,MODBUS_parameter_specifications_V5.00.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,260,Parameter set source,,,MODBUS_parameter_specifications_V5.00.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,261,Internal parameter set,,,MODBUS_parameter_specifications_V5.00.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,262,Operation mode (parameter set 1),,,MODBUS_parameter_specifications_V5.00.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,263,Operation mode (parameter set 2),,,MODBUS_parameter_specifications_V5.00.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,264,Control function (parameter set 1),,,MODBUS_parameter_specifications_V5.00.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,265,Control function (parameter set 2),,,MODBUS_parameter_specifications_V5.00.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,266,P factor (parameter set 1),,,MODBUS_parameter_specifications_V5.00.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,267,P factor (parameter set 2),,,MODBUS_parameter_specifications_V5.00.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,268,I factor (parameter set 1),,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,269,I factor (parameter set 2),,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,270,Max. modulation level (parameter set 1),,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,271,Max. modulation level (parameter set 2),,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,272,Min. modulation level (parameter set 1),,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,273,Min. modulation level (parameter set 2),,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,274,Enable motor stop (parameter set 1),,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,275,Enable motor stop (parameter set 2),,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,276,Set value (parameter set 1),,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,277,Set value (parameter set 2),,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,278,Starting modulation level,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,279,Max. permissible modulation level,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,280,Min. permissible modulation level,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,281,Max. speed,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,282,Max. permissible speed,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,283,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,284,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,285,Vacant,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,286,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,287,Ramp-up curve,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,288,Ramp-down curve,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,289,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,290,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,291,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,292,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,293,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,294,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,295,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,296,Limit speed,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,297,Vacant,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,298,Potentiometer characteristic point 1 X co- ordinate (par. 1),,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,299,Potentiometer characteristic point 1 Y co- ordinate (par. 1),,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,300,Potentiometer characteristic point 2 X co- ordinate (par. 1),,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,301,Potentiometer characteristic point 2 Y co- ordinate (par. 1),,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,302,Source for controller function,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,303,Control limitation,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,304,Output function 0 to 10V / speed monitoring,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,305,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,306,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,307,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,308,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,309,Max. permitted power,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,310,Max. power for derating end,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,311,Module temperature power derating start,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,312,Module temperature power derating end,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,313,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,314,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,315,Max. coil current,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,316,Potentiometer characteristic point 1 X co- ordinate (par. 2),,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,317,Potentiometer characteristic point 1 Y co- ordinate (par. 2),,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,318,Potentiometer characteristic point 2 X co- ordinate (par. 2),,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,319,Potentiometer characteristic point 2 Y co- ordinate (par. 2),,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,320,0 to 10V output characteristic - point 1 X,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,321,0 to 10V output characteristic - point 1 Y,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,322,0 to 10V output characteristic - point 2 X,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,323,0 to 10V output characteristic - point 2 Y,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,324,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,325,Limit speed for running monitor,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,326,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,327,Actual sensor value source,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,328,Running direction source,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,329,Transmission rate,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,330,Parity configuration,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,331,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,332,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,333,Motor temperature power derating start,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,334,Motor temperature power derating end,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,335,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,336,Sheding function,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,337,Max. starting modulation level,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,338,Number of startup attempts,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,339,Relay drop-out delay,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,340,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,341,Max. power,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,347,Emergency operation running direction,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,348,Emergency operation function on/off,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,349,Emergency operation set value,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,350,Emergency operation time lag,,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,351,"Potentiometer characteristic, limit value for cable break",,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,384,Operating hours counter (backup),,,MODBUS_parameter_specifications_V5.00.pdf,28,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,385,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,386,Error indicator,,,MODBUS_parameter_specifications_V5.00.pdf,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,387,Vacant,,,MODBUS_parameter_specifications_V5.00.pdf,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,388,1st error,,,MODBUS_parameter_specifications_V5.00.pdf,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,389,1st error timing,,,MODBUS_parameter_specifications_V5.00.pdf,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,416,Reference value of DC-link voltage,,,MODBUS_parameter_specifications_V5.00.pdf,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,417,Reference value of DC-link current,,,MODBUS_parameter_specifications_V5.00.pdf,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,420,Fan production date,,,MODBUS_parameter_specifications_V5.00.pdf,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,431,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,432,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,433,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,434,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,435,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,438,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,439,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,482,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,487,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,488,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,489,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,29,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,509,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,510,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,511,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-ebm-papst-series-84-112-150-200-modbus,e13,ebm-papst,ebm-papst series 84 / 112 / 150 / 200 (Modbus),MB,832,Reserved,,,MODBUS_parameter_specifications_V5.00.pdf,30,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,0,Reset,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,1,Set value,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,2,Bus controller software name,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,3,Bus controller software version,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,4,Commutation controller software name,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,5,Factory setting Control,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,6,Customer setting Control,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,7,Reserved,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,8,Reserved,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,9,Operating hours counter,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,10,Operating minutes counter,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,11,Reserved,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,12,Addressing on/off,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,13,Stored set value,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,15,Enable RS485,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,16,Actual speed,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,17,Motor status,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,18,Warning,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,19,DC-link voltage,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,20,DC-link current,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,22,Motor temperature,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,23,Electronics temperature,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,24,Current direction of rotation,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,25,Current modulation level,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
