modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,26,Current set value,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,27,Sensor actual value,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,28,Enable input state,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,30,Current controller function,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,31,Reserved,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,33,Current power relative,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,34,Reserved,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,35,Sensor actual value 1,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,39,Current power W,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,40,Current set value source,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,46,Temperature of temperature/humidity sensor 1,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,47,Humidity of temperature/humidity sensor 1,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,48,Temperature of temperature/humidity sensor 2,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,49,Humidity of temperature/humidity sensor 2,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,50,Speed of vane anemometer,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,51,Air flow m³/h,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,52,Mass flow kg/h,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,53,Air flow coded relatively,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,54,Mass flow coded relatively,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,55,Heartbeat,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,56,Temperature PT1000 1,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,57,Temperature PT1000 2,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,66,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,256,Fan address,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,257,Set value source,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,258,Preferred running direction,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,259,Store set value,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,262,Operating mode (parameter set 1),,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,264,Direction of action (parameter set 1),,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,266,P factor (parameter set 1),,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,268,I factor (parameter set 1),,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,270,Max. modulation level (parameter set 1),,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,272,Min. modulation level (parameter set 1),,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,274,Motor stop enable (parameter set 1),,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,25,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,278,Starting modulation level,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,279,Max. permissible modulation level,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,280,Min. permissible modulation level,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,281,Max. speed,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,282,Max. permissible speed,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,283,Reserved,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,284,Reserved,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,287,Ramp-up curve,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,288,Ramp-down curve,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,289,Reserved,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,290,Reserved,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,291,Reserved,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,294,Reserved,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,295,Reserved,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,296,Speed limit,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,298,Input char. curve point 1 X-coordinate (par. 1),,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,299,Input char. curve point 1 Y-coordinate (par. 1),,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,300,Input char. curve point 2 X-coordinate (par. 1),,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,301,Input char. curve point 2 Y-coordinate (par. 1),,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,307,Reserved,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,308,Reserved,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,309,Max. permissible power,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,325,Run monitoring speed limit,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,327,Sensor actual value source,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,329,Transmission speed,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,330,Parity configuration,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,340,Reserved,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,341,Max. power,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,347,Rotating direction fail-safe mode,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,348,Fail-safe set value source,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,349,Set value fail-safe speed,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,350,Time lag fail-safe speed,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,351,Cable break detection voltage,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,362,Enable source,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,363,Stored enable RS485,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,384,Reserved,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,385,Reserved,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,386,Error indicator,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,388,1. Error,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,389,Time of 1st Error,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,416,DC-link voltage reference value,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,26,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,417,DC-link current reference value,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,420,Date of fan manufacture,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,493,Air flow reference value,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,494,Mass flow reference value,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,27,,,,,,,,,,,,,,,,,,0,,,
ebm-papst-modbus-ace-modbus,e13,ebm-papst,MODBUS ACE (Modbus),MB,1538,Elevation above sea level,,,MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf,27,,,,,,,,,,,,,,,,,,0,,,
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,1,CIM configuration,,—,,,,,,,,,,,,,,,,,,,,0,,R/W                     Configuration of the CIM module,R/W                     Configuration of the CIM module
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,3,SoftwareDefinedModbusAddress,,—,,,,,,,,,,,,,,,,,,,,0,,"[1; 247], default: 1","[1; 247], default: 1"
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,4,SoftwareDefinedBitRate,,—,,,,,,,,,,,,,,,,,,,,0,,2: 4800 bit/s (Not supported by the SoftCIM Modbus RTU),2: 4800 bit/s (Not supported by the SoftCIM Modbus RTU)     
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,5,AutoAckControlBits,,—,,,,,,,,,,,,,,,,,,,,0,,Used for selecting the behaviour of control bit acknowledgem,Used for selecting the behaviour of control bit acknowledgem
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,9,Status,,—,,,,,,,,,,,,,,,,,,,,0,,ON                 ON,ON                 ON
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,10,SoftwareDefineStopBits,,—,,,,,,,,,,,,,,,,,,,,0,,"5=38400] bits/s, default:","5=38400] bits/s, default:"
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,12,Watchdog,,—,,,,,,,,,,,,,,,,,,,,0,,2: 2 stop bits,2: 2 stop bits
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,13,GENIbusDiodeOff,,—,,,,,,,,,,,,,,,,,,,,0,,"""software-defined"" on DIP switches SW4 and SW5. Otherwise, t","""software-defined"" on DIP switches SW4 and SW5. Otherwise, t"
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,21,CIM status,,—,,,,,,,,,,,,,,,,,,,,0,,R                       Status registers for the CIM module,R                       Status registers for the CIM module
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,22,GENIbusDataErrorCnt,,—,,,,,,,,,,,,,,,,,,,,0,,It holds a data error counter for the GENIbus connection to,It holds a data error counter for the GENIbus connection to 
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,23,VersionNumber,,—,,,,,,,,,,,,,,,,,,,,0,,"A Grundfos-specific version number, BCD coded unsigned integ","A Grundfos-specific version number, BCD coded unsigned integ"
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,24,ActualModbusAddress,,—,,,,,,,,,,,,,,,,,,,,0,,Valid value range: 1-247,Valid value range: 1-247
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,25,GENIbusTXcountHI,,—,,,,,,,,,,,,,,,,,,,,0,,It holds a transmit counter for the total number of telegram,It holds a transmit counter for the total number of telegram
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,26,GENIbusTXcountLO,,—,,,,,,,,,,,,,,,,,,,,0,,GENIbus connection.,GENIbus connection.
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,27,GENIbusRXcountHI,,—,,,,,,,,,,,,,,,,,,,,0,,It holds a receive counter for the total number of telegrams,It holds a receive counter for the total number of telegrams
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,28,GENIbusRXcountLO,,—,,,,,,,,,,,,,,,,,,,,0,,the GENIbus connection.,the GENIbus connection.
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,30,UnitFamily,,—,,,,,,,,,,,,,,,,,,,,0,,"1 Circulator pumps                5 UPE, 3 phase","1 Circulator pumps                5 UPE, 3 phase"
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,32,UnitVersion,,—,,,,,,,,,,,,,,,,,,,,0,,"7 Magna, 1 phase","7 Magna, 1 phase"
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,35,ProductSoftwareVersionLO,,—,,,,,,,,,,,,,,,,,,,,0,,Product software version (BCD digit 1-4 aa.bb),Product software version (BCD digit 1-4 aa.bb)
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,37,ProductSoftwareYear,,—,,,,,,,,,,,,,,,,,,,,0,,Product software version (BCD digit 5-8 cc.dd),Product software version (BCD digit 5-8 cc.dd)
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,101,Pump control,,—,,,,,,,,,,,,,,,,,,,,0,,R/W                     Registers for control of the E-pump,R/W                     Registers for control of the E-pump
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,102,ControlMode,,—,,,,,,,,,,,,,,,,,,,,0,,You can read the actual status from register 00201 bit 9.,You can read the actual status from register 00201 bit 9.
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,103,OperationMode,,—,,,,,,,,,,,,,,,,,,,,0,,Control bit that resets alarms and warnings from the E-pump,Control bit that resets alarms and warnings from the E-pump
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,104,Setpoint,,—,,,,,,,,,,,,,,,,,,,,0,,1: Resetting alarm,1: Resetting alarm
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,106,SetMaxFlowLimit,,—,,,,,,,,,,,,,,,,,,,,0,,1: Open,1: Open
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,108,SetPumpUnixRtcLO,,—,,,,,,,,,,,,,,,,,,,,0,,Controls the state of relay 3,Controls the state of relay 3
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,109,SensorFeedback,,—,,,,,,,,,,,,,,,,,,,,0,,0: Closed,0: Closed
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,112,SetDirectCtr,,—,,,,,,,,,,,,,,,,,,,,0,,0: Closed,0: Closed
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,201,Pump status,,—,,,,,,,,,,,,,,,,,,,,0,,R                       Registers for reading mode status fr,R                       Registers for reading mode status fr
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,202,ProcessFeedback,,—,,,,,,,,,,,,,,,,,,,,0,,It indicates the actual process feedback from the E-pump.,It indicates the actual process feedback from the E-pump.
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,203,ControlMode,,—,,,,,,,,,,,,,,,,,,,,0,,This value can be compared with the setpoint value.,This value can be compared with the setpoint value.
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,204,OperationMode,,—,,,,,,,,,,,,,,,,,,,,0,,Percentage of closed-loop feedback sensor range,Percentage of closed-loop feedback sensor range
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,205,AlarmCode,,—,,,,,,,,,,,,,,,,,,,,0,,Percentage of E-pump performance,Percentage of E-pump performance
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,206,WarningCode,,—,,,,,,,,,,,,,,,,,,,,0,,Common examples:,Common examples:
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,208,DriveState,,—,,,,,,,,,,,,,,,,,,,,0,,1: Constant frequency,1: Constant frequency
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,209,FeedbackSensorUnit,,—,,,,,,,,,,,,,,,,,,,,0,,4: Constant pressure,4: Constant pressure
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,210,FeedbackSensorMin,,—,,,,,,,,,,,,,,,,,,,,0,,6: Proportional pressure,6: Proportional pressure
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,211,FeedbackSensorMax,,—,,,,,,,,,,,,,,,,,,,,0,,Maximum value of the feedback sensor,Maximum value of the feedback sensor
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,213,MinFrequency,,—,,,,,,,,,,,,,,,,,,,,0,,Scale: 0.1 Hz,Scale: 0.1 Hz
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,215,SetpointRangeMin,,—,,,,,,,,,,,,,,,,,,,,0,,Scale is 0.01 %,Scale is 0.01 %
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,221,FlowEstimationState,,—,,,,,,,,,,,,,,,,,,,,0,,Only available on MAGNA3 and MGE model H and later,Only available on MAGNA3 and MGE model H and later
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,224,DirectControl,,—,,,,,,,,,,,,,,,,,,,,0,,RESERVED,RESERVED
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,225,ControlSource,,—,,,,,,,,,,,,,,,,,,,,0,,RESERVED,RESERVED
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,301,Pump data,,—,,,,,,,,,,,,,,,,,,,,0,,R                       Registers for reading measured data,R                       Registers for reading measured data 
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,302,VolumeFlow,,—,,,,,,,,,,,,,,,,,,,,0,,Actual system flow                        0.1 m3/h,Actual system flow                        0.1 m3/h          
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,303,RelativePerformance,,—,,,,,,,,,,,,,,,,,,,,0,,performance                               1 rpm,performance                               1 rpm
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,305,Frequency,,—,,,,,,,,,,,,,,,,,,,,0,,Logical value of external digital input,Logical value of external digital input                     
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,306,DigitalInput,,—,,,,,,,,,,,,,,,,,,,,0,,Logical value of external digital output,Logical value of external digital output                    
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,307,DigitalOutput,,—,,,,,,,,,,,,,,,,,,,,0,,Actual setpoint:,Actual setpoint:
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,308,ActualSetpoint,,—,,,,,,,,,,,,,,,,,,,,0,,Closed loop: % of sensor maximum          0.1 V,Closed loop: % of sensor maximum          0.1 V
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,309,MotorCurrent,,—,,,,,,,,,,,,,,,,,,,,0,,Frequency converter DC-Link voltage       1W,Frequency converter DC-Link voltage       1W
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,310,DCLinkVoltage,,—,,,,,,,,,,,,,,,,,,,,0,,Motor voltage                             0.1 m3/h,Motor voltage                             0.1 m3/h
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,312,PowerHI,,—,,,,,,,,,,,,,,,,,,,,0,,Total power consumption of the system     0.001 bar,Total power consumption of the system     0.001 bar
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,313,PowerLO,,—,,,,,,,,,,,,,,,,,,,,0,,Model G only                   -,Model G only                   -
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,314,RemoteFlow,,—,,,,,,,,,,,,,,,,,,,,0,,Measured flow at external sensor          0.001 bar,Measured flow at external sensor          0.001 bar
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,315,InletPressure,,—,,,,,,,,,,,,,,,,,,,,0,,atmospheric pressure                      0.01 m,atmospheric pressure                      0.01 m
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,316,RemotePressure1,,—,,,,,,,,,,,,,,,,,,,,0,,Offset -100m                              0.01 K           G,Offset -100m                              0.01 K           G
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,317,FeedTankLevel,,—,,,,,,,,,,,,,,,,,,,,0,,Motor winding temperature                 0.01 K           S,Motor winding temperature                 0.01 K           S
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,318,PowerElectronicTemp,,—,,,,,,,,,,,,,,,,,,,,0,,E-pump electronics temperature            1 Wh/m3,E-pump electronics temperature            1 Wh/m3           
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,319,MotorTemp,,—,,,,,,,,,,,,,,,,,,,,0,,Pumped-liquid temperature                 1 hour,Pumped-liquid temperature                 1 hour
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,320,RemoteTemp1,,—,,,,,,,,,,,,,,,,,,,,0,,"Bearing temperature, drive end                             -","Bearing temperature, drive end                             -"
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,321,ElectronicTemp,,—,,,,,,,,,,,,,,,,,,,,0,,"Bearing temperature, non-drive end","Bearing temperature, non-drive end"
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,322,PumpLiquidTemp,,—,,,,,,,,,,,,,,,,,,,,0,,Auxiliary sensor input                                     S,Auxiliary sensor input                                     S
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,323,BearingTempDE,,—,,,,,,,,,,,,,,,,,,,,0,,Specific energy consumption,Specific energy consumption
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,324,BearingTempNDE,,—,,,,,,,,,,,,,,,,,,,,0,,H              MGE,H              MGE
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,325,AuxSensorInput,,—,,,,,,,,,,,,,,,,,,,,0,,Total operating time of the system,Total operating time of the system
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,326,SpecificEnergyConsumption,,—,,,,,,,,,,,,,,,,,,,,0,,G+S            S,G+S            S
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,328,OperationTimeLO,,—,,,,,,,,,,,,,,,,,,,,0,,-              CUE + S         -,-              CUE + S         -
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,330,TotalPoweredTimeLO,,—,,,,,,,,,,,,,,,,,,,,0,,-              CUE + S         -,-              CUE + S         -
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,332,EnergyHI,,—,,,,,,,,,,,,,,,,,,,,0,,S              S               -,S              S               -
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,334,NumberOfStartsHI,,—,,,,,,,,,,,,,,,,,,,,0,,H+S            CUE + S,H+S            CUE + S
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,337,RemoteTemp2,,—,,,,,,,,,,,,,,,,,,,,0,,sensor 2,sensor 2
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,338,UserSetpoint,,—,,,,,,,,,,,,,,,,,,,,0,,Open loop: % of nominal frequency.,Open loop: % of nominal frequency.
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,339,Diffpressure,,—,,,,,,,,,,,,,,,,,,,,0,,Pressure between pump flanges              0.001 bar  H+S,Pressure between pump flanges              0.001 bar  H+S   
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,340,OutletPressure,,—,,,,,,,,,,,,,,,,,,,,0,,Pressure at pump outlet                    0.001 bar,Pressure at pump outlet                    0.001 bar
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,341,RemotePressure2,,—,,,,,,,,,,,,,,,,,,,,0,,Pressure measured by external sensor 2     0.01 %     H+S,Pressure measured by external sensor 2     0.01 %     H+S   
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,342,LoadPercent,,—,,,,,,,,,,,,,,,,,,,,0,,current                                    1 second   H+S,current                                    1 second   H+S   
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,343,PumpUnixRtcHI,,—,,,,,,,,,,,,,,,,,,,,0,,Pump time and date in UNIX format          0.01 K     H,Pump time and date in UNIX format          0.01 K     H     
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,344,PumpUnixRtcLO,,—,,,,,,,,,,,,,,,,,,,,0,,(seconds since 01-01-1970 00:00:00)        0.001 bar,(seconds since 01-01-1970 00:00:00)        0.001 bar
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,345,MaxFlowLimit,,—,,,,,,,,,,,,,,,,,,,,0,,0.001 bar  H                              K,0.001 bar  H                              K
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,346,RemoteDiffTemp,,—,,,,,,,,,,,,,,,,,,,,0,,Actual maximum flow limit                  0.001 bar,Actual maximum flow limit                  0.001 bar
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,347,InletDiffPressure,,—,,,,,,,,,,,,,,,,,,,,0,,0.01 m     H                              K,0.01 m     H                              K
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,348,OutletDiffPressure,,—,,,,,,,,,,,,,,,,,,,,0,,Remote differential temperature            0.01 K,Remote differential temperature            0.01 K
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,349,RemoteDiffPressure,,—,,,,,,,,,,,,,,,,,,,,0,,Inlet differential pressure                1 kWh      H+S,Inlet differential pressure                1 kWh      H+S   
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,350,StorageTankLevel,,—,,,,,,,,,,,,,,,,,,,,0,,Remote differential pressure                          H+S,Remote differential pressure                          H+S   
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,351,AmbientTemp,,—,,,,,,,,,,,,,,,,,,,,0,,Offset -100                                           H+S,Offset -100                                           H+S   
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,352,HeatEnergyCounter1HI,,—,,,,,,,,,,,,,,,,,,,,0,,Ambient temperature,Ambient temperature
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,353,HeatEnergyCounter1LO,,—,,,,,,,,,,,,,,,,,,,,0,,H+S                            K                   -,H+S                            K                   -
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,354,HeatPowerHI,,—,,,,,,,,,,,,,,,,,,,,0,,Total accumulated heat energy in pump,Total accumulated heat energy in pump
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,355,HeatPowerLO,,—,,,,,,,,,,,,,,,,,,,,0,,lifetime (direction 1)                                H+S,lifetime (direction 1)                                H+S   
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,356,HeatDiffTemp,,—,,,,,,,,,,,,,,,,,,,,0,,H+S                            K                   -,H+S                            K                   -
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,357,Volume1HI,,—,,,,,,,,,,,,,,,,,,,,0,,H+S                            K                   S,H+S                            K                   S
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,359,HeatEnergyCounter2HI,,—,,,,,,,,,,,,,,,,,,,,0,,Actual heat power                          1W         H+S,Actual heat power                          1W         H+S   
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,361,Volume2HI,,—,,,,,,,,,,,,,,,,,,,,0,,Differential temperature between forward   0.01 K     H+S,Differential temperature between forward   0.01 K     H+S   
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,362,Volume2LO,,—,,,,,,,,,,,,,,,,,,,,0,,and return pipe used for heat calculation,and return pipe used for heat calculation
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,364,PHMeasure,,—,,,,,,,,,,,,,,,,,,,,0,,Total pumped volume (direction 1)          0.01 m3    H+S  K,Total pumped volume (direction 1)          0.01 m3    H+S  K
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,630,Hungary,,—,,,,,,,,,,,,,,,,,,,,0,,Norway                                       Tel.: +90 - 262,Norway                                       Tel.: +90 - 262
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,701,Alarm simulation,,—,,,,,,,,,,,,,,,,,,,,0,,R/W                     Registers for simulating alarms and,R/W                     Registers for simulating alarms and 
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,702,Simulation. WarningCode,,—,,,,,,,,,,,,,,,,,,,,0,,Alarm code to simulate,Alarm code to simulate                                      
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,708,Simulation. Activate,,—,,,,,,,,,,,,,,,,,,,,0,,Warning code to simulate,Warning code to simulate                                    
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,709,Simulation. Active,,—,,,,,,,,,,,,,,,,,,,,0,,Used for activating alarm simulation with alarms and warning,Used for activating alarm simulation with alarms and warning
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,2941,Brighton Road,,—,,,,,,,,,,,,,,,,,,,,0,,Graha intirub Lt. 2 & 3,Graha intirub Lt. 2 & 3                                     
grundfos-cim-ciu-200-modbus-rtu,e14,Grundfos,CIM/CIU 200 (Modbus RTU),—,11415,Tallinn,,—,,,,,,,,,,,,,,,,,,,,0,,Fax: + 371 914 9646                       Tel.: (+27) 10 248,Fax: + 371 914 9646                       Tel.: (+27) 10 248
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,4,UNIT-CAP · 실내기 용량 코드,,—,,,,,,,,,,,,,,,,,,,,0,,0~255 — 실내기 용량을 코드로 알려 준다,0~255 — 실내기 용량을 코드로 알려 준다
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,9,EXPV-% · 팽창밸브 개도,percent,%,,,,,,,,,,,,,,,,,,,,0,,0.0~100.0 %,0.0~100.0 %
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,10,LIQ-PIPE-T · 액관 온도,degC,℃,,,,,,,,,,,,,,,,,,,,0,,-50~99 ℃,-50~99 ℃
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,11,GAS-PIPE-T · 가스관 온도,degC,℃,,,,,,,,,,,,,,,,,,,,0,,-50~99 ℃,-50~99 ℃
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,12,RA-T · 환기(리턴) 온도,degC,℃,,,,,,,,,,,,,,,,,,,,0,,-50~99 ℃,-50~99 ℃
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,13,DA-T · 급기(토출) 온도,degC,℃,,,,,,,,,,,,,,,,,,,,0,,-50~99 ℃,-50~99 ℃
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,14,DIFF-T · 코일 차온,degC,℃,,,,,,,,,,,,,,,,,,,,0,,-127~127 ℃,-127~127 ℃
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,16,RZN-T · 리모컨 실내온도,degC,℃,,,,,,,,,,,,,,,,,,,,0,,리모컨 없으면 Unreliable,리모컨 없으면 Unreliable
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,17,COMP~REQ · 요구 압축기 속도,Hz,Hz,,,,,,,,,,,,,,,,,,,,0,,0~255 Hz,0~255 Hz
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,18,UNIT-STOP-CODE · 정지 코드,,—,,,,,,,,,,,,,,,,,,,,0,,0~255 — 멈춘 이유를 코드로 알려 준다,0~255 — 멈춘 이유를 코드로 알려 준다
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,19,ALARM-CODE · 알람 코드,,—,,,,,,,,,,,,,,,,,,,,0,,0~255,0~255
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,27,ZN-T · 실내온도(흡입),degC,℃,,,,,,,,,,,,,,,,,,,,0,,RA-T와 동일 값,RA-T와 동일 값
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AO,15,ZN-SP · 실내 설정온도,degC,℃,,,,,,,,,,,,,,,,,,,,0,,17~30 ℃,17~30 ℃
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,BI,7,HtClg-REQ · 냉난방 요구,,—,,,,,,,,,,,,,,,,,,,,0,,False / True,False / True
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,BI,20,RMT-OPT · 실내 서모스탯 옵션,,—,,,,,,,,,,,,,,,,,,,,0,,False / True,False / True
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,BI,21,DEFROST-S · 제상 상태,,—,,,,,,,,,,,,,,,,,,,,0,,False / True,False / True
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,BI,22,REM-CON · 리모컨 연결,,—,,,,,,,,,,,,,,,,,,,,0,,False / True,False / True
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,BI,23,SF-S · 팬 운전 상태,,—,,,,,,,,,,,,,,,,,,,,0,,Off / On,Off / On
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,BI,24,ALARM-S · 알람 상태,,—,,,,,,,,,,,,,,,,,,,,0,,Normal / Alarm,Normal / Alarm
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,BI,28,FILT-S · 필터 상태,,—,,,,,,,,,,,,,,,,,,,,0,,Clean / Dirty,Clean / Dirty
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,BO,5,UNITEN-MODE · 운전 허용,,—,,,,,,,,,,,,,,,,,,,,0,,Shutdown / Enable,Shutdown / Enable
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,BO,29,FILT-S-RESET · 필터 리셋,,—,,,,,,,,,,,,,,,,,,,,0,,Clean / Dirty,Clean / Dirty
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,BO,30,UNIT-LO · 유닛 전체 잠금,,—,,,,,,,,,,,,,,,,,,,,0,,Unlock / Lock — 리모컨 조작을 통째로 막는다,Unlock / Lock — 리모컨 조작을 통째로 막는다
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,BO,31,FANCMD-LO · 리모컨 기동 잠금,,—,,,,,,,,,,,,,,,,,,,,0,,Unlock / Lock,Unlock / Lock
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,BO,32,SYSMODE-LO · 리모컨 모드 잠금,,—,,,,,,,,,,,,,,,,,,,,0,,Unlock / Lock,Unlock / Lock
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,BO,33,ZNSP-LO · 리모컨 설정온도 잠금,,—,,,,,,,,,,,,,,,,,,,,0,,Unlock / Lock,Unlock / Lock
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,BO,34,FANSPD-LO · 리모컨 풍량 잠금,,—,,,,,,,,,,,,,,,,,,,,0,,Unlock / Lock,Unlock / Lock
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,BO,35,LOUVER-LO · 리모컨 루버 잠금,,—,,,,,,,,,,,,,,,,,,,,0,,Unlock / Lock,Unlock / Lock
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,MSI,25,SYSTEM-S · 실제 운전모드,,—,,,,,,,,,,,,,,,,,,,,0,,Cool / Dry / Fan / Heat,Cool / Dry / Fan / Heat
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,MSI,26,SF-SPD · 실제 팬속도,,—,,,,,,,,,,,,,,,,,,,,0,,Low / Med / High,Low / Med / High
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,MSO,6,SYSTEM-MODE · 운전모드 지령,,—,,,,,,,,,,,,,,,,,,,,0,,1 Cool · 2 Dry · 3 Fan · 4 Heat · 5 Auto,1 Cool · 2 Dry · 3 Fan · 4 Heat · 5 Auto
johnson-controls-si-vrfcbn02-0sx-idu,e8,Johnson Controls,SI-VRFCBN02-0Sx,MSO,8,SF-SPEED-C · 팬속도 지령,,—,,,,,,,,,,,,,,,,,,,,0,,1 Low · 2 Med · 3 High · 4 Auto,1 Low · 2 Med · 3 High · 4 Auto
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,3,ALARM-CODE · 알람 코드,,—,,,,,,,,,,,,,,,,,,,,0,,0~255,0~255
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,MSI,6,SYSTEM-MODE · 계통 모드,,—,,,,,,,,,,,,,,,,,,,,0,,1 Heat · 2 Cool · 3 Auto,1 Heat · 2 Cool · 3 Auto
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,MSI,7,SYSTEM-S · 계통 상태,,—,,,,,,,,,,,,,,,,,,,,0,,13종 (Thermo off·Pump down·Defrost 등),13종 (Thermo off·Pump down·Defrost 등)
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,MSI,8,HX-STATE · 열교환기 상태,,—,,,,,,,,,,,,,,,,,,,,0,,증발/응축 모드 4종,증발/응축 모드 4종
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,MSI,9,INV-STATE · 인버터 상태,,—,,,,,,,,,,,,,,,,,,,,0,,31종 (과전류·저전압·결상 등),31종 (과전류·저전압·결상 등)
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,MSI,10,FAN-STATE · 팬제어 상태,,—,,,,,,,,,,,,,,,,,,,,0,,INV-STATE와 동일 집합,INV-STATE와 동일 집합
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,11,INV-HRS · 인버터 압축기1 운전시간,h,h,,,,,,,,,,,,,,,,,,,,0,,"0~655,350 h","0~655,350 h"
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,12,COMP-HRS · 압축기2 운전시간,h,h,,,,,,,,,,,,,,,,,,,,0,,"0~655,350 h","0~655,350 h"
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,13,INV-FREQ · 인버터 압축기 주파수,Hz,Hz,,,,,,,,,,,,,,,,,,,,0,,0~255 Hz,0~255 Hz
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,14,TOTAL-FREQ · 총 주파수,Hz,Hz,,,,,,,,,,,,,,,,,,,,0,,"0~65,535 Hz","0~65,535 Hz"
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,15,FAN-% · 실외기 팬 출력,percent,%,,,,,,,,,,,,,,,,,,,,0,,0~100 %,0~100 %
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,16,EXPV-% · 팽창밸브 개도,percent,%,,,,,,,,,,,,,,,,,,,,0,,0~100 %,0~100 %
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,17,BYPEXPV-% · 바이패스 팽창밸브 개도,percent,%,,,,,,,,,,,,,,,,,,,,0,,0~100 %,0~100 %
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,18,DISCH-P · 토출 압력,psi,psi,,,,,,,,,,,,,,,,,,,,0,,"0~3,698.5 psi","0~3,698.5 psi"
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,19,SUCT-P · 흡입 압력,psi,psi,,,,,,,,,,,,,,,,,,,,0,,0~369.8 psi,0~369.8 psi
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,20,OA-T · 외기온도,degC,℃,,,,,,,,,,,,,,,,,,,,0,,-50~99 ℃,-50~99 ℃
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,21,INV2ND-A · 인버터 압축기 보조 전류,A,A,,,,,,,,,,,,,,,,,,,,0,,0~127.0 A,0~127.0 A
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,22,INVPRI-A · 인버터 압축기 주 전류,A,A,,,,,,,,,,,,,,,,,,,,0,,0~127.0 A,0~127.0 A
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,23,COMP2-A · 압축기2 전류,A,A,,,,,,,,,,,,,,,,,,,,0,,0~127.0 A,0~127.0 A
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,24,INVTOP-T · 인버터 압축기 상부온도,degC,℃,,,,,,,,,,,,,,,,,,,,0,,0~99 ℃,0~99 ℃
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,AI,25,COMP2TOP-T · 압축기2 상부온도,degC,℃,,,,,,,,,,,,,,,,,,,,0,,0~99 ℃,0~99 ℃
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,MSI,26,PROT-CODE · 보호 코드,,—,,,,,,,,,,,,,,,,,,,,0,,9종 (압력비·전류보호 등),9종 (압력비·전류보호 등)
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,BI,27,DEFROST-S · 제상 상태,,—,,,,,,,,,,,,,,,,,,,,0,,Off / On,Off / On
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,BI,28,EMERGRUN-S · 비상운전 상태,,—,,,,,,,,,,,,,,,,,,,,0,,Off / On,Off / On
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,BI,29,INV-S · 인버터 상태,,—,,,,,,,,,,,,,,,,,,,,0,,Stop / Run,Stop / Run
johnson-controls-si-vrfcbn02-0sx-odu,e8,Johnson Controls,SI-VRFCBN02-0Sx,BI,30,FAN-S · 팬 상태,,—,,,,,,,,,,,,,,,,,,,,0,,Stop / Run,Stop / Run
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,1,Net Override Space Temp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29526,1,X10,,Signed,,1,,,,,reg 1,,OID 29526 (object type not in source),,,0,,,BACnet OID 29526 (object type not in source) · Modbus reg 1
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,2,Indoor Air Qual Snsr Rng,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29529,2,X10,,Signed,,1,,,,,reg 2,,OID 29529 (object type not in source),,,0,,,BACnet OID 29529 (object type not in source) · Modbus reg 2
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,3,Net Ovrd Indoor Air Qual,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29530,3,X10,,Signed,,1,,,,,reg 3,,OID 29530 (object type not in source),,,0,,,BACnet OID 29530 (object type not in source) · Modbus reg 3
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,4,Net Ovrd Zone Humidity,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29533,4,X10,,Signed,,1,,,,,reg 4,,OID 29533 (object type not in source),,,0,,,BACnet OID 29533 (object type not in source) · Modbus reg 4
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,5,Net Ovrd Space Sp Offset,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29540,5,X10,,Signed,,1,,,,,reg 5,,OID 29540 (object type not in source),,,0,,,BACnet OID 29540 (object type not in source) · Modbus reg 5
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,6,Net Ovrd OA Temperature,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29543,6,X10,,Signed,,1,,,,,reg 6,,OID 29543 (object type not in source),,,0,,,BACnet OID 29543 (object type not in source) · Modbus reg 6
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,7,Net Override OA Humidity,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,17,,29546,7,X10,,Signed,,1,,,,,reg 7,,OID 29546 (object type not in source),,,0,,,BACnet OID 29546 (object type not in source) · Modbus reg 7
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,8,Net Override OA Quality,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,17,,29549,8,X10,,Signed,,1,,,,,reg 8,,OID 29549 (object type not in source),,,0,,,BACnet OID 29549 (object type not in source) · Modbus reg 8
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,9,Fan Accumulated Runtime,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,1,,29554,9,X10,,UnSigned,,1,,,,,reg 9,,OID 29554 (object type not in source),,,0,,,BACnet OID 29554 (object type not in source) · Modbus reg 9
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,10,Duct Pressure Setpoint,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,2,,29566,10,X100,,Signed,,1,,,,,reg 10,,OID 29566 (object type not in source),,,0,,,BACnet OID 29566 (object type not in source) · Modbus reg 10
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,11,Duct Pressure Shutdwn Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,2,,29567,11,X100,,Signed,,1,,,,,reg 11,,OID 29567 (object type not in source),,,0,,,BACnet OID 29567 (object type not in source) · Modbus reg 11
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,12,Occ No Heat or Cl Pct Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,2,,29570,12,X10,,Signed,,1,,,,,reg 12,,OID 29570 (object type not in source),,,0,,,BACnet OID 29570 (object type not in source) · Modbus reg 12
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,13,Occ 1 Stage of Cl Pct Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,2,,29571,13,X10,,Signed,,1,,,,,reg 13,,OID 29571 (object type not in source),,,0,,,BACnet OID 29571 (object type not in source) · Modbus reg 13
