modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,14,Occ 2 Stges of Cl Pct Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,2,,29572,14,X10,,Signed,,1,,,,,reg 14,,OID 29572 (object type not in source),,,0,,,BACnet OID 29572 (object type not in source) · Modbus reg 14
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,15,Occ 3 Stges of Cl Pct Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,2,,29819,15,X10,,Signed,,1,,,,,reg 15,,OID 29819 (object type not in source),,,0,,,BACnet OID 29819 (object type not in source) · Modbus reg 15
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,16,Occ 4 Stges of Cl Pct Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,2,,29820,16,X10,,Signed,,1,,,,,reg 16,,OID 29820 (object type not in source),,,0,,,BACnet OID 29820 (object type not in source) · Modbus reg 16
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,17,Occ 1 Stage of Ht Pct Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,2,,29573,17,X10,,Signed,,1,,,,,reg 17,,OID 29573 (object type not in source),,,0,,,BACnet OID 29573 (object type not in source) · Modbus reg 17
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,18,Occ 2 Stges of Ht Pct Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,2,,29574,18,X10,,Signed,,1,,,,,reg 18,,OID 29574 (object type not in source),,,0,,,BACnet OID 29574 (object type not in source) · Modbus reg 18
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,19,Occ 3 Stges of Ht Pct Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,2,,29821,19,X10,,Signed,,1,,,,,reg 19,,OID 29821 (object type not in source),,,0,,,BACnet OID 29821 (object type not in source) · Modbus reg 19
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,20,Min Runtime Clg Stage,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,3,,29578,20,X10,,UnSigned,,1,,,,,reg 20,,OID 29578 (object type not in source),,,0,,,BACnet OID 29578 (object type not in source) · Modbus reg 20
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,21,OAT Cooling Cutout,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,3,,29582,21,X10,,Signed,,1,,,,,reg 21,,OID 29582 (object type not in source),,,0,,,BACnet OID 29582 (object type not in source) · Modbus reg 21
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,22,Temp/Humidity Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,3,,29587,22,X10,,Signed,,1,,,,,reg 22,,OID 29587 (object type not in source),,,0,,,BACnet OID 29587 (object type not in source) · Modbus reg 22
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,23,Max Temp / Hum Sp Offset,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,3,,29588,23,X10,,Signed,,1,,,,,reg 23,,OID 29588 (object type not in source),,,0,,,BACnet OID 29588 (object type not in source) · Modbus reg 23
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,24,Temp-Hum Value-Deg Offst,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,3,,29589,24,X10,,Signed,,1,,,,,reg 24,,OID 29589 (object type not in source),,,0,,,BACnet OID 29589 (object type not in source) · Modbus reg 24
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,25,SAT Limit for Cooling Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,3,,29591,25,X10,,Signed,,1,,,,,reg 25,,OID 29591 (object type not in source),,,0,,,BACnet OID 29591 (object type not in source) · Modbus reg 25
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,26,VAV Clg SA Temp Upper Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,4,,29604,26,X10,,Signed,,1,,,,,reg 26,,OID 29604 (object type not in source),,,0,,,BACnet OID 29604 (object type not in source) · Modbus reg 26
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,27,VAV Cig SA Temp Lower Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,4,,29605,27,X10,,Signed,,1,,,,,reg 27,,OID 29605 (object type not in source),,,0,,,BACnet OID 29605 (object type not in source) · Modbus reg 27
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,28,VAV SA Temp Reset Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,4,,29606,28,X10,,Signed,,1,,,,,reg 28,,OID 29606 (object type not in source),,,0,,,BACnet OID 29606 (object type not in source) · Modbus reg 28
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,29,CV Occupied Cooling Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,4,,29608,29,X10,,Signed,,1,,,,,reg 29,,OID 29608 (object type not in source),,,0,,,BACnet OID 29608 (object type not in source) · Modbus reg 29
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,30,CV Unoccupied Cooling Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,4,,29609,30,X10,,Signed,,1,,,,,reg 30,,OID 29609 (object type not in source),,,0,,,BACnet OID 29609 (object type not in source) · Modbus reg 30
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,31,Altitude,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,4,,29889,31,X10,,Signed,,1,,,,,reg 31,,OID 29889 (object type not in source),,,0,,,BACnet OID 29889 (object type not in source) · Modbus reg 31
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,32,Refrig Systems Installed,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,4,,29890,32,X10,,UnSigned,,1,,,,,reg 32,,OID 29890 (object type not in source),,,0,,,BACnet OID 29890 (object type not in source) · Modbus reg 32
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,33,C1 Stage Acc Runtime,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29627,33,X10,,UnSigned,,1,,,,,reg 33,,OID 29627 (object type not in source),,,0,,,BACnet OID 29627 (object type not in source) · Modbus reg 33
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,34,C2 Stage Acc Runtime,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29628,34,X10,,UnSigned,,1,,,,,reg 34,,OID 29628 (object type not in source),,,0,,,BACnet OID 29628 (object type not in source) · Modbus reg 34
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,35,C3 Stage Acc Runtime,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,7,,29629,35,X10,,UnSigned,,1,,,,,reg 35,,OID 29629 (object type not in source),,,0,,,BACnet OID 29629 (object type not in source) · Modbus reg 35
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,36,C4 Stage Acc Runtime,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29630,36,X10,,UnSigned,,1,,,,,reg 36,,OID 29630 (object type not in source),,,0,,,BACnet OID 29630 (object type not in source) · Modbus reg 36
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,37,SAT Limit for Htg Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,10,,29710,37,X10,,Signed,,1,,,,,reg 37,,OID 29710 (object type not in source),,,0,,,BACnet OID 29710 (object type not in source) · Modbus reg 37
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,38,OA Temp Htg Cutout Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,10,,29711,38,X10,,Signed,,1,,,,,reg 38,,OID 29711 (object type not in source),,,0,,,BACnet OID 29711 (object type not in source) · Modbus reg 38
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,39,VAV Occupied Htg Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29723,39,X10,,Signed,,1,,,,,reg 39,,OID 29723 (object type not in source),,,0,,,BACnet OID 29723 (object type not in source) · Modbus reg 39
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,40,VAV Unoccupied Htg Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29725,40,X10,,Signed,,1,,,,,reg 40,,OID 29725 (object type not in source),,,0,,,BACnet OID 29725 (object type not in source) · Modbus reg 40
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,41,Wrmup-Return Air Temp Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29823,41,X10,,Signed,,1,,,,,reg 41,,OID 29823 (object type not in source),,,0,,,BACnet OID 29823 (object type not in source) · Modbus reg 41
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,42,CV Occupied Heating Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29728,42,X10,,Signed,,1,,,,,reg 42,,OID 29728 (object type not in source),,,0,,,BACnet OID 29728 (object type not in source) · Modbus reg 42
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,43,CV Unoccupied Heating Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29729,43,X10,,Signed,,1,,,,,reg 43,,OID 29729 (object type not in source),,,0,,,BACnet OID 29729 (object type not in source) · Modbus reg 43
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,44,Cldwn-Return Air Temp Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29892,44,X10,,Signed,,1,,,,,reg 44,,OID 29892 (object type not in source),,,0,,,BACnet OID 29892 (object type not in source) · Modbus reg 44
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,45,Early Start Period,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29895,45,X10,,UnSigned,,1,,,,,reg 45,,OID 29895 (object type not in source),,,0,,,BACnet OID 29895 (object type not in source) · Modbus reg 45
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,48,Heating Stage 1 Runtime,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29738,48,X10,,UnSigned,,1,,,,,reg 48,,OID 29738 (object type not in source),,,0,,,BACnet OID 29738 (object type not in source) · Modbus reg 48
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,49,Heating Stage 2 Runtime,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29739,49,X10,,UnSigned,,1,,,,,reg 49,,OID 29739 (object type not in source),,,0,,,BACnet OID 29739 (object type not in source) · Modbus reg 49
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,50,Heating Stage 3 Runtime,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29740,50,X10,,UnSigned,,1,,,,,reg 50,,OID 29740 (object type not in source),,,0,,,BACnet OID 29740 (object type not in source) · Modbus reg 50
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,51,HW Htg Stage 1 SAT Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29743,51,X10,,Signed,,1,,,,,reg 51,,OID 29743 (object type not in source),,,0,,,BACnet OID 29743 (object type not in source) · Modbus reg 51
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,52,HW Htg Stage 2 SAT Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29744,52,X10,,Signed,,1,,,,,reg 52,,OID 29744 (object type not in source),,,0,,,BACnet OID 29744 (object type not in source) · Modbus reg 52
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,53,HW Heat SAT Tempering Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29746,53,X10,,Signed,,1,,,,,reg 53,,OID 29746 (object type not in source),,,0,,,BACnet OID 29746 (object type not in source) · Modbus reg 53
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,54,Econ Dmp Min Pos LS Fan,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,13,,29808,54,X10,,Signed,,1,,,,,reg 54,,OID 29808 (object type not in source),,,0,,,BACnet OID 29808 (object type not in source) · Modbus reg 54
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,55,Econ OA Temp Enable Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29753,55,X10,,Signed,,1,,,,,reg 55,,OID 29753 (object type not in source),,,0,,,BACnet OID 29753 (object type not in source) · Modbus reg 55
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,56,Econ OA Enthalpy Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29754,56,X10,,Signed,,1,,,,,reg 56,,OID 29754 (object type not in source),,,0,,,BACnet OID 29754 (object type not in source) · Modbus reg 56
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,57,Low Ambient Econ Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29755,57,X10,,Signed,,1,,,,,reg 57,,OID 29755 (object type not in source),,,0,,,BACnet OID 29755 (object type not in source) · Modbus reg 57
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,58,Low Ambient Econ Min Pos,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,13,,29756,58,X10,,Signed,,1,,,,,reg 58,,OID 29756 (object type not in source),,,0,,,BACnet OID 29756 (object type not in source) · Modbus reg 58
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,60,Dmd Vent Max Econ Pos,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,14,,29766,60,X10,,Signed,,1,,,,,reg 60,,OID 29766 (object type not in source),,,0,,,BACnet OID 29766 (object type not in source) · Modbus reg 60
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,61,Dmd Vent IAQ Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,14,,29767,61,X10,,Signed,,1,,,,,reg 61,,OID 29767 (object type not in source),,,0,,,BACnet OID 29767 (object type not in source) · Modbus reg 61
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,62,Dmd Vent Differential Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,14,,29768,62,X10,,Signed,,1,,,,,reg 62,,OID 29768 (object type not in source),,,0,,,BACnet OID 29768 (object type not in source) · Modbus reg 62
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,63,Building Pressure Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,14,,29780,63,X1000,,Signed,,1,,,,,reg 63,,OID 29780 (object type not in source),,,0,,,BACnet OID 29780 (object type not in source) · Modbus reg 63
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,64,Exh Dmp Pos Exh Fan-On,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,14,,29783,64,X10,,Signed,,1,,,,,reg 64,,OID 29783 (object type not in source),,,0,,,BACnet OID 29783 (object type not in source) · Modbus reg 64
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,65,Exh Dmp Pos Exh Fan-Off,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,14,,29784,65,X10,,Signed,,1,,,,,reg 65,,OID 29784 (object type not in source),,,0,,,BACnet OID 29784 (object type not in source) · Modbus reg 65
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,66,Econ Dmp Pos-Exh Fan On,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,14,,29785,66,X10,,Signed,,1,,,,,reg 66,,OID 29785 (object type not in source),,,0,,,BACnet OID 29785 (object type not in source) · Modbus reg 66
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,67,Econ Dmp Pos-Exh Fan Off,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,14,,29786,67,X10,,Signed,,1,,,,,reg 67,,OID 29786 (object type not in source),,,0,,,BACnet OID 29786 (object type not in source) · Modbus reg 67
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,68,HGR Humidity Setpoint,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,13,,29792,68,X10,,Signed,,1,,,,,reg 68,,OID 29792 (object type not in source),,,0,,,BACnet OID 29792 (object type not in source) · Modbus reg 68
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,69,Outdoor Air Flow Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,14,,29795,69,X10,,Signed,,1,,,,,reg 69,,OID 29795 (object type not in source),,,0,,,BACnet OID 29795 (object type not in source) · Modbus reg 69
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,70,OA Intake Max Sensor Rng,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,14,,29797,70,X10,,Signed,,1,,,,,reg 70,,OID 29797 (object type not in source),,,0,,,BACnet OID 29797 (object type not in source) · Modbus reg 70
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,71,SP LoadShed Rate Limit,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29884,71,X1000,,UnSigned,,1,,,,,reg 71,,OID 29884 (object type not in source),,,0,,,BACnet OID 29884 (object type not in source) · Modbus reg 71
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,72,SP LoadShed Adjust,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29885,72,X10,,UnSigned,,1,,,,,reg 72,,OID 29885 (object type not in source),,,0,,,BACnet OID 29885 (object type not in source) · Modbus reg 72
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,73,SZ VAV Minimum Fan Speed,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,3,,29913,73,X10,,Signed,,1,,,,,reg 73,,OID 29913 (object type not in source),,,0,,,BACnet OID 29913 (object type not in source) · Modbus reg 73
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,74,DAT Cooling Min SP,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,4,,29907,74,X10,,Signed,,1,,,,,reg 74,,OID 29907 (object type not in source),,,0,,,BACnet OID 29907 (object type not in source) · Modbus reg 74
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,75,DAT Max Heating SP,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29905,75,X10,,Signed,,,,,,,reg 75,,OID 29905 (object type not in source),,,0,,,BACnet OID 29905 (object type not in source) · Modbus reg 75
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,76,DAT Satisfied SP,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29906,76,X10,,Signed,,,,,,,reg 76,,OID 29906 (object type not in source),,,0,,,BACnet OID 29906 (object type not in source) · Modbus reg 76
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,77,Econ Min OAD Pos,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,13,,29759,77,X10,,Signed,,1,,,,,reg 77,,OID 29759 (object type not in source),,,0,,,BACnet OID 29759 (object type not in source) · Modbus reg 77
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,78,HGR Unocc Humidity Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,14,,29903,78,X10,,Signed,,1,,,,,reg 78,,OID 29903 (object type not in source),,,0,,,BACnet OID 29903 (object type not in source) · Modbus reg 78
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,80,Reset Lockouts,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,1,,29826,80,,,,,1,,,,,reg 80,,OID 29826 (object type not in source),,,0,,,BACnet OID 29826 (object type not in source) · Modbus reg 80
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,81,Temporary Occupancy Enable,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29825,81,0,,0,,1,,,,,reg 81,,OID 29825 (object type not in source),,,0,,,BACnet OID 29825 (object type not in source) · Modbus reg 81
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,82,Occupancy Enable Mode,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29518,82,,,,,1,,,,,reg 82,,OID 29518 (object type not in source),,,0,,,BACnet OID 29518 (object type not in source) · Modbus reg 82
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,83,Net Temp Occ Request,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29519,83,,,,,1,,,,,reg 83,,OID 29519 (object type not in source),,,0,,,BACnet OID 29519 (object type not in source) · Modbus reg 83
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,84,Net Occupancy Request,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29520,84,,,,,1,,,,,reg 84,,OID 29520 (object type not in source),,,0,,,BACnet OID 29520 (object type not in source) · Modbus reg 84
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,85,Temp Occupancy Timeout,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29521,85,,,,,1,,,,,reg 85,,OID 29521 (object type not in source),,,0,,,BACnet OID 29521 (object type not in source) · Modbus reg 85
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,86,Space Temp Alrm Time Dly,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29525,86,,,,,1,,,,,reg 86,,OID 29525 (object type not in source),,,0,,,BACnet OID 29525 (object type not in source) · Modbus reg 86
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,87,Net Ovrd Fan Request,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29536,87,,,,,1,,,,,reg 87,,OID 29536 (object type not in source),,,0,,,BACnet OID 29536 (object type not in source) · Modbus reg 87
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,88,Off During Unoccupied,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29914,88,,,,,1,,,,,reg 88,,OID 29914 (object type not in source),,,0,,,BACnet OID 29914 (object type not in source) · Modbus reg 88
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,90,Fan On Delay for Cool,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,2,,29558,90,,,,,1,,,,,reg 90,,OID 29558 (object type not in source),,,0,,,BACnet OID 29558 (object type not in source) · Modbus reg 90
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,91,Cont SF Oper in Occ Mode,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,2,,29568,91,,,,,1,,,,,reg 91,,OID 29568 (object type not in source),,,0,,,BACnet OID 29568 (object type not in source) · Modbus reg 91
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,92,Trn Off Cnt Fn Opr St Ht,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,2,,29569,92,,,,,1,,,,,reg 92,,OID 29569 (object type not in source),,,0,,,BACnet OID 29569 (object type not in source) · Modbus reg 92
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,93,Clg Mode Ena For Oper,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,3,,29575,93,,,,,1,,,,,reg 93,,OID 29575 (object type not in source),,,0,,,BACnet OID 29575 (object type not in source) · Modbus reg 93
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,94,OAT Cooling Cutout Ena,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,3,,29581,94,,,,,1,,,,,reg 94,,OID 29581 (object type not in source),,,0,,,BACnet OID 29581 (object type not in source) · Modbus reg 94
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,95,Economizer Loading Ena,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,3,,29583,95,,,,,1,,,,,reg 95,,OID 29583 (object type not in source),,,0,,,BACnet OID 29583 (object type not in source) · Modbus reg 95
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,96,All Stgs Clg Off in Econ,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,3,,29584,96,,,,,1,,,,,reg 96,,OID 29584 (object type not in source),,,0,,,BACnet OID 29584 (object type not in source) · Modbus reg 96
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,97,Temp/Hum (Ret) Cntrl Ena,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,3,,29586,97,,,,,1,,,,,reg 97,,OID 29586 (object type not in source),,,0,,,BACnet OID 29586 (object type not in source) · Modbus reg 97
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,98,SAT Limit for Clg Ena,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,3,,29590,98,,,,,1,,,,,reg 98,,OID 29590 (object type not in source),,,0,,,BACnet OID 29590 (object type not in source) · Modbus reg 98
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,100,Cooling Adaptive Tuning Enable,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,4,,29882,100,0,,0,,1,,,,,reg 100,,OID 29882 (object type not in source),,,0,,,BACnet OID 29882 (object type not in source) · Modbus reg 100
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,101,C1 Stage Enabled,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29619,101,,,,,1,,,,,reg 101,,OID 29619 (object type not in source),,,0,,,BACnet OID 29619 (object type not in source) · Modbus reg 101
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,102,C2 Stage Enabled,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29620,102,,,,,1,,,,,reg 102,,OID 29620 (object type not in source),,,0,,,BACnet OID 29620 (object type not in source) · Modbus reg 102
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,103,C3 Stage Enabled,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,7,,29621,103,,,,,1,,,,,reg 103,,OID 29621 (object type not in source),,,0,,,BACnet OID 29621 (object type not in source) · Modbus reg 103
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,104,C4 Stage Enabled,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29622,104,,,,,1,,,,,reg 104,,OID 29622 (object type not in source),,,0,,,BACnet OID 29622 (object type not in source) · Modbus reg 104
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,105,Htg Mode Enabled For Opr,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,10,,29707,105,,,,,1,,,,,reg 105,,OID 29707 (object type not in source),,,0,,,BACnet OID 29707 (object type not in source) · Modbus reg 105
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,106,SAT Limit for Htg Enable,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,10,,29709,106,,,,,1,,,,,reg 106,,OID 29709 (object type not in source),,,0,,,BACnet OID 29709 (object type not in source) · Modbus reg 106
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,107,VAV Occupied Htg Enabled,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29722,107,,,,,1,,,,,reg 107,,OID 29722 (object type not in source),,,0,,,BACnet OID 29722 (object type not in source) · Modbus reg 107
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,108,VAV UnOccupied Htg Ena,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29724,108,,,,,1,,,,,reg 108,,OID 29724 (object type not in source),,,0,,,BACnet OID 29724 (object type not in source) · Modbus reg 108
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,109,Morning Warmup Enabled,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29822,109,,,,,1,,,,,reg 109,,OID 29822 (object type not in source),,,0,,,BACnet OID 29822 (object type not in source) · Modbus reg 109
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,110,Morning Cooldown Enabled,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29891,110,,,,,1,,,,,reg 110,,OID 29891 (object type not in source),,,0,,,BACnet OID 29891 (object type not in source) · Modbus reg 110
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,111,Optimal Start Enabled,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29893,111,,,,,1,,,,,reg 111,,OID 29893 (object type not in source),,,0,,,BACnet OID 29893 (object type not in source) · Modbus reg 111
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,112,Occupancy BI Enabled,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29894,112,,,,,1,,,,,reg 112,,OID 29894 (object type not in source),,,0,,,BACnet OID 29894 (object type not in source) · Modbus reg 112
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,114,Heating Adaptive Tuning Enable,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29881,114,0,,0,,1,,,,,reg 114,,OID 29881 (object type not in source),,,0,,,BACnet OID 29881 (object type not in source) · Modbus reg 114
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,115,HW Heat Valve Rev Acting,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29742,115,,,,,1,,,,,reg 115,,OID 29742 (object type not in source),,,0,,,BACnet OID 29742 (object type not in source) · Modbus reg 115
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,116,HW Heat SAT Tempring Ena,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29745,116,,,,,1,,,,,reg 116,,OID 29745 (object type not in source),,,0,,,BACnet OID 29745 (object type not in source) · Modbus reg 116
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,117,Defrost Curve Selection,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,17,,29899,117,,,,,1,,,,,reg 117,,OID 29899 (object type not in source),,,0,,,BACnet OID 29899 (object type not in source) · Modbus reg 117
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,118,Econ Enabled For Oper,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29747,118,,,,,1,,,,,reg 118,,OID 29747 (object type not in source),,,0,,,BACnet OID 29747 (object type not in source) · Modbus reg 118
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,119,Free Cooling Selection,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29752,119,,,,,1,,,,,reg 119,,OID 29752 (object type not in source),,,0,,,BACnet OID 29752 (object type not in source) · Modbus reg 119
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,120,Dmd Vent Mode of Oper,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,14,,29765,120,,,,,1,,,,,reg 120,,OID 29765 (object type not in source),,,0,,,BACnet OID 29765 (object type not in source) · Modbus reg 120
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,121,ERV Enabled,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,14,,29787,121,,,,,1,,,,,reg 121,,OID 29787 (object type not in source),,,0,,,BACnet OID 29787 (object type not in source) · Modbus reg 121
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,122,ERV Unoccupied Fan Ena,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,14,,29788,122,,,,,1,,,,,reg 122,,OID 29788 (object type not in source),,,0,,,BACnet OID 29788 (object type not in source) · Modbus reg 122
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,123,HGR Enabled For Oper,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,13,,29789,123,,,,,1,,,,,reg 123,,OID 29789 (object type not in source),,,0,,,BACnet OID 29789 (object type not in source) · Modbus reg 123
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,124,HGR Alternate Oper Ena,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,13,,29793,124,,,,,1,,,,,reg 124,,OID 29793 (object type not in source),,,0,,,BACnet OID 29793 (object type not in source) · Modbus reg 124
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,125,Net Ovrd Purge Command,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,17,,29801,125,,,,,1,,,,,reg 125,,OID 29801 (object type not in source),,,0,,,BACnet OID 29801 (object type not in source) · Modbus reg 125
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,126,Hardware Reset,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,1,,29909,126,,,,,1,,,,,reg 126,,OID 29909 (object type not in source),,,0,,,BACnet OID 29909 (object type not in source) · Modbus reg 126
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,127,SP LoadShed Enable,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29883,127,,,,,1,,,,,reg 127,,OID 29883 (object type not in source),,,0,,,BACnet OID 29883 (object type not in source) · Modbus reg 127
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,128,Direct Loadshed,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29910,128,,,,,1,,,,,reg 128,,OID 29910 (object type not in source),,,0,,,BACnet OID 29910 (object type not in source) · Modbus reg 128
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,129,Redline,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29911,129,,,,,1,,,,,reg 129,,OID 29911 (object type not in source),,,0,,,BACnet OID 29911 (object type not in source) · Modbus reg 129
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,130,PID Tuning Reset,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29919,130,,,,,1,,,,,reg 130,,OID 29919 (object type not in source),,,0,,,BACnet OID 29919 (object type not in source) · Modbus reg 130
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,132,Econ Fault Detection Ena,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,13,,29915,132,,,,,1,,,,,reg 132,,OID 29915 (object type not in source),,,0,,,BACnet OID 29915 (object type not in source) · Modbus reg 132
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,133,HGR Enabled For Unocc Mode,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,14,,29904,133,,,,,1,,,,,reg 133,,OID 29904 (object type not in source),,,0,,,BACnet OID 29904 (object type not in source) · Modbus reg 133
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,135,Operational Space Temp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29522,135,X10,,Signed,,,,,,,reg 135,,OID 29522 (object type not in source),,,0,,,BACnet OID 29522 (object type not in source) · Modbus reg 135
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,136,Oper Indoor Air Quality,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29527,136,X10,,Signed,,,,,,,reg 136,,OID 29527 (object type not in source),,,0,,,BACnet OID 29527 (object type not in source) · Modbus reg 136
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,137,Oper Space Humidity,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29531,137,X10,,Signed,,,,,,,reg 137,,OID 29531 (object type not in source),,,0,,,BACnet OID 29531 (object type not in source) · Modbus reg 137
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,138,Return Air Humidity,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,13,,29761,138,X10,,UnSigned,,,,,,,reg 138,,OID 29761 (object type not in source),,,0,,,BACnet OID 29761 (object type not in source) · Modbus reg 138
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,139,Return Air Temperature,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29764,139,X10,,Signed,,,,,,,reg 139,,OID 29764 (object type not in source),,,0,,,BACnet OID 29764 (object type not in source) · Modbus reg 139
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,140,Oper Space Temp Sp Offst,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29537,140,X10,,Signed,,,,,,,reg 140,,OID 29537 (object type not in source),,,0,,,BACnet OID 29537 (object type not in source) · Modbus reg 140
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,141,Space Temp Sp Offst Inpt,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29539,141,X10,,Signed,,,,,,,reg 141,,OID 29539 (object type not in source),,,0,,,BACnet OID 29539 (object type not in source) · Modbus reg 141
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,142,Time to Next Occ Period,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29837,142,X10,,UnSigned,,,,,,,reg 142,,OID 29837 (object type not in source),,,0,,,BACnet OID 29837 (object type not in source) · Modbus reg 142
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,143,Clg Weighting Param 1,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29839,143,X100,,Signed,,,,,,,reg 143,,OID 29839 (object type not in source),,,0,,,BACnet OID 29839 (object type not in source) · Modbus reg 143
