modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,144,Clg Weighting Param 2,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29840,144,X100,,Signed,,,,,,,reg 144,,OID 29840 (object type not in source),,,0,,,BACnet OID 29840 (object type not in source) · Modbus reg 144
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,145,Htg Weighting Param 1,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29841,145,X100,,Signed,,,,,,,reg 145,,OID 29841 (object type not in source),,,0,,,BACnet OID 29841 (object type not in source) · Modbus reg 145
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,146,Htg Weighting Param 2,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29842,146,X100,,Signed,,,,,,,reg 146,,OID 29842 (object type not in source),,,0,,,BACnet OID 29842 (object type not in source) · Modbus reg 146
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,147,EWMA Cooling Demand,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29843,147,X100,,Signed,,,,,,,reg 147,,OID 29843 (object type not in source),,,0,,,BACnet OID 29843 (object type not in source) · Modbus reg 147
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,148,EWMA Heating Demand,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29844,148,X100,,Signed,,,,,,,reg 148,,OID 29844 (object type not in source),,,0,,,BACnet OID 29844 (object type not in source) · Modbus reg 148
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,149,Corrected Return Time,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29845,149,X10,,UnSigned,,,,,,,reg 149,,OID 29845 (object type not in source),,,0,,,BACnet OID 29845 (object type not in source) · Modbus reg 149
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,150,Uncorrected Return Time,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29846,150,X10,,UnSigned,,,,,,,reg 150,,OID 29846 (object type not in source),,,0,,,BACnet OID 29846 (object type not in source) · Modbus reg 150
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,151,Wrmup-Cldwn Start Time,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29847,151,X10,,UnSigned,,,,,,,reg 151,,OID 29847 (object type not in source),,,0,,,BACnet OID 29847 (object type not in source) · Modbus reg 151
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,152,Wrmup-Cldwn Start Temp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29848,152,X10,,Signed,,,,,,,reg 152,,OID 29848 (object type not in source),,,0,,,BACnet OID 29848 (object type not in source) · Modbus reg 152
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,153,Operational OA Temp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29541,153,X10,,Signed,,,,,,,reg 153,,OID 29541 (object type not in source),,,0,,,BACnet OID 29541 (object type not in source) · Modbus reg 153
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,154,Operational OA Humidity,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29544,154,X10,,Signed,,,,,,,reg 154,,OID 29544 (object type not in source),,,0,,,BACnet OID 29544 (object type not in source) · Modbus reg 154
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,155,Outdoor Air Enthalpy,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,17,,29545,155,X10,,Signed,,,,,,,reg 155,,OID 29545 (object type not in source),,,0,,,BACnet OID 29545 (object type not in source) · Modbus reg 155
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,156,Operational OA Quality,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,17,,29547,156,X10,,Signed,,,,,,,reg 156,,OID 29547 (object type not in source),,,0,,,BACnet OID 29547 (object type not in source) · Modbus reg 156
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,157,Supply Fan Pct Output,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,1,,29551,157,X10,,Signed,,,,,,,reg 157,,OID 29551 (object type not in source),,,0,,,BACnet OID 29551 (object type not in source) · Modbus reg 157
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,158,Supply Air Temperature,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,2,,29564,158,X10,,Signed,,,,,,,reg 158,,OID 29564 (object type not in source),,,0,,,BACnet OID 29564 (object type not in source) · Modbus reg 158
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,159,Duct Static Pressure,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,2,,29565,159,X100,,Signed,,,,,,,reg 159,,OID 29565 (object type not in source),,,0,,,BACnet OID 29565 (object type not in source) · Modbus reg 159
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,160,VAV Oper Clg SA Temp Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,4,,29607,160,X10,,Signed,,,,,,,reg 160,,OID 29607 (object type not in source),,,0,,,BACnet OID 29607 (object type not in source) · Modbus reg 160
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,161,CV Operating Cooling Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,4,,29610,161,X10,,Signed,,,,,,,reg 161,,OID 29610 (object type not in source),,,0,,,BACnet OID 29610 (object type not in source) · Modbus reg 161
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,162,C1 Min On Time Remaining,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29631,162,X1,,UnSigned,,,,,,,reg 162,,OID 29631 (object type not in source),,,0,,,BACnet OID 29631 (object type not in source) · Modbus reg 162
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,163,C1 ASCD Time Remaining,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29635,163,X1,,UnSigned,,,,,,,reg 163,,OID 29635 (object type not in source),,,0,,,BACnet OID 29635 (object type not in source) · Modbus reg 163
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,164,C1 Evaporator Coil Temp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29663,164,X10,,Signed,,,,,,,reg 164,,OID 29663 (object type not in source),,,0,,,BACnet OID 29663 (object type not in source) · Modbus reg 164
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,165,C1 Condenser Coil Temp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29667,165,X10,,Signed,,,,,,,reg 165,,OID 29667 (object type not in source),,,0,,,BACnet OID 29667 (object type not in source) · Modbus reg 165
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,166,C2 Min On Time Remaining,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29632,166,X1,,UnSigned,,,,,,,reg 166,,OID 29632 (object type not in source),,,0,,,BACnet OID 29632 (object type not in source) · Modbus reg 166
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,167,C2 ASCD Time Remaining,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29636,167,X1,,UnSigned,,,,,,,reg 167,,OID 29636 (object type not in source),,,0,,,BACnet OID 29636 (object type not in source) · Modbus reg 167
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,168,C2 Evaporator Coil Temp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29664,168,X10,,Signed,,,,,,,reg 168,,OID 29664 (object type not in source),,,0,,,BACnet OID 29664 (object type not in source) · Modbus reg 168
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,169,C2 Condenser Coil Temp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29668,169,X10,,Signed,,,,,,,reg 169,,OID 29668 (object type not in source),,,0,,,BACnet OID 29668 (object type not in source) · Modbus reg 169
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,170,C3 Min On Time Remaining,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,7,,29633,170,X1,,UnSigned,,,,,,,reg 170,,OID 29633 (object type not in source),,,0,,,BACnet OID 29633 (object type not in source) · Modbus reg 170
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,171,C3 ASCD Time Remaining,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29637,171,X1,,UnSigned,,,,,,,reg 171,,OID 29637 (object type not in source),,,0,,,BACnet OID 29637 (object type not in source) · Modbus reg 171
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,172,C3 Evaporator Coil Temp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29665,172,X10,,Signed,,,,,,,reg 172,,OID 29665 (object type not in source),,,0,,,BACnet OID 29665 (object type not in source) · Modbus reg 172
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,173,C3 Condenser Coil Temp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29669,173,X10,,Signed,,,,,,,reg 173,,OID 29669 (object type not in source),,,0,,,BACnet OID 29669 (object type not in source) · Modbus reg 173
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,174,C4 Min On Time Remaining,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29634,174,X1,,UnSigned,,,,,,,reg 174,,OID 29634 (object type not in source),,,0,,,BACnet OID 29634 (object type not in source) · Modbus reg 174
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,175,C4 ASCD Time Remaining,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29638,175,X1,,UnSigned,,,,,,,reg 175,,OID 29638 (object type not in source),,,0,,,BACnet OID 29638 (object type not in source) · Modbus reg 175
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,176,C4 Evaporator Coil Temp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29666,176,X10,,Signed,,,,,,,reg 176,,OID 29666 (object type not in source),,,0,,,BACnet OID 29666 (object type not in source) · Modbus reg 176
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,177,C4 Condenser Coil Temp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29670,177,X10,,Signed,,,,,,,reg 177,,OID 29670 (object type not in source),,,0,,,BACnet OID 29670 (object type not in source) · Modbus reg 177
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,178,C1 Suction Line Pressure,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29671,178,X10,,Signed,,,,,,,reg 178,,OID 29671 (object type not in source),,,0,,,BACnet OID 29671 (object type not in source) · Modbus reg 178
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,179,C1 Liquid Line Pressure,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29675,179,X10,,Signed,,,,,,,reg 179,,OID 29675 (object type not in source),,,0,,,BACnet OID 29675 (object type not in source) · Modbus reg 179
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,180,C1 Suction Line Temp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29679,180,X10,,Signed,,,,,,,reg 180,,OID 29679 (object type not in source),,,0,,,BACnet OID 29679 (object type not in source) · Modbus reg 180
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,181,C1 Liquid Line Temp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29683,181,X10,,Signed,,,,,,,reg 181,,OID 29683 (object type not in source),,,0,,,BACnet OID 29683 (object type not in source) · Modbus reg 181
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,182,C1 Superheat,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29687,182,X10,,Signed,,,,,,,reg 182,,OID 29687 (object type not in source),,,0,,,BACnet OID 29687 (object type not in source) · Modbus reg 182
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,183,C1 Subcooling,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29691,183,X10,,Signed,,,,,,,reg 183,,OID 29691 (object type not in source),,,0,,,BACnet OID 29691 (object type not in source) · Modbus reg 183
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,184,C1 Cond Temp over Amb,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29695,184,X10,,Signed,,,,,,,reg 184,,OID 29695 (object type not in source),,,0,,,BACnet OID 29695 (object type not in source) · Modbus reg 184
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,185,C1 Efficiency Index,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29699,185,X10,,Signed,,,,,,,reg 185,,OID 29699 (object type not in source),,,0,,,BACnet OID 29699 (object type not in source) · Modbus reg 185
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,186,C1 Capacity Index,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29703,186,X10,,Signed,,,,,,,reg 186,,OID 29703 (object type not in source),,,0,,,BACnet OID 29703 (object type not in source) · Modbus reg 186
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,187,C1 Evap Temp Val Circuit,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29833,187,X10,,Signed,,,,,,,reg 187,,OID 29833 (object type not in source),,,0,,,BACnet OID 29833 (object type not in source) · Modbus reg 187
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,188,C1 Cnd Temp Ovr Amb High,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29849,188,X10,,Signed,,,,,,,reg 188,,OID 29849 (object type not in source),,,0,,,BACnet OID 29849 (object type not in source) · Modbus reg 188
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,189,C1 Cond Temp ovr Amb Low,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29853,189,X10,,Signed,,,,,,,reg 189,,OID 29853 (object type not in source),,,0,,,BACnet OID 29853 (object type not in source) · Modbus reg 189
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,190,C1 Superheat High,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29857,190,X10,,Signed,,,,,,,reg 190,,OID 29857 (object type not in source),,,0,,,BACnet OID 29857 (object type not in source) · Modbus reg 190
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,191,C1 Superheat Low,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29861,191,X10,,Signed,,,,,,,reg 191,,OID 29861 (object type not in source),,,0,,,BACnet OID 29861 (object type not in source) · Modbus reg 191
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,192,C1 Subcool High,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29865,192,X10,,Signed,,,,,,,reg 192,,OID 29865 (object type not in source),,,0,,,BACnet OID 29865 (object type not in source) · Modbus reg 192
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,193,C1 Subcool Low,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29869,193,X10,,Signed,,,,,,,reg 193,,OID 29869 (object type not in source),,,0,,,BACnet OID 29869 (object type not in source) · Modbus reg 193
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,194,C1 Evaporating Temp High,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29873,194,X10,,Signed,,,,,,,reg 194,,OID 29873 (object type not in source),,,0,,,BACnet OID 29873 (object type not in source) · Modbus reg 194
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,195,C1 Evaporating Temp Low,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29877,195,X10,,Signed,,,,,,,reg 195,,OID 29877 (object type not in source),,,0,,,BACnet OID 29877 (object type not in source) · Modbus reg 195
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,196,C2 Suction Line Pressure,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,7,,29672,196,X10,,Signed,,,,,,,reg 196,,OID 29672 (object type not in source),,,0,,,BACnet OID 29672 (object type not in source) · Modbus reg 196
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,197,C2 Liquid Line Pressure,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,7,,29676,197,X10,,Signed,,,,,,,reg 197,,OID 29676 (object type not in source),,,0,,,BACnet OID 29676 (object type not in source) · Modbus reg 197
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,198,C2 Suction Line Temp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,7,,29680,198,X10,,Signed,,,,,,,reg 198,,OID 29680 (object type not in source),,,0,,,BACnet OID 29680 (object type not in source) · Modbus reg 198
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,199,C2 Liquid Line Temp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,7,,29684,199,X10,,Signed,,,,,,,reg 199,,OID 29684 (object type not in source),,,0,,,BACnet OID 29684 (object type not in source) · Modbus reg 199
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,200,C2 Superheat,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,7,,29688,200,X10,,Signed,,,,,,,reg 200,,OID 29688 (object type not in source),,,0,,,BACnet OID 29688 (object type not in source) · Modbus reg 200
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,201,C2 Subcooling,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,7,,29692,201,X10,,Signed,,,,,,,reg 201,,OID 29692 (object type not in source),,,0,,,BACnet OID 29692 (object type not in source) · Modbus reg 201
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,202,C2 Cond Temp over Amb,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,7,,29696,202,X10,,Signed,,,,,,,reg 202,,OID 29696 (object type not in source),,,0,,,BACnet OID 29696 (object type not in source) · Modbus reg 202
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,203,C2 Efficiency Index,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,7,,29700,203,X10,,Signed,,,,,,,reg 203,,OID 29700 (object type not in source),,,0,,,BACnet OID 29700 (object type not in source) · Modbus reg 203
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,204,C2 Capacity Index,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,7,,29704,204,X10,,Signed,,,,,,,reg 204,,OID 29704 (object type not in source),,,0,,,BACnet OID 29704 (object type not in source) · Modbus reg 204
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,205,C2 Evap Temp Val Circuit,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,7,,29834,205,X10,,Signed,,,,,,,reg 205,,OID 29834 (object type not in source),,,0,,,BACnet OID 29834 (object type not in source) · Modbus reg 205
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,206,C2 Cnd Temp Ovr Amb High,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,7,,29850,206,X10,,Signed,,,,,,,reg 206,,OID 29850 (object type not in source),,,0,,,BACnet OID 29850 (object type not in source) · Modbus reg 206
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,207,C2 Cond Temp ovr Amb Low,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,7,,29854,207,X10,,Signed,,,,,,,reg 207,,OID 29854 (object type not in source),,,0,,,BACnet OID 29854 (object type not in source) · Modbus reg 207
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,208,C2 Superheat High,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,7,,29858,208,X10,,Signed,,,,,,,reg 208,,OID 29858 (object type not in source),,,0,,,BACnet OID 29858 (object type not in source) · Modbus reg 208
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,209,C2 Superheat Low,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,7,,29862,209,X10,,Signed,,,,,,,reg 209,,OID 29862 (object type not in source),,,0,,,BACnet OID 29862 (object type not in source) · Modbus reg 209
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,210,C2 Subcool High,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,7,,29866,210,X10,,Signed,,,,,,,reg 210,,OID 29866 (object type not in source),,,0,,,BACnet OID 29866 (object type not in source) · Modbus reg 210
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,211,C2 Subcool Low,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,7,,29870,211,X10,,Signed,,,,,,,reg 211,,OID 29870 (object type not in source),,,0,,,BACnet OID 29870 (object type not in source) · Modbus reg 211
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,212,C2 Evaporating Temp High,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,7,,29874,212,X10,,Signed,,,,,,,reg 212,,OID 29874 (object type not in source),,,0,,,BACnet OID 29874 (object type not in source) · Modbus reg 212
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,213,C2 Evaporating Temp Low,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,7,,29878,213,X10,,Signed,,,,,,,reg 213,,OID 29878 (object type not in source),,,0,,,BACnet OID 29878 (object type not in source) · Modbus reg 213
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,214,C3 Suction Line Pressure,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29673,214,X10,,Signed,,,,,,,reg 214,,OID 29673 (object type not in source),,,0,,,BACnet OID 29673 (object type not in source) · Modbus reg 214
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,215,C3 Liquid Line Pressure,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29677,215,X10,,Signed,,,,,,,reg 215,,OID 29677 (object type not in source),,,0,,,BACnet OID 29677 (object type not in source) · Modbus reg 215
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,216,C3 Suction Line Temp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29681,216,X10,,Signed,,,,,,,reg 216,,OID 29681 (object type not in source),,,0,,,BACnet OID 29681 (object type not in source) · Modbus reg 216
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,217,C3 Liquid Line Temp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29685,217,X10,,Signed,,,,,,,reg 217,,OID 29685 (object type not in source),,,0,,,BACnet OID 29685 (object type not in source) · Modbus reg 217
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,218,C3 Superheat,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29689,218,X10,,Signed,,,,,,,reg 218,,OID 29689 (object type not in source),,,0,,,BACnet OID 29689 (object type not in source) · Modbus reg 218
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,219,C3 Subcooling,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29693,219,X10,,Signed,,,,,,,reg 219,,OID 29693 (object type not in source),,,0,,,BACnet OID 29693 (object type not in source) · Modbus reg 219
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,220,C3 Cond Temp over Amb,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29697,220,X10,,Signed,,,,,,,reg 220,,OID 29697 (object type not in source),,,0,,,BACnet OID 29697 (object type not in source) · Modbus reg 220
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,221,C3 Efficiency Index,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29701,221,X10,,Signed,,,,,,,reg 221,,OID 29701 (object type not in source),,,0,,,BACnet OID 29701 (object type not in source) · Modbus reg 221
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,222,C3 Capacity Index,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29705,222,X10,,Signed,,,,,,,reg 222,,OID 29705 (object type not in source),,,0,,,BACnet OID 29705 (object type not in source) · Modbus reg 222
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,223,C3 Evap Temp Val Circuit,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29835,223,X10,,Signed,,,,,,,reg 223,,OID 29835 (object type not in source),,,0,,,BACnet OID 29835 (object type not in source) · Modbus reg 223
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,224,C3 Cnd Temp Ovr Amb High,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29851,224,X10,,Signed,,,,,,,reg 224,,OID 29851 (object type not in source),,,0,,,BACnet OID 29851 (object type not in source) · Modbus reg 224
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,225,C3 Cond Temp ovr Amb Low,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29855,225,X10,,Signed,,,,,,,reg 225,,OID 29855 (object type not in source),,,0,,,BACnet OID 29855 (object type not in source) · Modbus reg 225
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,226,C3 Superheat High,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29859,226,X10,,Signed,,,,,,,reg 226,,OID 29859 (object type not in source),,,0,,,BACnet OID 29859 (object type not in source) · Modbus reg 226
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,227,C3 Superheat Low,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29863,227,X10,,Signed,,,,,,,reg 227,,OID 29863 (object type not in source),,,0,,,BACnet OID 29863 (object type not in source) · Modbus reg 227
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,228,C3 Subcool High,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29867,228,X10,,Signed,,,,,,,reg 228,,OID 29867 (object type not in source),,,0,,,BACnet OID 29867 (object type not in source) · Modbus reg 228
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,229,C3 Subcool Low,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29871,229,X10,,Signed,,,,,,,reg 229,,OID 29871 (object type not in source),,,0,,,BACnet OID 29871 (object type not in source) · Modbus reg 229
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,230,C3 Evaporating Temp High,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29875,230,X10,,Signed,,,,,,,reg 230,,OID 29875 (object type not in source),,,0,,,BACnet OID 29875 (object type not in source) · Modbus reg 230
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,231,C3 Evaporating Temp Low,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29879,231,X10,,Signed,,,,,,,reg 231,,OID 29879 (object type not in source),,,0,,,BACnet OID 29879 (object type not in source) · Modbus reg 231
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,232,C4 Suction Line Pressure,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29674,232,X10,,Signed,,,,,,,reg 232,,OID 29674 (object type not in source),,,0,,,BACnet OID 29674 (object type not in source) · Modbus reg 232
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,233,C4 Liquid Line Pressure,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29678,233,X10,,Signed,,,,,,,reg 233,,OID 29678 (object type not in source),,,0,,,BACnet OID 29678 (object type not in source) · Modbus reg 233
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,234,C4 Suction Line Temp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29682,234,X10,,Signed,,,,,,,reg 234,,OID 29682 (object type not in source),,,0,,,BACnet OID 29682 (object type not in source) · Modbus reg 234
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,235,C4 Liquid Line Temp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29686,235,X10,,Signed,,,,,,,reg 235,,OID 29686 (object type not in source),,,0,,,BACnet OID 29686 (object type not in source) · Modbus reg 235
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,236,C4 Superheat,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29690,236,X10,,Signed,,,,,,,reg 236,,OID 29690 (object type not in source),,,0,,,BACnet OID 29690 (object type not in source) · Modbus reg 236
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,237,C4 Subcooling,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29694,237,X10,,Signed,,,,,,,reg 237,,OID 29694 (object type not in source),,,0,,,BACnet OID 29694 (object type not in source) · Modbus reg 237
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,238,C4 Cond Temp over Amb,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,10,,29698,238,X10,,Signed,,,,,,,reg 238,,OID 29698 (object type not in source),,,0,,,BACnet OID 29698 (object type not in source) · Modbus reg 238
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,239,C4 Efficiency Index,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,10,,29702,239,X10,,Signed,,,,,,,reg 239,,OID 29702 (object type not in source),,,0,,,BACnet OID 29702 (object type not in source) · Modbus reg 239
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,240,C4 Capacity Index,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,10,,29706,240,X10,,Signed,,,,,,,reg 240,,OID 29706 (object type not in source),,,0,,,BACnet OID 29706 (object type not in source) · Modbus reg 240
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,241,C4 Evap Temp Val Circuit,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,10,,29836,241,X10,,Signed,,,,,,,reg 241,,OID 29836 (object type not in source),,,0,,,BACnet OID 29836 (object type not in source) · Modbus reg 241
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,242,C4 Cnd Temp Ovr Amb High,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,10,,29852,242,X10,,Signed,,,,,,,reg 242,,OID 29852 (object type not in source),,,0,,,BACnet OID 29852 (object type not in source) · Modbus reg 242
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,243,C4 Cond Temp ovr Amb Low,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,10,,29856,243,X10,,Signed,,,,,,,reg 243,,OID 29856 (object type not in source),,,0,,,BACnet OID 29856 (object type not in source) · Modbus reg 243
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,244,C4 Superheat High,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,10,,29860,244,X10,,Signed,,,,,,,reg 244,,OID 29860 (object type not in source),,,0,,,BACnet OID 29860 (object type not in source) · Modbus reg 244
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,245,C4 Superheat Low,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,10,,29864,245,X10,,Signed,,,,,,,reg 245,,OID 29864 (object type not in source),,,0,,,BACnet OID 29864 (object type not in source) · Modbus reg 245
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,246,C4 Subcool High,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,10,,29868,246,X10,,Signed,,,,,,,reg 246,,OID 29868 (object type not in source),,,0,,,BACnet OID 29868 (object type not in source) · Modbus reg 246
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,247,C4 Subcool Low,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,10,,29872,247,X10,,Signed,,,,,,,reg 247,,OID 29872 (object type not in source),,,0,,,BACnet OID 29872 (object type not in source) · Modbus reg 247
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,248,C4 Evaporating Temp High,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,10,,29876,248,X10,,Signed,,,,,,,reg 248,,OID 29876 (object type not in source),,,0,,,BACnet OID 29876 (object type not in source) · Modbus reg 248
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,249,C4 Evaporating Temp Low,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,10,,29880,249,X10,,Signed,,,,,,,reg 249,,OID 29880 (object type not in source),,,0,,,BACnet OID 29880 (object type not in source) · Modbus reg 249
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,250,VAV Operating Heating Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29726,250,X10,,Signed,,,,,,,reg 250,,OID 29726 (object type not in source),,,0,,,BACnet OID 29726 (object type not in source) · Modbus reg 250
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,251,CV Operating Heating Sp,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29730,251,X10,,Signed,,,,,,,reg 251,,OID 29730 (object type not in source),,,0,,,BACnet OID 29730 (object type not in source) · Modbus reg 251
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,252,HW Heat Valve Pct Output,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29741,252,X10,,Signed,,,,,,,reg 252,,OID 29741 (object type not in source),,,0,,,BACnet OID 29741 (object type not in source) · Modbus reg 252
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,253,Econ Damper Pct Output,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29748,253,X10,,Signed,,,,,,,reg 253,,OID 29748 (object type not in source),,,0,,,BACnet OID 29748 (object type not in source) · Modbus reg 253
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,254,Econ Damper Position,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,13,,29824,254,X10,,Signed,,,,,,,reg 254,,OID 29824 (object type not in source),,,0,,,BACnet OID 29824 (object type not in source) · Modbus reg 254
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,255,Mixed Air Temperature,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,13,,29760,255,X10,,Signed,,,,,,,reg 255,,OID 29760 (object type not in source),,,0,,,BACnet OID 29760 (object type not in source) · Modbus reg 255
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,256,Supply Air Humidity,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,13,,29762,256,X10,,Signed,,,,,,,reg 256,,OID 29762 (object type not in source),,,0,,,BACnet OID 29762 (object type not in source) · Modbus reg 256
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,257,Return Air Enthalpy,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,13,,29763,257,X10,,Signed,,,,,,,reg 257,,OID 29763 (object type not in source),,,0,,,BACnet OID 29763 (object type not in source) · Modbus reg 257
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,258,Exhaust Fan VFD Output,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,14,,29776,258,X10,,Signed,,,,,,,reg 258,,OID 29776 (object type not in source),,,0,,,BACnet OID 29776 (object type not in source) · Modbus reg 258
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,259,Exhaust Fan Acc Runtime,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,14,,29779,259,X10,,UnSigned,,,,,,,reg 259,,OID 29779 (object type not in source),,,0,,,BACnet OID 29779 (object type not in source) · Modbus reg 259
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,260,Building Static Pressure,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,14,,29781,260,X1000,,Signed,,,,,,,reg 260,,OID 29781 (object type not in source),,,0,,,BACnet OID 29781 (object type not in source) · Modbus reg 260
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,261,Exhaust Damper Output,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,14,,29782,261,X10,,Signed,,,,,,,reg 261,,OID 29782 (object type not in source),,,0,,,BACnet OID 29782 (object type not in source) · Modbus reg 261
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,262,Outdoor Air Flow,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,14,,29796,262,X10,,Signed,,,,,,,reg 262,,OID 29796 (object type not in source),,,0,,,BACnet OID 29796 (object type not in source) · Modbus reg 262
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,263,Staged Cooling Command,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29922,263,X10,,Signed,,,,,,,reg 263,,OID 29922 (object type not in source),,,0,,,BACnet OID 29922 (object type not in source) · Modbus reg 263
