modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,264,Staged Heating Command,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29923,264,X10,,Signed,,,,,,,reg 264,,OID 29923 (object type not in source),,,0,,,BACnet OID 29923 (object type not in source) · Modbus reg 264
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,280,Unit Status,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,1,,29803,280,,,,,,,,,,reg 280,,OID 29803 (object type not in source),,,0,,,BACnet OID 29803 (object type not in source) · Modbus reg 280
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,281,Y1 - Thermostat,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,1,,29504,281,,,,,,,,,,reg 281,,OID 29504 (object type not in source),,,0,,,BACnet OID 29504 (object type not in source) · Modbus reg 281
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,282,Y2 - Thermostat,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,1,,29505,282,,,,,,,,,,reg 282,,OID 29505 (object type not in source),,,0,,,BACnet OID 29505 (object type not in source) · Modbus reg 282
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,283,Y3 - Thermostat,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,1,,29506,283,,,,,,,,,,reg 283,,OID 29506 (object type not in source),,,0,,,BACnet OID 29506 (object type not in source) · Modbus reg 283
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,284,Y4 - Thermostat,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,1,,29507,284,,,,,,,,,,reg 284,,OID 29507 (object type not in source),,,0,,,BACnet OID 29507 (object type not in source) · Modbus reg 284
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,285,W1 - Thermostat,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,1,,29508,285,,,,,,,,,,reg 285,,OID 29508 (object type not in source),,,0,,,BACnet OID 29508 (object type not in source) · Modbus reg 285
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,286,W2 - Thermostat,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,1,,29509,286,,,,,,,,,,reg 286,,OID 29509 (object type not in source),,,0,,,BACnet OID 29509 (object type not in source) · Modbus reg 286
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,287,W3 - Thermostat,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,1,,29510,287,,,,,,,,,,reg 287,,OID 29510 (object type not in source),,,0,,,BACnet OID 29510 (object type not in source) · Modbus reg 287
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,288,G - Thermostat,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,1,,29511,288,,,,,,,,,,reg 288,,OID 29511 (object type not in source),,,0,,,BACnet OID 29511 (object type not in source) · Modbus reg 288
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,289,X-OUT,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,1,,29513,289,,,,,,,,,,reg 289,,OID 29513 (object type not in source),,,0,,,BACnet OID 29513 (object type not in source) · Modbus reg 289
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,290,Occupancy Input Source,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29515,290,,,,,,,,,,reg 290,,OID 29515 (object type not in source),,,0,,,BACnet OID 29515 (object type not in source) · Modbus reg 290
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,291,Occupancy BI Input,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29516,291,,,,,,,,,,reg 291,,OID 29516 (object type not in source),,,0,,,BACnet OID 29516 (object type not in source) · Modbus reg 291
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,292,Operational Occupancy,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29517,292,,,,,,,,,,reg 292,,OID 29517 (object type not in source),,,0,,,BACnet OID 29517 (object type not in source) · Modbus reg 292
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,293,Space Temperature Source,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29523,293,,,,,,,,,,reg 293,,OID 29523 (object type not in source),,,0,,,BACnet OID 29523 (object type not in source) · Modbus reg 293
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,294,Indoor Air Quality Src,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29528,294,,,,,,,,,,reg 294,,OID 29528 (object type not in source),,,0,,,BACnet OID 29528 (object type not in source) · Modbus reg 294
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,295,Space Humidity Source,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29532,295,,,,,,,,,,reg 295,,OID 29532 (object type not in source),,,0,,,BACnet OID 29532 (object type not in source) · Modbus reg 295
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,296,Operating Fan Request,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29534,296,,,,,,,,,,reg 296,,OID 29534 (object type not in source),,,0,,,BACnet OID 29534 (object type not in source) · Modbus reg 296
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,297,Fan Request Source,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29535,297,,,,,,,,,,reg 297,,OID 29535 (object type not in source),,,0,,,BACnet OID 29535 (object type not in source) · Modbus reg 297
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,298,Space Temp Sp Offset Src,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,15,,29538,298,,,,,,,,,,reg 298,,OID 29538 (object type not in source),,,0,,,BACnet OID 29538 (object type not in source) · Modbus reg 298
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,299,Operating Mode,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29838,299,,,,,,,,,,reg 299,,OID 29838 (object type not in source),,,0,,,BACnet OID 29838 (object type not in source) · Modbus reg 299
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,300,OA Temperature Source,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,16,,29542,300,,,,,,,,,,reg 300,,OID 29542 (object type not in source),,,0,,,BACnet OID 29542 (object type not in source) · Modbus reg 300
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,301,OA Quality Source,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,17,,29548,301,,,,,,,,,,reg 301,,OID 29548 (object type not in source),,,0,,,BACnet OID 29548 (object type not in source) · Modbus reg 301
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,302,Fan Status,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,1,,29550,302,,,,,,,,,,reg 302,,OID 29550 (object type not in source),,,0,,,BACnet OID 29550 (object type not in source) · Modbus reg 302
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,303,Fan VFD Fault,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,1,,29552,303,,,,,,,,,,reg 303,,OID 29552 (object type not in source),,,0,,,BACnet OID 29552 (object type not in source) · Modbus reg 303
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,304,Supply Fan Overload,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,1,,29553,304,,,,,,,,,,reg 304,,OID 29553 (object type not in source),,,0,,,BACnet OID 29553 (object type not in source) · Modbus reg 304
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,305,Air Proving Switch,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,2,,29557,305,,,,,,,,,,reg 305,,OID 29557 (object type not in source),,,0,,,BACnet OID 29557 (object type not in source) · Modbus reg 305
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,306,Dirty Filter Switch,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,2,,29562,306,,,,,,,,,,reg 306,,OID 29562 (object type not in source),,,0,,,BACnet OID 29562 (object type not in source) · Modbus reg 306
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,307,Fan Command,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,2,,29563,307,,,,,,,,,,reg 307,,OID 29563 (object type not in source),,,0,,,BACnet OID 29563 (object type not in source) · Modbus reg 307
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,308,Cooling Status,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,3,,29577,308,,,,,,,,,,reg 308,,OID 29577 (object type not in source),,,0,,,BACnet OID 29577 (object type not in source) · Modbus reg 308
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,309,Condenser Fan 1,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,3,,29593,309,,,,,,,,,,reg 309,,OID 29593 (object type not in source),,,0,,,BACnet OID 29593 (object type not in source) · Modbus reg 309
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,310,Condenser Fan 2,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,3,,29594,310,,,,,,,,,,reg 310,,OID 29594 (object type not in source),,,0,,,BACnet OID 29594 (object type not in source) · Modbus reg 310
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,311,C1 Stage Command,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29611,311,,,,,,,,,,reg 311,,OID 29611 (object type not in source),,,0,,,BACnet OID 29611 (object type not in source) · Modbus reg 311
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,312,C1 Stage Status,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29615,312,,,,,,,,,,reg 312,,OID 29615 (object type not in source),,,0,,,BACnet OID 29615 (object type not in source) · Modbus reg 312
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,313,C1 High Pressure Limit,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29639,313,,,,,,,,,,reg 313,,OID 29639 (object type not in source),,,0,,,BACnet OID 29639 (object type not in source) · Modbus reg 313
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,314,C1 High Pressure Lockout,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29643,314,,,,,,,,,,reg 314,,OID 29643 (object type not in source),,,0,,,BACnet OID 29643 (object type not in source) · Modbus reg 314
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,315,C1 Low Pressure Limit,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29647,315,,,,,,,,,,reg 315,,OID 29647 (object type not in source),,,0,,,BACnet OID 29647 (object type not in source) · Modbus reg 315
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,316,C1 Low Pressure Lockout,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29651,316,,,,,,,,,,reg 316,,OID 29651 (object type not in source),,,0,,,BACnet OID 29651 (object type not in source) · Modbus reg 316
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,317,C1 Freeze Condition,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29655,317,,,,,,,,,,reg 317,,OID 29655 (object type not in source),,,0,,,BACnet OID 29655 (object type not in source) · Modbus reg 317
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,318,C1 Freeze Cond Lckout,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29659,318,,,,,,,,,,reg 318,,OID 29659 (object type not in source),,,0,,,BACnet OID 29659 (object type not in source) · Modbus reg 318
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,319,C2 Stage Command,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29612,319,,,,,,,,,,reg 319,,OID 29612 (object type not in source),,,0,,,BACnet OID 29612 (object type not in source) · Modbus reg 319
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,320,C2 Stage Status,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29616,320,,,,,,,,,,reg 320,,OID 29616 (object type not in source),,,0,,,BACnet OID 29616 (object type not in source) · Modbus reg 320
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,321,C2 High Pressure Limit,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29640,321,,,,,,,,,,reg 321,,OID 29640 (object type not in source),,,0,,,BACnet OID 29640 (object type not in source) · Modbus reg 321
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,322,C2 High Pressure Lockout,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29644,322,,,,,,,,,,reg 322,,OID 29644 (object type not in source),,,0,,,BACnet OID 29644 (object type not in source) · Modbus reg 322
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,323,C2 Low Pressure Limit,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29648,323,,,,,,,,,,reg 323,,OID 29648 (object type not in source),,,0,,,BACnet OID 29648 (object type not in source) · Modbus reg 323
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,324,C2 Low Pressure Lockout,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29652,324,,,,,,,,,,reg 324,,OID 29652 (object type not in source),,,0,,,BACnet OID 29652 (object type not in source) · Modbus reg 324
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,325,C2 Freeze Condition,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29656,325,,,,,,,,,,reg 325,,OID 29656 (object type not in source),,,0,,,BACnet OID 29656 (object type not in source) · Modbus reg 325
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,326,C2 Freeze Cond Lckout,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29660,326,,,,,,,,,,reg 326,,OID 29660 (object type not in source),,,0,,,BACnet OID 29660 (object type not in source) · Modbus reg 326
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,327,C3 Stage Command,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,7,,29613,327,,,,,,,,,,reg 327,,OID 29613 (object type not in source),,,0,,,BACnet OID 29613 (object type not in source) · Modbus reg 327
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,328,C3 Stage Status,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,7,,29617,328,,,,,,,,,,reg 328,,OID 29617 (object type not in source),,,0,,,BACnet OID 29617 (object type not in source) · Modbus reg 328
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,329,C3 High Pressure Limit,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29641,329,,,,,,,,,,reg 329,,OID 29641 (object type not in source),,,0,,,BACnet OID 29641 (object type not in source) · Modbus reg 329
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,330,C3 High Pressure Lockout,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29645,330,,,,,,,,,,reg 330,,OID 29645 (object type not in source),,,0,,,BACnet OID 29645 (object type not in source) · Modbus reg 330
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,331,C3 Low Pressure Limit,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29649,331,,,,,,,,,,reg 331,,OID 29649 (object type not in source),,,0,,,BACnet OID 29649 (object type not in source) · Modbus reg 331
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,332,C3 Low Pressure Lockout,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29653,332,,,,,,,,,,reg 332,,OID 29653 (object type not in source),,,0,,,BACnet OID 29653 (object type not in source) · Modbus reg 332
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,333,C3 Freeze Condition,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29657,333,,,,,,,,,,reg 333,,OID 29657 (object type not in source),,,0,,,BACnet OID 29657 (object type not in source) · Modbus reg 333
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,334,C3 Freeze Cond Lckout,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29661,334,,,,,,,,,,reg 334,,OID 29661 (object type not in source),,,0,,,BACnet OID 29661 (object type not in source) · Modbus reg 334
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,335,C4 Stage Command,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29614,335,,,,,,,,,,reg 335,,OID 29614 (object type not in source),,,0,,,BACnet OID 29614 (object type not in source) · Modbus reg 335
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,336,C4 Stage Status,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29618,336,,,,,,,,,,reg 336,,OID 29618 (object type not in source),,,0,,,BACnet OID 29618 (object type not in source) · Modbus reg 336
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,337,C4 High Pressure Limit,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29642,337,,,,,,,,,,reg 337,,OID 29642 (object type not in source),,,0,,,BACnet OID 29642 (object type not in source) · Modbus reg 337
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,338,C4 High Pressure Lockout,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29646,338,,,,,,,,,,reg 338,,OID 29646 (object type not in source),,,0,,,BACnet OID 29646 (object type not in source) · Modbus reg 338
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,339,C4 Low Pressure Limit,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29650,339,,,,,,,,,,reg 339,,OID 29650 (object type not in source),,,0,,,BACnet OID 29650 (object type not in source) · Modbus reg 339
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,340,C4 Low Pressure Lockout,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29654,340,,,,,,,,,,reg 340,,OID 29654 (object type not in source),,,0,,,BACnet OID 29654 (object type not in source) · Modbus reg 340
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,341,C4 Freeze Condition,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29658,341,,,,,,,,,,reg 341,,OID 29658 (object type not in source),,,0,,,BACnet OID 29658 (object type not in source) · Modbus reg 341
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,342,C4 Freeze Cond Lckout,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29662,342,,,,,,,,,,reg 342,,OID 29662 (object type not in source),,,0,,,BACnet OID 29662 (object type not in source) · Modbus reg 342
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,343,C1 Clg Circ Test Status,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,5,,29829,343,,,,,,,,,,reg 343,,OID 29829 (object type not in source),,,0,,,BACnet OID 29829 (object type not in source) · Modbus reg 343
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,344,C2 Clg Circ Test Status,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,6,,29830,344,,,,,,,,,,reg 344,,OID 29830 (object type not in source),,,0,,,BACnet OID 29830 (object type not in source) · Modbus reg 344
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,345,C3 Clg Circ Test Status,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,8,,29831,345,,,,,,,,,,reg 345,,OID 29831 (object type not in source),,,0,,,BACnet OID 29831 (object type not in source) · Modbus reg 345
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,346,C4 Clg Circ Test Status,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,9,,29832,346,,,,,,,,,,reg 346,,OID 29832 (object type not in source),,,0,,,BACnet OID 29832 (object type not in source) · Modbus reg 346
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,347,Heating Status,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,10,,29708,347,,,,,,,,,,reg 347,,OID 29708 (object type not in source),,,0,,,BACnet OID 29708 (object type not in source) · Modbus reg 347
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,348,Hot Water Freeze Stat,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,10,,29712,348,,,,,,,,,,reg 348,,OID 29712 (object type not in source),,,0,,,BACnet OID 29712 (object type not in source) · Modbus reg 348
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,349,Gas Valve 1 Input,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,10,,29713,349,,,,,,,,,,reg 349,,OID 29713 (object type not in source),,,0,,,BACnet OID 29713 (object type not in source) · Modbus reg 349
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,350,Gas Valve 2 Input,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,10,,29714,350,,,,,,,,,,reg 350,,OID 29714 (object type not in source),,,0,,,BACnet OID 29714 (object type not in source) · Modbus reg 350
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,351,Gas Valve 3 Input,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,10,,29715,351,,,,,,,,,,reg 351,,OID 29715 (object type not in source),,,0,,,BACnet OID 29715 (object type not in source) · Modbus reg 351
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,352,Heat Limit 1 Switch,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,10,,29716,352,,,,,,,,,,reg 352,,OID 29716 (object type not in source),,,0,,,BACnet OID 29716 (object type not in source) · Modbus reg 352
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,353,Heat Limit 1 Sw Lockout,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29717,353,,,,,,,,,,reg 353,,OID 29717 (object type not in source),,,0,,,BACnet OID 29717 (object type not in source) · Modbus reg 353
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,354,Heat Limit 2 Switch,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29718,354,,,,,,,,,,reg 354,,OID 29718 (object type not in source),,,0,,,BACnet OID 29718 (object type not in source) · Modbus reg 354
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,355,Heat Limit 2 Sw Lockout,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29719,355,,,,,,,,,,reg 355,,OID 29719 (object type not in source),,,0,,,BACnet OID 29719 (object type not in source) · Modbus reg 355
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,356,Heat Limit 3 Switch,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29720,356,,,,,,,,,,reg 356,,OID 29720 (object type not in source),,,0,,,BACnet OID 29720 (object type not in source) · Modbus reg 356
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,357,Heat Limit 3 Sw Lockout,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29721,357,,,,,,,,,,reg 357,,OID 29721 (object type not in source),,,0,,,BACnet OID 29721 (object type not in source) · Modbus reg 357
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,358,VAV Box Heat Command,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,11,,29727,358,,,,,,,,,,reg 358,,OID 29727 (object type not in source),,,0,,,BACnet OID 29727 (object type not in source) · Modbus reg 358
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,359,Heating Stage 1 Command,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29732,359,,,,,,,,,,reg 359,,OID 29732 (object type not in source),,,0,,,BACnet OID 29732 (object type not in source) · Modbus reg 359
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,360,Heating Stage 1 Status,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29735,360,,,,,,,,,,reg 360,,OID 29735 (object type not in source),,,0,,,BACnet OID 29735 (object type not in source) · Modbus reg 360
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,361,Heating Stage 2 Command,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29733,361,,,,,,,,,,reg 361,,OID 29733 (object type not in source),,,0,,,BACnet OID 29733 (object type not in source) · Modbus reg 361
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,362,Heating Stage 2 Status,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29736,362,,,,,,,,,,reg 362,,OID 29736 (object type not in source),,,0,,,BACnet OID 29736 (object type not in source) · Modbus reg 362
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,363,Heating Stage 3 Command,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29734,363,,,,,,,,,,reg 363,,OID 29734 (object type not in source),,,0,,,BACnet OID 29734 (object type not in source) · Modbus reg 363
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,364,Heating Stage 3 Status,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29737,364,,,,,,,,,,reg 364,,OID 29737 (object type not in source),,,0,,,BACnet OID 29737 (object type not in source) · Modbus reg 364
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,366,Reversing Valve,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,17,,29900,366,,,,,,,,,,reg 366,,OID 29900 (object type not in source),,,0,,,BACnet OID 29900 (object type not in source) · Modbus reg 366
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,367,Auxiliary Heat,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,17,,29901,367,,,,,,,,,,reg 367,,OID 29901 (object type not in source),,,0,,,BACnet OID 29901 (object type not in source) · Modbus reg 367
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,368,Heat Pump Mode,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,17,,29902,368,,,,,,,,,,reg 368,,OID 29902 (object type not in source),,,0,,,BACnet OID 29902 (object type not in source) · Modbus reg 368
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,369,Econ Free Cooling Avail,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29749,369,,,,,,,,,,reg 369,,OID 29749 (object type not in source),,,0,,,BACnet OID 29749 (object type not in source) · Modbus reg 369
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,370,Economizer Status,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29750,370,,,,,,,,,,reg 370,,OID 29750 (object type not in source),,,0,,,BACnet OID 29750 (object type not in source) · Modbus reg 370
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,371,Free Clg Current Mode,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,12,,29751,371,,,,,,,,,,reg 371,,OID 29751 (object type not in source),,,0,,,BACnet OID 29751 (object type not in source) · Modbus reg 371
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,372,Excess Outdoor Air,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,13,,29809,372,,,,,,,,,,reg 372,,OID 29809 (object type not in source),,,0,,,BACnet OID 29809 (object type not in source) · Modbus reg 372
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,373,Not Econ When Should,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,13,,29810,373,,,,,,,,,,reg 373,,OID 29810 (object type not in source),,,0,,,BACnet OID 29810 (object type not in source) · Modbus reg 373
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,374,Damper Not Modulating,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,13,,29811,374,,,,,,,,,,reg 374,,OID 29811 (object type not in source),,,0,,,BACnet OID 29811 (object type not in source) · Modbus reg 374
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,375,Econ When Should Not,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,13,,29812,375,,,,,,,,,,reg 375,,OID 29812 (object type not in source),,,0,,,BACnet OID 29812 (object type not in source) · Modbus reg 375
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,376,Exhaust Fan Command,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,14,,29775,376,,,,,,,,,,reg 376,,OID 29775 (object type not in source),,,0,,,BACnet OID 29775 (object type not in source) · Modbus reg 376
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,377,Exhaust Fan Status,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,14,,29777,377,,,,,,,,,,reg 377,,OID 29777 (object type not in source),,,0,,,BACnet OID 29777 (object type not in source) · Modbus reg 377
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,378,Exhaust Fan VFD Fault,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,14,,29778,378,,,,,,,,,,reg 378,,OID 29778 (object type not in source),,,0,,,BACnet OID 29778 (object type not in source) · Modbus reg 378
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,379,HGR Command,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,13,,29790,379,,,,,,,,,,reg 379,,OID 29790 (object type not in source),,,0,,,BACnet OID 29790 (object type not in source) · Modbus reg 379
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,380,HGR Status,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,13,,29791,380,,,,,,,,,,reg 380,,OID 29791 (object type not in source),,,0,,,BACnet OID 29791 (object type not in source) · Modbus reg 380
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,381,Operating Purge Command,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,17,,29798,381,,,,,,,,,,reg 381,,OID 29798 (object type not in source),,,0,,,BACnet OID 29798 (object type not in source) · Modbus reg 381
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,382,Purge Command Source,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,17,,29799,382,,,,,,,,,,reg 382,,OID 29799 (object type not in source),,,0,,,BACnet OID 29799 (object type not in source) · Modbus reg 382
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,383,Local Purge Cmd Input,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,17,,29800,383,,,,,,,,,,reg 383,,OID 29800 (object type not in source),,,0,,,BACnet OID 29800 (object type not in source) · Modbus reg 383
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,384,Smoke Detector,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,17,,29802,384,,,,,,,,,,reg 384,,OID 29802 (object type not in source),,,0,,,BACnet OID 29802 (object type not in source) · Modbus reg 384
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,385,Econ Controller,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,17,,29813,385,,,,,,,,,,reg 385,,OID 29813 (object type not in source),,,0,,,BACnet OID 29813 (object type not in source) · Modbus reg 385
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,386,4 Stage Controller,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,17,,29814,386,,,,,,,,,,reg 386,,OID 29814 (object type not in source),,,0,,,BACnet OID 29814 (object type not in source) · Modbus reg 386
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,387,FDD Master Controller,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,17,,29815,387,,,,,,,,,,reg 387,,OID 29815 (object type not in source),,,0,,,BACnet OID 29815 (object type not in source) · Modbus reg 387
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,388,FDD Slave Controller,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,17,,29816,388,,,,,,,,,,reg 388,,OID 29816 (object type not in source),,,0,,,BACnet OID 29816 (object type not in source) · Modbus reg 388
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / YORK,Simplicity SE (Smart Equipment) - YORK Rooftop Units (Modbus),MB,390,End of Line Switch On,,,JCI_Simplicity-SE_Point-Mapping_5177447-uts-a-1215.pdf,17,,29827,390,,,,,,,,,,reg 390,,OID 29827 (object type not in source),,,0,,,BACnet OID 29827 (object type not in source) · Modbus reg 390
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,198,Mac Address,,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,0,127,0 - 127,,,,,,,0,,,범위 0 - 127
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,199,IMC Address,,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,1,31,1-31,,,,,,,0,,,범위 1-31
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,200,IMC Version[4],,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,,,"0, 46, 48 - 57",,,,,,,0,,,"범위 0, 46, 48 - 57"
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,201,IMC Version[5],,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,,,"0, 46, 48 - 57",,,,,,,0,,,"범위 0, 46, 48 - 57"
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,202,IMC Version[6],,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,,,"0, 46, 48 - 57",,,,,,,0,,,"범위 0, 46, 48 - 57"
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,203,IMC Version[7],,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,,,"0, 46, 48 - 57",,,,,,,0,,,"범위 0, 46, 48 - 57"
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,204,IMC Version[8],,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,,,"0, 46, 48 - 57",,,,,,,0,,,"범위 0, 46, 48 - 57"
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,205,IMC Version[9],,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,,,"0, 46, 48 - 57",,,,,,,0,,,"범위 0, 46, 48 - 57"
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,206,IMC Version[10],,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,,,"0, 46, 48 - 57",,,,,,,0,,,"범위 0, 46, 48 - 57"
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,207,IMC Version[11],,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,,,"0, 46, 48 - 57",,,,,,,0,,,"범위 0, 46, 48 - 57"
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,208,IMC Version[12],,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,,,"0, 46, 48 - 57",,,,,,,0,,,"범위 0, 46, 48 - 57"
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,209,IMC Version[13],,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,,,"0, 46, 48 - 57",,,,,,,0,,,"범위 0, 46, 48 - 57"
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,210,IMC Version[14],,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,,,"0, 46, 48 - 57",,,,,,,0,,,"범위 0, 46, 48 - 57"
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,231,Unit ID,,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,0,255,0 - 255,,,,,,,0,,,범위 0 - 255
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,232,Unit Status,,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,0,255,0 - 255,,,,,,,0,,,범위 0 - 255
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,239,Space Temperature,,Deg. F,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,63.75,100.00,63.75 - 100.00,,,,,,,0,,,범위 63.75 - 100.00
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,240,Discharge Air Temperature,,Deg. F,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,-8.7,164.4,-8.7 – 164.4,,,,,,,0,,,범위 -8.7 – 164.4
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,241,Effective Occupancy,,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,0,2,0 - 2,,,,,,,0,,,범위 0 - 2
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,242,Local Outside Air Temperature,,Deg. F,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,-30.6,131.6,-30.6 – 131.6,,,,,,,0,,,범위 -30.6 – 131.6
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,243,Local Space Temperature,,Deg. F,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,63.75,100.00,63.75 – 100.00,,,,,,,0,,,범위 63.75 – 100.00
