modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,244,Outside Air Damper,percent,%,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,0,"100,","0 - 100, 255",,,,,,,0,,,"범위 0 - 100, 255"
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,245,Heat Primary,percent,%,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,0,100,0 – 100,,,,,,,0,,,범위 0 – 100
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,246,Heat Secondary,percent,%,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,0,100,0 – 100,,,,,,,0,,,범위 0 – 100
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,247,Cool Primary,percent,%,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,0,100,0 – 100,,,,,,,0,,,범위 0 – 100
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,248,Economizer Enabled,,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,,,"0, 1, 255",,,,,,,0,,,"범위 0, 1, 255"
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,250,Supply Fan Status,percent,%,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,0,100,0 - 100,,,,,,,0,,,범위 0 - 100
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,252,Space Temperature Setpoint (Eff),,Deg. F,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,18,,,,,,,,,40.0,95.0,40.0 – 95.0,,,,,,,0,,,범위 40.0 – 95.0
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,253,Current Error,,,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,,,,,,,,,,0,Y,"These legacy alarm reporting objects are obsolete. These obsolete objects are replaced with the new CSV 302 object, which lists the same alarm list information. All new BACnet installations should use the new CSV 302 object instead of the o","These legacy alarm reporting objects are obsolete. These obsolete objects are replaced with the new CSV 302 object, which lists the same alarm list information. All new BACnet installations should use the new CSV 302 object instead of the o"
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,254,Error Pointer,,,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,,,,,,,,,,0,,,
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,255,Most recent Error 1,,,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,,,,,,,,,,0,,,
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,256,Most recent Error 2,,,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,,,,,,,,,,0,,,
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,257,Most recent Error 3,,,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,,,,,,,,,,0,,,
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,258,Most recent Error 4,,,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,,,,,,,,,,0,,,
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,259,Most recent Error 5,,,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,,,,,,,,,,0,,,
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,260,Most recent Error 6,,,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,,,,,,,,,,0,,,
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,261,Most recent Error 7,,,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,,,,,,,,,,0,,,
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,262,Most recent Error 8,,,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,,,,,,,,,,0,,,
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,263,Most recent Error 9,,,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,,,,,,,,,,0,,,
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,264,Most recent Error 10,,,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,,,,,,,,,,0,,,
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,273,IAQ 2 Effective Value,,Volt,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,0,10,0 - 10,,,,,,,0,,,범위 0 - 10
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,274,Space CO2 Sensor (Eff),,Parts-per-million,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,0,2000,0 - 2000,,,,,,,0,,,범위 0 - 2000
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,275,Space CO2 Sensor (Local),,Parts-per-million,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,0,2000,0 - 2000,,,,,,,0,,,범위 0 - 2000
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,276,Space Humidity (Eff),percent,%,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,0,100,0 - 100,,,,,,,0,,,범위 0 - 100
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,277,Space Humidity (Local),percent,%,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,0,100,0 - 100,,,,,,,0,,,범위 0 - 100
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,278,Dehumidification Setpoint (Eff),percent,%,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,0,100,0 - 100,,,,,,,0,,,범위 0 - 100
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,279,Dehumidification Status,,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,0,2,0 - 2,,,,,,,0,,,범위 0 - 2
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,281,Return Air Temperature,,Deg. F,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,-8.7,164.4,-8.7 – 164.4,,,,,,,0,,,범위 -8.7 – 164.4
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,282,Building Static Pressure,,Inches-of-water,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,-0.5,0.5,-0.5 - 0.5,,,,,,,0,,,범위 -0.5 - 0.5
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,283,Duct Static Pressure,,Inches-of-water,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,0,5.00,0 – 5.00,,,,,,,0,,,범위 0 – 5.00
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,285,Exhaust Fan Status,percent,%,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,0,100,0 - 100,,,,,,,0,,,범위 0 - 100
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,290,Filter Efficiency,,No Unit,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,1,1,1-1 - 100,,,,,,,0,,,범위 1-1 - 100
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AI,293,Modulating Compressor Demand,,No Unit,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,19,,,,,,,,,1,1,1-1 - 100,,,,,,,0,,,범위 1-1 - 100
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AO,101,Application Mode Control*,,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,17,,,,,,,,,,,"0, 1,3,6,9,208,209,216,217,218, 219, 220, 221, 222, 224, 225, 226, 227, 228, 229, 230, 232, 233, 234, 236, 254, 255",,,,,,,0,,,"범위 0, 1,3,6,9,208,209,216,217,218, 219, 220, 221, 222, 224, 225, 226, 227, 228, 229, 230, 232, 233, 234, 236, 254, 255"
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AO,102,Outdoor Air Min Pos Control,percent,%,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,17,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AO,103,Occupancy Override Control,,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,17,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AO,104,Occupancy Scheduler Control,,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,17,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AO,105,BACnet Device Instance,,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,17,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AO,107,Occupancy Sensor Input,,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,17,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AO,108,Space Dehumidification Setpoint,percent,%,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,17,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AO,109,Temperature Setpoint (abs),,Deg. F,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,17,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AO,110,Temperature Setpoint Offset,,Deg. F,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,17,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AO,111,IAQ 1 Network Input,ppm,PPM,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,17,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AO,112,Humidity Network Input,percent,%,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,17,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AO,113,Space Temperature Input,,Deg. F,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,17,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AO,114,Emergency Override Control,,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,17,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AO,115,Compressor Enable Control,percent,%,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,17,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AO,117,Primary Heat Enable Control,percent,%,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,17,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AO,119,Auxiliary Heat Enable Control,percent,%,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,17,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AO,123,Duct Static Setpoint,,In. of water,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,17,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AO,124,Building Static Setpoint,,In. of water,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,17,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AO,125,Discharge Air Cooling Setpoint,,Deg. F,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,17,,,,,,,,,"-9,40",100,"-9,40-100*",,,,,,,0,,,"범위 -9,40-100*"
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AO,126,Discharge Air Heating Setpoint,,Deg. F,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,17,,,,,,,,,"-9,60",140,"-9,60-140*",,,,,,,0,,,"범위 -9,60-140*"
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AO,127,Supply Fan Capacity Input,percent,%,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,17,,,,,,,,,,,all*,,,,,,,0,,,범위 all*
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AO,128,Exhaust Fan Capacity Input,percent,%,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,17,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AO,129,Set Economizer Outdoor Air Suitable,,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,17,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AV,1,Baud Rate Setting,,None,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,20,,,,,,,,,,,"9600, 19200, 38400, 76800",,,,,,,0,,,"범위 9600, 19200, 38400, 76800"
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AV,130,Heating Occupied Setpoint,,Deg. F,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,20,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AV,131,Cooling Occupied Setpoint,,Deg. F,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,20,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AV,132,Heating Unoccupied Setpoint,,Deg. F,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,20,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AV,133,Cooling Unoccupied Setpoint,,Deg. F,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,20,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AV,142,IAQ Setpoint Start Open,ppm,PPM,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,20,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AV,143,IAQ Setpoint Full Open,ppm,PPM,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,20,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AV,144,Free Cooling Temperature Sensible Setpoint,,Deg. F,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,20,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AV,145,Free Cooling Temperature Offset Setpoint,,Deg. F,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,20,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AV,146,Free Cooling Enthalpy Setpoint,mA,mA,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,20,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AV,147,Free Cooling Enthalpy Offset Setpoint,mA,mA,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,20,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AV,148,After Hours Override Delay Setpoint,min,Minutes,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,20,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AV,149,Heat Pump Dual Fuel Balance Point,,Deg. F,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,20,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AV,150,Heat Pump Compressor Lockout Low Setpoint,,Deg. F,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,20,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),AV,151,Heat Pump Compressor Lockout High Setpoint,,Deg. F,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,21,,,,,,,,,,,all,,,,,,,0,,,범위 all
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),MSV,310,Mode of Operation,,Multi-state value,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,23,,,,,,,,,,,,,,,,,,0,,,
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),MSV,311,Remote Handset Connection,,Multi-state value,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,23,,,,,,,,,,,,,,,,,,0,,,
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),MSV,312,RTU Status,,Multi-state value,Lennox_CORE_BACnet_SetupGuide_508112-02.pdf,23,,,,,,,,,,,,,,,,,,0,,,
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,MB,1,Operating On / Off,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,68,,,,,,,,,,,,,,,,,,0,,●,●
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,MB,3,All Button Lock,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,68,,,,,,,,,,,,,,,,,,0,,●,●
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,MB,4,Mode Lock,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,68,,,,,,,,,,,,,,,,,,0,,●,●
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,MB,5,Fan Speed Lock,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,68,,,,,,,,,,,,,,,,,,0,,●,●
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,MB,6,Target Temp. Lock,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,68,,,,,,,,,,,,,,,,,,0,,●,●
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,MB,7,Error,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,68,,,,,,,,,,,,,,,,,,0,,●,●
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,MB,10001,Comp Status,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,68,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,MB,10002,Defrost Status,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,68,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,MB,10003,Oil Return,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,68,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,MB,30001,Error Code,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,68,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,MB,30002,RA Temp.,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,68,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,MB,30004,Pipe In Temp.,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,68,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,MB,30005,Pipe Out Temp.,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,68,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,MB,30006,Capacity,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,68,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,MB,40001,Operation Mode,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,68,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,MB,40002,Fan Speed,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,68,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,MB,40003,Target Temp.,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,68,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,MB,40004,Target Temp. Upper Range,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,68,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,MB,40005,Target Temp. Lower Range,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,68,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,1,Operating On / Off,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,69,,,,,,,,,,,,,,,,,,0,,●,●
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,10001,Error Status,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,69,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,10002,Operation Status,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,69,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,10003,Defrost Status,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,69,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,10011,ODU#1 Operation Status,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,69,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,10012,ODU#1 Comp. Status,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,69,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,10013,ODU#1 Defrost Status,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,69,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,10014,ODU#1 Error Status,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,69,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,10015,ODU#2 Operation Status,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,69,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,10016,ODU#2 Comp. Status,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,69,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,10017,ODU#2 Defrost Status,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,69,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,10018,ODU#2 Error Status,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,69,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,10019,ODU#3 Operation Status,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,69,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,10020,ODU#3 Comp. Status,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,69,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,10021,ODU#3 Defrost Status,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,69,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,10022,ODU#3 Error Status,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,69,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,10023,ODU#4 Operation Status,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,69,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,10024,ODU#4 Comp. Status,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,69,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,10025,ODU#4 Defrost Status,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,69,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,10026,ODU#4 Error Status,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,69,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,30001,Error Code,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,69,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,30011,RA Temp.,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,69,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,30013,SA Temp.,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,69,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,40001,Operation Mode,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,70,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,40002,Capacity 1),,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,70,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,40003,Cooling Target Temp.,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,70,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,40004,Heating Target Temp.,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,70,,,,,,,,,,,,,,,,,,0,,-,-
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,MB,40028,Fan Speed,,,LG_AHU_CommKit_0CAA0-02M_PDB.pdf,70,,,,,,,,,,,,,,,,,,0,,-,-
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),MB,1,Drive ON/OFF,,,Mitsubishi_PAC-IF013_Modbus_Manual.pdf,5,,,,,,,,,,,,,reg 0,,,,,2,,"Read:01 Write:05/15 · 0=OFF / 1=ON • If the interface unit receives other data, received data will be cancelled.","Read:01 Write:05/15 · 0=OFF / 1=ON • If the interface unit receives other data, received data will be cancelled. · Modbus reg 0"
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),MB,30001,TH11:HEX inlet air temp.,,,Mitsubishi_PAC-IF013_Modbus_Manual.pdf,5,,,,,,,,,,,,,reg 0,,,,,0,,Read:04 · -39°C-88.5°C (by 0.5°C),Read:04 · -39°C-88.5°C (by 0.5°C) · Modbus reg 0
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),MB,30002,TH1: Target air temp.,,,Mitsubishi_PAC-IF013_Modbus_Manual.pdf,5,,,,,,,,,,,,,reg 1,,,,,0,,-39°C-88.5°C (by 0.5°C),-39°C-88.5°C (by 0.5°C) · Modbus reg 1
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),MB,30003,TH5: 2-Phase temp.,,,Mitsubishi_PAC-IF013_Modbus_Manual.pdf,5,,,,,,,,,,,,,reg 2,,,,,0,,-39°C-88.5°C (by 0.5°C),-39°C-88.5°C (by 0.5°C) · Modbus reg 2
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),MB,30004,TH2: Ref. liquid temp.,,,Mitsubishi_PAC-IF013_Modbus_Manual.pdf,5,,,,,,,,,,,,,reg 3,,,,,0,,-39°C-88.5°C (by 0.5°C),-39°C-88.5°C (by 0.5°C) · Modbus reg 3
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),MB,30005,TH7: Outdoor temp.,,,Mitsubishi_PAC-IF013_Modbus_Manual.pdf,5,,,,,,,,,,,,,reg 4,,,,,0,,-15°C-46°C (by 1°C),-15°C-46°C (by 1°C) · Modbus reg 4
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),MB,30007,Error Code (hex),,,Mitsubishi_PAC-IF013_Modbus_Manual.pdf,5,,,,,,,,,,,,,reg 6,,,,,0,,0x8000=No error 0x8000≠Error Code *1,0x8000=No error 0x8000≠Error Code *1 · Modbus reg 6
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),MB,30008,Error Code (decimal),,,Mitsubishi_PAC-IF013_Modbus_Manual.pdf,5,,,,,,,,,,,,,reg 7,,,,,0,,8000=No error 8000≠Error Code *1,8000=No error 8000≠Error Code *1 · Modbus reg 7
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),MB,30009,External Output OUT1: ON/OFF OUT2: Error OUT3: Compressor OUT4: Defrost OUT5: Cooling mode OUT6: Heating mode OUT7: Self protection OUT8: Predefrost,,,Mitsubishi_PAC-IF013_Modbus_Manual.pdf,5,,,,,,,,,,,,,reg 8,,,,,4,,"bit0:OUT1 0=OFF / 1=ON ~~~ bit7:OUT8 e.g.) When only OUT3 is ""ON"", outputs are as follows. bit 7654 3210 Out 0000 0100 → 0x0004""","bit0:OUT1 0=OFF / 1=ON ~~~ bit7:OUT8 e.g.) When only OUT3 is ""ON"", outputs are as follows. bit 7654 3210 Out 0000 0100 → 0x0004"" · Modbus reg 8"
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),MB,30010,Ref.address,,,Mitsubishi_PAC-IF013_Modbus_Manual.pdf,5,,,,,,,,,,,,,reg 9,,,,,2,,0x0000=address0 0x0001=address1 ~~~~ 0x000F=address15,0x0000=address0 0x0001=address1 ~~~~ 0x000F=address15 · Modbus reg 9
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),MB,30011,Modbus Comms Counter,,,Mitsubishi_PAC-IF013_Modbus_Manual.pdf,5,,,,,,,,,,,,,reg 10,,,,,3,,"Value or a counter which increments upon every valid Modbus command received. 0=0count 1=1count ~~ 65535=65535count • When the counter becomes more than 65535, it's cleared.","Value or a counter which increments upon every valid Modbus command received. 0=0count 1=1count ~~ 65535=65535count • When the counter becomes more than 65535, it's cleared. · Modbus reg 10"
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),MB,40001,Capacity request (from Local controller),,,Mitsubishi_PAC-IF013_Modbus_Manual.pdf,6,,,,,,,,,,,,,reg 0,,,,,0,,"Read:03 Write: 06/ 16 · OFF, Step1-Step11, Auto step mode • Auto step mode is Read only","Read:03 Write: 06/ 16 · OFF, Step1-Step11, Auto step mode • Auto step mode is Read only · Modbus reg 0"
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),MB,40002,Drive Mode,,,Mitsubishi_PAC-IF013_Modbus_Manual.pdf,6,,,,,,,,,,,,,reg 1,,,,,0,,"1 (0x0001) = Heating mode, 3 (0x0003) = Cooling mode, 7(0x0007) = Fan mode, 8 (0x0008) = Auto change over • If the interface unit receives other data, received data will be cancelled.","1 (0x0001) = Heating mode, 3 (0x0003) = Cooling mode, 7(0x0007) = Fan mode, 8 (0x0008) = Auto change over • If the interface unit receives other data, received data will be cancelled. · Modbus reg 1"
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),MB,40003,Temperature Setpoint,,,Mitsubishi_PAC-IF013_Modbus_Manual.pdf,6,,,,,,,,,,,,,reg 2,,,,,0,,Cooling: 12~30°C Heating: 17~28°C Auto change over: 17~28°C (by 1°C),Cooling: 12~30°C Heating: 17~28°C Auto change over: 17~28°C (by 1°C) · Modbus reg 2
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),MB,40004,Drive ON/OFF,,,Mitsubishi_PAC-IF013_Modbus_Manual.pdf,6,,,,,,,,,,,,,reg 3,,,,,2,,"0=OFF / 1=ON • If the interface unit receives other data, received data will be cancelled.","0=OFF / 1=ON • If the interface unit receives other data, received data will be cancelled. · Modbus reg 3"
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),MB,40005,Error Code (hex) [READ ONLY],,,Mitsubishi_PAC-IF013_Modbus_Manual.pdf,6,,,,,,,,,,,,,reg 4,,,,,0,,0x8000=No error 0x8000≠Error Code *2,0x8000=No error 0x8000≠Error Code *2 · Modbus reg 4
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),MB,40006,Error Code (decimal) [READ ONLY],,,Mitsubishi_PAC-IF013_Modbus_Manual.pdf,6,,,,,,,,,,,,,reg 5,,,,,0,,8000=No error 8000≠Error Code *2,8000=No error 8000≠Error Code *2 · Modbus reg 5
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),MB,40007,Step status [READ ONLY],,,Mitsubishi_PAC-IF013_Modbus_Manual.pdf,6,,,,,,,,,,,,,reg 6,,,,,0,,"OFF,Step1-Step11,Auto step mode","OFF,Step1-Step11,Auto step mode · Modbus reg 6"
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),MB,40008,Ref.address [READ ONLY],,,Mitsubishi_PAC-IF013_Modbus_Manual.pdf,6,,,,,,,,,,,,,reg 7,,,,,2,,0x0000=address0 0x0001=address1 ~~~~ 0x000F=address15,0x0000=address0 0x0001=address1 ~~~~ 0x000F=address15 · Modbus reg 7
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),MB,40009,Modbus Comms Counter [READ ONLY],,,Mitsubishi_PAC-IF013_Modbus_Manual.pdf,6,,,,,,,,,,,,,reg 8,,,,,3,,"Value or a counter which increments upon every valid Modbus command received. 0=0count 1=1count ~~ 65535=65535count • When the counter becomes more than 65535, it΄s cleared.","Value or a counter which increments upon every valid Modbus command received. 0=0count 1=1count ~~ 65535=65535count • When the counter becomes more than 65535, it΄s cleared. · Modbus reg 8"
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,47,Room4AirQ,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Air quality room 4,Air quality room 4
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,115,AuxTmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Auxiliary temp,Auxiliary temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,400,SplyFan3OpDays,,Day s,,,,,,,,,,,,,,,,,,,,0,,OJ Supply Fan C run time days,OJ Supply Fan C run time days
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,424,LiqTempC2,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Licuid line temp C2,Carel ACUACR Licuid line temp C2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,558,HrecToaDewPActv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Heat recovery Dew point Activation Outside temp,Heat recovery Dew point Activation Outside temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,580,FrcdGrp1Co2Spv,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Forcegroup 1 Co2 Setpoint,Forcegroup 1 Co2 Setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,722,AOC LowPrs r _ _,bar,bar,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Low pressure,Carel ACUACR Low pressure
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1032,ExWiCmpTmpPrVal,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Actual winter comp temp,Actual winter comp temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1172,ExtraDz,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Extra sequence deadzone,Extra sequence deadzone
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1206,RoomUnitsOccTm,h,hrs,,,,,,,,,,,,,,,,,,,,0,,Roomunit presence time,Roomunit presence time
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1231,ExhFan3 OpHrs _,h,hrs,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan C Motor run time,Exhaust fan C Motor run time
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1349,ExhFan3OpMinutes,min,min,,,,,,,,,,,,,,,,,,,,0,,Exhaust Fan C run time mm,Exhaust Fan C run time mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1417,AvValuesAvSfpYear,,,,,,,,,,,,,,,,,,,,,,0,,Average SFP year,Average SFP year
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1457,SplyFan3 DCLink _,V,V,,,,,,,,,,,,,,,,,,,,0,,Supply fan C DC-link voltage,Supply fan C DC-link voltage
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1475,NightCoolOnDiff,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Night cooling on delta,Night cooling on delta
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1495,AuxTmp4,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Aux.Temp. 4,Aux.Temp. 4
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1541,ExtSignalHome,percent,%,,,,,,,,,,,,,,,,,,,,0,,External Signal Home,External Signal Home
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1612,HtgDmpVal,percent,%,,,,,,,,,,,,,,,,,,,,0,,Damper Heating,Damper Heating
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1776,HrDewPoint,,,,,,,,,,,,,,,,,,,,,,0,,Heat recovery Dew point,Heat recovery Dew point
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1881,OutTmpCOM,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Outside air temp - Value communication.,Outside air temp - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1882,RoomTmpCOM,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Room temperature - Value communication.,Room temperature - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1883,RoomTmp2COM,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Room temperature 2 - Value communication.,Room temperature 2 - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1884,ExtSetpointSpvCOM,degC,℃,,,,,,,,,,,,,,,,,,,,0,,External setpoint - Value communication.,External setpoint - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1885,FPPoolTmpCOM,degC,℃,,,,,,,,,,,,,,,,,,,,0,,FP Pool Temp - Value communication.,FP Pool Temp - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1886,ExtSetpSplyFanCOM,,,,,,,,,,,,,,,,,,,,,,0,,External setpoint Supply fan - Value communication.,External setpoint Supply fan - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1887,ExtSetpExhFanCOM,,,,,,,,,,,,,,,,,,,,,,0,,External setpoint Exhaust fan - Value communication.,External setpoint Exhaust fan - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1888,OutHumCOM,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Outside air humidity relative – Value communication.,Outside air humidity relative – Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1889,RoomHumCOM,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Room humidity relative - Value communication.,Room humidity relative - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1890,AirQualityCOM,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Air quality - Value communication.,Air quality - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1891,AirQuality2COM,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Air quality 2 - Value communication.,Air quality 2 - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1892,AirQuality3COM,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Air quality 3 - Value communication.,Air quality 3 - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1893,AirQuality4COM,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Air quality 4 - Value communication.,Air quality 4 - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1894,AirQuality2Snsr1COM,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Air quality 2 Sensor 1 - Value communication.,Air quality 2 Sensor 1 - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1908,CarelSuction Temp C1 _ _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Suction temp EEV compressor 1,Carel ACUACR Suction temp EEV compressor 1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1920,Room1TmpCOM,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Temp. room 1 - Value communication.,Temp. room 1 - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1921,Room2TmpCOM,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Temp. room 2 - Value communication.,Temp. room 2 - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1922,Room3TmpCOM,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Temp. room 3 - Value communication.,Temp. room 3 - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1923,Room4TmpCOM,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Temp. room 4 - Value communication.,Temp. room 4 - Value communication.
