modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1924,Room5TmpCOM,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Temp. room 5 - Value communication.,Temp. room 5 - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1925,Room6TmpCOM,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Temp. room 6 - Value communication.,Temp. room 6 - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1926,Room1HumCOM,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Humidity room 1 - Value communication.,Humidity room 1 - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1927,Room2HumCOM,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Humidity room 2 - Value communication.,Humidity room 2 - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1928,Room3HumCOM,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Humidity room 3 - Value communication.,Humidity room 3 - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1929,Room4HumCOM,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Humidity room 4 - Value communication.,Humidity room 4 - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1930,Room5HumCOM,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Humidity room 5 - Value communication.,Humidity room 5 - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1931,Room6HumCOM,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Humidity room 6 - Value communication.,Humidity room 6 - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1932,Room7TmpCOM,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Temp. room 7 - Value communication.,Temp. room 7 - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1933,Room7HumCOM,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Humidity room 7 - Value communication.,Humidity room 7 - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1934,FrcdGrp1Co2COM,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Force group 1 Air Quality - Value communication.,Force group 1 Air Quality - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1935,FrcdGrp2Co2COM,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Force group 2 Air Quality - Value communication.,Force group 2 Air Quality - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1936,FrcdGrp1TmpCOM,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Forcegroup 1 Temp - Value communication.,Forcegroup 1 Temp - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1937,FrcdGrp2TmpCOM,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Forcegroup 2 Temp - Value communication.,Forcegroup 2 Temp - Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,1938,ExtraRmExtrTmpCOM,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Room/Extract temp Ex sequence Value communication.,Room/Extract temp Ex sequence Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,2021,ExSwtchSplyCmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Su/wi sply comp Ex seq,Su/wi sply comp Ex seq
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,2043,SplyFan2 DCL Voltage _,V,V,,,,,,,,,,,,,,,,,,,,0,,Supply fan B DC-link voltage,Supply fan B DC-link voltage
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,2152,HrecPrsFrstSpv,Pa,Pa,,,,,,,,,,,,,,,,,,,,0,,Heat recovery frost setpoint step 1,Heat recovery frost setpoint step 1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,2194,HumSpvRelSpv,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Humidity setpoint relative,Humidity setpoint relative
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,2299,SplyFan1 OpHrs _,h,hrs,,,,,,,,,,,,,,,,,,,,0,,Supply fan A Motor run time,Supply fan A Motor run time
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,2525,ExhFanSpvMaxForce,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan max force,Exhaust fan max force
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,2735,ActCascSpvClg,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Actual supply cooling setpoint (when use of cascade control),Actual supply cooling setpoint (when use of cascade control)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,2878,ValidRoomTmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Actual room temp,Actual room temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,2907,TmpMinMaxCtlrMaxSpv,,,,,,,,,,,,,,,,,,,,,,0,,Supply temp max setpoint,Supply temp max setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,3259,DefrostDefrostSp,percent,%,,,,,,,,,,,,,,,,,,,,0,,VVX defrosting,VVX defrosting
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,3420,SuCmpTmpEnd,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Summer comp temp end,Summer comp temp end
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,3444,AvValuesAvSplyFlMth,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Average supply flow month,Average supply flow month
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,3510,BoostPreStrtTm,min,min,,,,,,,,,,,,,,,,,,,,0,,Boost compensation time,Boost compensation time
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,3609,AirQualit4,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Air quality 4,Air quality 4
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,3737,AirQuality,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Air quality,Air quality
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,3738,HrecActDewPoint,,,,,,,,,,,,,,,,,,,,,,0,,Heat recovery Dew point Activation Setpoint.,Heat recovery Dew point Activation Setpoint.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,3751,MOC Curr C _ _,A,A,,,,,,,,,,,,,,,,,,,,0,,Danfoss VSD Phase C,Danfoss VSD Phase C
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,3863,EnergyHaddLMonth,kWh,kWh,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Added heat last month,Energy Watch Added heat last month
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,3962,ExhFan2 Speed _,rpm,rpm,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan B speed,Exhaust fan B speed
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,4018,ActMainSpvHtg,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Actual heating setpoint (depending on actual controlmode),Actual heating setpoint (depending on actual controlmode)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,4093,DefrostTmStp,min,min,,,,,,,,,,,,,,,,,,,,0,,Time stop heat recovery,Time stop heat recovery
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,4242,CarelOpPress C1 _,bar,bar,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR High pressure C1,Carel ACUACR High pressure C1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,4465,NightCoolMinOutTmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Night cooling min outtemp,Night cooling min outtemp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,4489,LiqTempC3,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Licuid line temp C3,Carel ACUACR Licuid line temp C3
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,4600,SuCmpFanDta,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Summer comp fan delta,Summer comp fan delta
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,4604,AvgTempAveTempDay,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Average temp Day,Average temp Day
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,4625,ExtraHtgFrstSpv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Heating 2 frost setpoint,Heating 2 frost setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,4714,AvValuesMaxExhFlDay,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Max exhaust flow today,Max exhaust flow today
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,4853,ExtControlDlyOfTm,h,hrs,,,,,,,,,,,,,,,,,,,,0,,External control off delay,External control off delay
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,4854,ExtraFrstTmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Heating 2 frost temp,Heating 2 frost temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,4856,ExhFan3Power,W,W,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan C Actual power,Exhaust fan C Actual power
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,5032,AvValuesMinSplyFlTrip,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Min supply flow trip meter,Min supply flow trip meter
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,5343,DefrostP2,,,,,,,,,,,,,,,,,,,,,,0,,Size konstant P2,Size konstant P2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,5509,Rm7Spv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Room 7 Setpoint,Room 7 Setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,5516,ExSuCmpTmpEnd,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Summer comp temp end,Summer comp temp end
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,5583,ForceGroup 2Pos,percent,%,,,,,,,,,,,,,,,,,,,,0,,Damper Forc grp 2,Damper Forc grp 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,5622,AuxTmp5,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Aux.Temp. 5,Aux.Temp. 5
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,5629,Room1Hum,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Humidity room 1,Humidity room 1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,5762,AOC SpHghPrs _,bar,bar,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Max high pressure,Carel ACUACR Max high pressure
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,5922,HrecPos,percent,%,,,,,,,,,,,,,,,,,,,,0,,Heat recovery,Heat recovery
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,5953,SplyFan3 FanSpeed _,rpm,rpm,,,,,,,,,,,,,,,,,,,,0,,Supply fan C speed,Supply fan C speed
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,5974,ExhFan2 OpTimeHH _,h,hrs,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan B Motor runtime HH,Exhaust fan B Motor runtime HH
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,6005,SupplyFlow m3/s _,,m3/ s,,,,,,,,,,,,,,,,,,,,0,,SupplyFlow m3/s,SupplyFlow m3/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,6069,ExhFan OpTime _,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan A Motor runtime,Exhaust fan A Motor runtime
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,6134,FrcdGrp1TmpSpv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Forcegroup 1 temp Setpoint,Forcegroup 1 temp Setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,6457,SplyFan1 Energy _,kWh,kWh,,,,,,,,,,,,,,,,,,,,0,,Supply fan A energy,Supply fan A energy
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,6698,CarelInverterOutP,percent,%,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Inverter signal output,Carel ACUACR Inverter signal output
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,6773,DefrostCyc,min,min,,,,,,,,,,,,,,,,,,,,0,,"Cycle time, dampers","Cycle time, dampers"
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,7018,EnergyHrecTrip,,MW h,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Heat recovery Trip meter,Energy Watch Heat recovery Trip meter
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,7412,NightCoolRmSpv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Night cooling room setpoint,Night cooling room setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,7537,AvValuesAvRtFlMth,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Average exhaust flow month,Average exhaust flow month
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,7618,SplyFan2 Power _,kW,kW,,,,,,,,,,,,,,,,,,,,0,,Supply fan B Power,Supply fan B Power
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,7717,WiTmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Outside air temp winter,Outside air temp winter
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,7814,MOC Curr B _ _,A,A,,,,,,,,,,,,,,,,,,,,0,,Danfoss VSD Phase B,Danfoss VSD Phase B
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,7989,SwtchSplyCmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Summer/winter supply compensation,Summer/winter supply compensation
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,8242,FanHPHIL,percent,%,,,,,,,,,,,,,,,,,,,,0,,Max decrease setpoint.,Max decrease setpoint.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,8243,ExhFan OpTimeHH _,h,hrs,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan A Motorruntime HH,Exhaust fan A Motorruntime HH
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,8244,SplyFanSpvSt3Spv,,,,,,,,,,,,,,,,,,,,,,0,,Supply fan step 3 setpoint,Supply fan step 3 setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,8364,SplyFan OpTime _,,,,,,,,,,,,,,,,,,,,,,0,,Supply fan A Motor runtime,Supply fan A Motor runtime
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,8411,BallanceControlPos,percent,%,,,,,,,,,,,,,,,,,,,,0,,Pressure balance damper,Pressure balance damper
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,8433,CarelOpPress C2 _,bar,bar,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR High pressure C2,Carel ACUACR High pressure C2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,8596,SuCmpFanPrVal,percent,%,,,,,,,,,,,,,,,,,,,,0,,Actual summer compensation fan,Actual summer compensation fan
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,8682,TmpStartClgStrt,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Temp start cooling start,Temp start cooling start
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,8777,ExhFan1 MotorVolt _,V,V,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan A Motor Volt,Exhaust fan A Motor Volt
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,8801,AirQCmp2PrVal,percent,%,,,,,,,,,,,,,,,,,,,,0,,Actual air quality compensation 2,Actual air quality compensation 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,8970,TmpSpvCoSpvClg,,,,,,,,,,,,,,,,,,,,,,0,,Comfort cooling setpoint,Comfort cooling setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,9080,Room1AirQ,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Air quality room 1,Air quality room 1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,9117,AvValuesAvSplyFlLMth,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Average supply flow last month,Average supply flow last month
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,9219,AvValuesMaxExhFlTrip,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Max exhaust flow trip meter,Max exhaust flow trip meter
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,9232,ExhFan DCL Voltage _,V,V,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan A DC link voltage,Exhaust fan A DC link voltage
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,9404,DefrostP1,,,,,,,,,,,,,,,,,,,,,,0,,Size konstant P1,Size konstant P1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,9430,FanCmpTmpPrVal,percent,%,,,,,,,,,,,,,,,,,,,,0,,Actual fan compensation temp,Actual fan compensation temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,9497,SupplyFlow,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Supply air flow,Supply air flow
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,9621,AuxTmp6,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Aux.Temp. 6,Aux.Temp. 6
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,9697,SplyFan3Power,W,W,,,,,,,,,,,,,,,,,,,,0,,Supply fan C Actual power,Supply fan C Actual power
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,9756,SplyTmpDevAlmMaxDev,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Max deviation supply temp,Max deviation supply temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,9770,ExCascFlowLmtMinDevLmt,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Cooling max dev Ex seq,Cooling max dev Ex seq
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,10038,CarelSuction Temp C3 _ _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Suction temp EEV compressor 3,Carel ACUACR Suction temp EEV compressor 3
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,10195,HtgPmpStart,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Heating pump start,Heating pump start
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,10236,AirQCmpPrVal,percent,%,,,,,,,,,,,,,,,,,,,,0,,Actual airquality compensation,Actual airquality compensation
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,10627,HumSpvRelSpvHum,,,,,,,,,,,,,,,,,,,,,,0,,Humidity setpoint relative,Humidity setpoint relative
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,10700,ExhFan1 HeatSinkTmp _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan A Heatsink Temp,Exhaust fan A Heatsink Temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,10992,EnergyHrecYear,,MW h,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Heat recovery Year,Energy Watch Heat recovery Year
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,11240,SplyFan2OpMinutes,min,min,,,,,,,,,,,,,,,,,,,,0,,OJ Supply Fan B run time mm,OJ Supply Fan B run time mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,11317,ExhFan3 DCLVoltage _,V,V,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan C DC link voltage,Exhaust fan C DC link voltage
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,11342,HumSpvRelSpvDehum,,,,,,,,,,,,,,,,,,,,,,0,,Dehumidity setpoint relative,Dehumidity setpoint relative
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,11521,HrecS1Pos,percent,%,,,,,,,,,,,,,,,,,,,,0,,Heat recovery output signal S1,Heat recovery output signal S1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,11601,WiCmpTmpDta,K,K,,,,,,,,,,,,,,,,,,,,0,,Winter compensation temp delta,Winter compensation temp delta
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,11618,EnergyFansDay,kWh,kWh,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Fans Today,Energy Watch Fans Today
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,11707,FrcdGrp1Tmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Forcegroup 1 Temperature,Forcegroup 1 Temperature
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,11754,SplyFan2 MaxSpeed _,rpm,rpm,,,,,,,,,,,,,,,,,,,,0,,Supply fan B max speed,Supply fan B max speed
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,12005,MOC Curr A _ _,A,A,,,,,,,,,,,,,,,,,,,,0,,Danfoss VSD Phase A,Danfoss VSD Phase A
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,12177,BasicDataSFP,,,,,,,,,,,,,,,,,,,,,,0,,SFP,SFP
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,12204,ExhFan ModTemp _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan A Power module temp.,Exhaust fan A Power module temp.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,12205,ExtSetpointSpv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,External setpoint,External setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,12259,HPFrstCtlrAirSpv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Cooling 2 disable outside temp,Cooling 2 disable outside temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,12356,ValidTmpMix,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Actual room temp,Actual room temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,12446,HrecWtrTmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Heat recovery water temp,Heat recovery water temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,12496,CarelOpPress C3 _,bar,bar,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR High pressure C3,Carel ACUACR High pressure C3
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,12624,AvValuesMinExhFlMth,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Min exhaust flow month,Min exhaust flow month
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,12727,AirQ1StartAirQSpv,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Setpoint Air quality 1 start,Setpoint Air quality 1 start
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,12781,HeatingFrstSpvStBy,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Heating standby setpoint,Heating standby setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,12789,WiCmpFanEnd,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Winter comp fan end,Winter comp fan end
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,12900,Room7Hum,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Humidity room 7,Humidity room 7
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,13057,EnergyFansLYear,,MW h,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Fans Last year,Energy Watch Fans Last year
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,13069,EnergyFlwFact,percent,%,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Airflow factor,Energy Watch Airflow factor
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,13107,ExtrFilCalcInit dP _,Pa,Pa,,,,,,,,,,,,,,,,,,,,0,,Extract filter Calculated Initial pressure drop,Extract filter Calculated Initial pressure drop
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,13245,ExActCascSpvHtg,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Actual supply heating setpoint 2 (when use of cascade control),Actual supply heating setpoint 2 (when use of cascade control)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,13266,BoostRmSpv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Boost room temp setpoint,Boost room temp setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,13370,ExhFanSpvSt2Spv,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan step 2 setpoint,Exhaust fan step 2 setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,13469,DefrostP0,,,,,,,,,,,,,,,,,,,,,,0,,Size konstant P0,Size konstant P0
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,13484,AvValuesAvRtFlLMth,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Average exhaust flow last month,Average exhaust flow last month
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,13640,TmpMinMaxCtlrMinSpv,,,,,,,,,,,,,,,,,,,,,,0,,Supply temp min setpoint,Supply temp min setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,13692,ExhFilAlm,Pa,Pa,,,,,,,,,,,,,,,,,,,,0,,Extract filter,Extract filter
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,13697,ExWiCmpTmpDta,K,K,,,,,,,,,,,,,,,,,,,,0,,Winter comp temp delta,Winter comp temp delta
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,13958,SplyHumAbs,,g/kg,,,,,,,,,,,,,,,,,,,,0,,Supply air humidity absolute,Supply air humidity absolute
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,13984,ExActMainSpvClg,degC,℃,,,,,,,,,,,,,,,,,,,,0,,"Actual cooling setpoint 2, Main (depending on actual control mode)","Actual cooling setpoint 2, Main (depending on actual control mode)"
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,14034,Rm2Spv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Room 2 Setpoint,Room 2 Setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,14103,CarelSuction Temp C2 _ _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Suction temp EEV compressor 2,Carel ACUACR Suction temp EEV compressor 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,14134,HrecDampRec,percent,%,,,,,,,,,,,,,,,,,,,,0,,Heat recovery damper recovery value,Heat recovery damper recovery value
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,14138,AvValuesMinExhFlYear,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Min exhaust flow year,Min exhaust flow year
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,14408,EF.B DC-link voltage,V,V,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan B DC-link voltage,Exhaust fan B DC-link voltage
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,14826,TmpCascHighLmt,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Supply temp max setpoint,Supply temp max setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,15033,SplyFan3 OpTimeMM _,,,,,,,,,,,,,,,,,,,,,,0,,Supply fan C Motorruntime mm,Supply fan C Motorruntime mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,15252,Room6Tmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Temp. room 6,Temp. room 6
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,15285,RoomUnitsActSpvShift,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Actual roomunit setpoint,Actual roomunit setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,15399,FanCmpHumPrVal,percent,%,,,,,,,,,,,,,,,,,,,,0,,Actual fan compensation humidity,Actual fan compensation humidity
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,15465,ExhFan2OpDays,,Day s,,,,,,,,,,,,,,,,,,,,0,,OJ Exhaust Fan B run time days,OJ Exhaust Fan B run time days
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,15529,PwrClg,kW,kW,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Power Cooling,Carel ACUACR Power Cooling
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,15575,MB HRecTorque _,,,,,,,,,,,,,,,,,,,,,,0,,Torque,Torque
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,15663,AvValuesMaxSplyFlLMth,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Max supply flow last month,Max supply flow last month
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,15683,HPrs,,,,,,,,,,,,,,,,,,,,,,0,,High pressure Hrec.,High pressure Hrec.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,15713,EnergyHaddLYear,,MW h,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Heating Last year,Energy Watch Heating Last year
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,15820,EnergyFlwMinAlm,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Alarm blocked,Energy Watch Alarm blocked
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,16169,SplyFan OpTimeHH _,h,hrs,,,,,,,,,,,,,,,,,,,,0,,Supply fan A Motor runtime HH,Supply fan A Motor runtime HH
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,16232,EnergyFansMonth,kWh,kWh,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Fans Month,Energy Watch Fans Month
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,16390,OutHumAbs,,g/kg,,,,,,,,,,,,,,,,,,,,0,,Outside air humidity absolute,Outside air humidity absolute
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,16471,CoolingOffTmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Cooling disable outside temp,Cooling disable outside temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,16789,AOC HghPrs r _ _,bar,bar,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR High pressure,Carel ACUACR High pressure
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,16856,SplyFa2n OpTimeMM _,,,,,,,,,,,,,,,,,,,,,,0,,Supply fan A Motor runtime mm,Supply fan A Motor runtime mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,16935,SplyFanExtSpv,,,,,,,,,,,,,,,,,,,,,,0,,External setpoint Supply fan,External setpoint Supply fan
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,16994,SplyFan2 DCLink _,V,V,,,,,,,,,,,,,,,,,,,,0,,Supply fan B DC-link voltage,Supply fan B DC-link voltage
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,17038,ExhFanSpvSt3Spv,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan step 3 setpoint,Exhaust fan step 3 setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,17045,EEV SuperHRef r _ _,K,K,,,,,,,,,,,,,,,,,,,,0,,Danfoss VSD Superheat refference.,Danfoss VSD Superheat refference.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,17155,MinExhTSpv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Setpoint exhaust temp.,Setpoint exhaust temp.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,17247,HrecEffEff,,,,,,,,,,,,,,,,,,,,,,0,,Heat recovery efficiency,Heat recovery efficiency
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,17315,RmHumAbs,,g/kg,,,,,,,,,,,,,,,,,,,,0,,Room/Exhaust humidity absolute,Room/Exhaust humidity absolute
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,17580,Room6AirQ,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Air quality room 6,Air quality room 6
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,17615,CarelEvap Press C2 _ _,bar,bar,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Low pressure EEV compressor 2,Carel ACUACR Low pressure EEV compressor 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,17616,Room6Hum,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Humidity room 6,Humidity room 6
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,17628,AuxTmpSp2,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Aux.Temp 1 Setpoint 2,Aux.Temp 1 Setpoint 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,17718,AvValuesMinSplyFlYear,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Min supply flow year,Min supply flow year
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,17755,NightCoolRmHys,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Night cooling room hysteres,Night cooling room hysteres
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,17839,WiCmpTmpPrVal,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Actual winter compensation temp,Actual winter compensation temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,17987,SplyFan2OpDays,,Day s,,,,,,,,,,,,,,,,,,,,0,,OJ Supply Fan B run time days,OJ Supply Fan B run time days
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,17990,SplyFan2 Current _,A,A,,,,,,,,,,,,,,,,,,,,0,,Supply fan B Current,Supply fan B Current
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,18050,PwrHtg,kW,kW,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Power Heating,Carel ACUACR Power Heating
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,18150,DeHumidityPrVal,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Actual dehumidity value,Actual dehumidity value
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,18709,CarelCircut1EEVOpening,percent,%,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Expansion valve 1,Carel ACUACR Expansion valve 1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,18758,AvValuesAvSfpLYear,,,,,,,,,,,,,,,,,,,,,,0,,Average SFP last year,Average SFP last year
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,18838,ExActCascSpvClg,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Actual supply cooling setpoint 2 (when use of cascade control),Actual supply cooling setpoint 2 (when use of cascade control)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,18884,CarelC2 Condensing Temp _ _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Compressor 2 Condensing temp,Carel ACUACR Compressor 2 Condensing temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,19595,ExActMainSpvHtg,degC,℃,,,,,,,,,,,,,,,,,,,,0,,"Actual heating setpoint 2, Main (depending on actual control mode)","Actual heating setpoint 2, Main (depending on actual control mode)"
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,19610,CG EM24 1ParEnergy _ _,kWh,kWh,,,,,,,,,,,,,,,,,,,,0,,EM24 Energy partial,EM24 Energy partial
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,19744,Room7Tmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Temp. room 7,Temp. room 7
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,19990,FlowClgStart,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Flow Cooling Start,Flow Cooling Start
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,20044,CarelEvap Temp C2 _ _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Evaporation temp EEV compressor 2,Carel ACUACR Evaporation temp EEV compressor 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,20105,HumSpvAbsSpv,,g/kg,,,,,,,,,,,,,,,,,,,,0,,Humidity setpoint absolute,Humidity setpoint absolute
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,20400,SupplyPrs,Pa,Pa,,,,,,,,,,,,,,,,,,,,0,,Supply air pressure,Supply air pressure
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,20742,Rm5Spv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Room 5 Setpoint,Room 5 Setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,20823,AvValuesMinExhFlDay,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Min exhaust flow today,Min exhaust flow today
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,20915,ExtraSupplyTmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Supply temp Ex seq,Supply temp Ex seq
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21054,DefrostToaX1,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Outside air temp X1,Outside air temp X1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21114,HrecAdjTchpHrecTempCalcTC HP,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Calc Heat recovery temp.,Calc Heat recovery temp.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21266,SplyFan1OpMinutes,min,min,,,,,,,,,,,,,,,,,,,,0,,OJ Supply Fan A run time mm,OJ Supply Fan A run time mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21271,AvValuesAvSfpTrip,,,,,,,,,,,,,,,,,,,,,,0,,SFP Trip meter,SFP Trip meter
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21292,Dewpoint,,,,,,,,,,,,,,,,,,,,,,0,,Dew point,Dew point
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21302,AvValuesMaxExhFlLYear,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Max exhaust flow last year,Max exhaust flow last year
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21574,MB HRecMotorSpeed _,rpm,rpm,,,,,,,,,,,,,,,,,,,,0,,Motor speed,Motor speed
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21742,CarelEvap Press C3 _ _,bar,bar,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Low pressure EEV compressor 3,Carel ACUACR Low pressure EEV compressor 3
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21801,HeatingCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Heating - Gain (Kp),Heating - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21802,HeatingCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Heating - Integral.(Tn),Heating - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21803,HeatingCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Heating - Derivative.(Tv),Heating - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21804,ElHeatingCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Electrical heating – Gain (Kp),Electrical heating – Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21805,ElHeatingCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Electrical heating - Integral.(Tn),Electrical heating - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21806,ElHeatingCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Electrical heating - Derivative.(Tv),Electrical heating - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21807,CoolingCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Cooling - Gain (Kp),Cooling - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21808,CoolingCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Cooling - Integral.(Tn),Cooling - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21809,CoolingCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Cooling - Derivative.(Tv),Cooling - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21810,ExtHeatingCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Heating 2 - Gain (Kp),Heating 2 - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21811,ExtHeatingCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Heating 2 - Integral.(Tn),Heating 2 - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21812,ExtHeatingCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Heating 2 - Derivative. (Tv),Heating 2 - Derivative. (Tv)
