modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21813,ExtCoolingCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Cooling 2 - Gain (Kp),Cooling 2 - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21814,ExtCoolingCtrLoopT,s,s,,,,,,,,,,,,,,,,,,,,0,,Cooling 2 - Integral.(Tn),Cooling 2 - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21815,ExtCoolingCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Cooling 2 - Derivative. (Tv),Cooling 2 - Derivative. (Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21816,ExtElHeatingCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Electrical Heating 2 - Gain (Kp),Electrical Heating 2 - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21817,ExtElHeatingCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Electrical Heating 2 - Integral.(Tn),Electrical Heating 2 - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21818,ExtElHeatingCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Electrical Heating 2 - Derivative.(Tv),Electrical Heating 2 - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21819,HRecCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Heat recovery - Gain (Kp),Heat recovery - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21820,HRecCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Heat recovery - Integral. (Tn),Heat recovery - Integral. (Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21821,HRecCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Heat recovery - Derivative.(Tv),Heat recovery - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21825,HRecDamperCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Heat recovery damper - Gain (Kp),Heat recovery damper - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21826,HRecDamperCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Heat recovery damper - Integral.(Tn),Heat recovery damper - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21827,HRecDamperCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Heat recovery damper - Derivative.(Tv),Heat recovery damper - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21828,HRecPrsFrstCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Heat recovery frost pressure - Gain (Kp),Heat recovery frost pressure - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21829,HRecPrsFrstCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Heat recovery frost pressure - Integr.(Tn),Heat recovery frost pressure - Integr.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21830,HRecPrsFrstCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Heat recovery frost pressure - Derivative.(Tv),Heat recovery frost pressure - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21831,HRecFrstCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Heat recovery frost protection - Gain (Kp),Heat recovery frost protection - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21832,HRecFrstCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Heat recovery frost protection - Integral.(Tn),Heat recovery frost protection - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21833,HRecDewPointCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Heat recovery Dew Point - Gain (Kp),Heat recovery Dew Point - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21834,HRecDewPointCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Heat recovery Dew Point - Integral.(Tn),Heat recovery Dew Point - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21835,HRecDewPointCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Heat recovery Dew Point - Derivative.(Tv),Heat recovery Dew Point - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21836,PrsBalCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Balance Controller - Gain (Kp),Balance Controller - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21837,PrsBalCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Balance Controller - Integral.(Tn),Balance Controller - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21838,PrsBalCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Balance Controller - Derivative.(Tv),Balance Controller - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21839,TmpMaxCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Max supply temp – Gain (Kp),Max supply temp – Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21840,TmpMaxCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Max supply temp - Integral.(Tn),Max supply temp - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21841,TmpMaxCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Max supply temp - Derivative.(Tv),Max supply temp - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21842,TmpMinCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Min supply temp – Gain (Kp),Min supply temp – Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21843,TmpMinCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Min supply temp - Integral.(Tn),Min supply temp - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21844,TmpMinCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Min supply temp - Derivative.(Tv),Min supply temp - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21845,SplyFanCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Supply fan - Gain (Kp),Supply fan - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21846,SplyFanCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Supply fan - Integral.(Tn),Supply fan - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21847,SplyFanCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Supply fan - Derivative ti. (Tv),Supply fan - Derivative ti. (Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21848,ExhFanCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan - Gain (Kp),Exhaust fan - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21849,ExhFanCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan - Integral. (Tn),Exhaust fan - Integral. (Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21850,ExhFanCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan - Derivative. (Tv),Exhaust fan - Derivative. (Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21851,AirQCmpCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Air quality 1 Control. - Gain (Kp),Air quality 1 Control. - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21852,AirQCmpCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Air quality 1 Control. - Integral.(Tn),Air quality 1 Control. - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21853,AirQCmpCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Air quality 1 Control. - Integral.(Tn),Air quality 1 Control. - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21854,FanCmpTmpCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Fan compensation temp - Gain (Kp),Fan compensation temp - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21855,FanCmpTmpCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Fan compensation temp - Integral.(Tn),Fan compensation temp - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21856,FanCmpTmpCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Fan compensation temp - Integral.(Tn),Fan compensation temp - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21857,FanHtgCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Fan heating - Gain (Kp),Fan heating - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21858,FanHtgCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Fan heating - Integral. (Tn),Fan heating - Integral. (Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21859,FanHtgCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Fan heating - Derivative. (Tv),Fan heating - Derivative. (Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21860,FanClgCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Fan cooling - Gain (Kp),Fan cooling - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21861,FanClgCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Fan cooling – Integral. (Tn),Fan cooling – Integral. (Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21862,FanClgCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Fan cooling - Derivative. (Tv),Fan cooling - Derivative. (Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21863,AirQCmp2CtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Air quality 2 Control. - Gain (Kp),Air quality 2 Control. - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21864,AirQCmp2CtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Air quality 2 Contr. - Integral.(Tn),Air quality 2 Contr. - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21865,AirQCmp2CtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Air quality 2 Contr. - Derivative.(Tv),Air quality 2 Contr. - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21866,FanHPLmtCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,HP Fan heating limit - Gain (Kp),HP Fan heating limit - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21867,FanHPLmtCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,HP Fan heating limit - Integral.(Tn),HP Fan heating limit - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21868,FanHPLmtCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,HP Fan heating limit - Derivative.(Tv),HP Fan heating limit - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21874,AuxTmp1,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Auxiliary temp 1,Auxiliary temp 1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21930,HumMaxCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Max supply humidity - Gain (Kp),Max supply humidity - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21931,HumMaxCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Max supply humidity - Integral.(Tn),Max supply humidity - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21932,HumMaxCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Max supply humidity - Derivative.(Tv),Max supply humidity - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21933,FanCmpHumCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Fan comp humidity - Gain (Kp),Fan comp humidity - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21934,FanCmpHumCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Fan comp humidity - Integral.(Tn),Fan comp humidity - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21935,FanCmpHumCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Fan comp humidity - Derivative.(Tv),Fan comp humidity - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21936,DampCmpHumCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Heat recovery humidity compensation – Gain (Kp),Heat recovery humidity compensation – Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21937,DampCmpHumCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Heat recovery humidity compensation - Integral. (Tn),Heat recovery humidity compensation - Integral. (Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21938,DampCmpHumCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Heat recovery humidity compansation - Derivative.(Tv),Heat recovery humidity compansation - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21939,HumidityCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Humidifikation – Gain (Kp),Humidifikation – Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21940,HumidityCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Humidifikation - Integral. (Tn),Humidifikation - Integral. (Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21941,HumidityCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Humidifikation - Derivative.(Tv),Humidifikation - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21945,DeHumidityCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Dehumidification – Gain (Kp),Dehumidification – Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21946,DeHumidityCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Dehumidification - Integral.(Tn),Dehumidification - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21947,DeHumidityCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Dehumidification - Derivative.(Tv),Dehumidification - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21960,FrcGrp1TmpCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Force group 1 Temp – Gain (Kp),Force group 1 Temp – Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21961,FrcGrp1TmpCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Force group 1 Temp - Integral.(Tn),Force group 1 Temp - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21962,FrcGrp1TmpCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Force group 1 Temp - Derivative.(Tv),Force group 1 Temp - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21963,FrcGrp1Co2CtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Force group 1 Co2 – Gain (Kp),Force group 1 Co2 – Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21964,FrcGrp1Co2CtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Force group 1 Co2 - Integral.(Tn),Force group 1 Co2 - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21965,FrcGrp1Co2CtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Force group 1 Co2 - Derivative.(Tv),Force group 1 Co2 - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21966,FrcGrp2TmpCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Force group 2 Temp - Gain (Kp),Force group 2 Temp - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21967,FrcGrp2TmpCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Force group 2 Temp - Integral.(Tn),Force group 2 Temp - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21968,FrcGrp2TmpCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Force group 2 Temp - Derivative.(Tv),Force group 2 Temp - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21969,FrcGrp2Co2CtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Force group 2 Co2 - Gain (Kp),Force group 2 Co2 - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21970,FrcGrp2Co2CtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Force group 2 Co2 - Integral.(Tn),Force group 2 Co2 - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21971,FrcGrp2Co2CtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Force group 2 Co2 - Derivative.(Tv),Force group 2 Co2 - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21980,HPFrstAirCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Heat Pump Frost Protection Air. - Gain (Kp),Heat Pump Frost Protection Air. - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21981,HPFrstAirCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Heat Pump Frost Protection Air. - Integral. (Tn),Heat Pump Frost Protection Air. - Integral. (Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21982,HPFrstAirCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Heat Pump Frost Protection Air. - Derivative.(Tv),Heat Pump Frost Protection Air. - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21983,HPFrstWtrCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Heat Pump Frost protection Water. – Gain (Kp),Heat Pump Frost protection Water. – Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21984,HPFrstWtrCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Heat Pump Frost Protection Water. - Integral.(Tn),Heat Pump Frost Protection Water. - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21985,HPFrstWtrCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Heat Pump Frost Protection Water. - Derivative.(Tv),Heat Pump Frost Protection Water. - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21986,MinExhTCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Min exhaust temp Control. - Gain (Kp),Min exhaust temp Control. - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21987,MinExhTCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Min exhaust temp Control. - Integral.(Tn),Min exhaust temp Control. - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21988,MinExhTCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Min exhaust temp Control. - Derivative.(Tv),Min exhaust temp Control. - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21992,Rm1FCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Room 1 fan compensation. - Gain (Kp),Room 1 fan compensation. - Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21993,Rm1FCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Room 1 fan compensation. - Integral. (Tn),Room 1 fan compensation. - Integral. (Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21994,Rm1FCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Room 1 fan compensation. - Derivative.(Tv),Room 1 fan compensation. - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21995,Rm2FCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Room 2 fan compensation. – Gain (Kp),Room 2 fan compensation. – Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21996,Rm2FCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Room 2 fan compensation. - Integral. (Tn),Room 2 fan compensation. - Integral. (Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21997,Rm2FCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Room 2 fan compensation. - Derivative.(Tv),Room 2 fan compensation. - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21998,Rm3FCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Room 3 fan compensation. – Gain (Kp),Room 3 fan compensation. – Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,21999,Rm3FCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Room 3 fan compensation. - Integral. (Tn),Room 3 fan compensation. - Integral. (Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22000,Rm3FCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Room 3 fan compensation. - Derivative.(Tv),Room 3 fan compensation. - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22001,Rm4FCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Room 4 fan compensation. – Gain (Kp),Room 4 fan compensation. – Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22002,Rm4FCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Room 4 fan compensation. - Integral. (Tn),Room 4 fan compensation. - Integral. (Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22003,Rm4FCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Room 4 fan compensation. - Derivative.(Tv),Room 4 fan compensation. - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22004,Rm5FCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Room 5 fan compensation. – Gain (Kp),Room 5 fan compensation. – Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22005,Rm5FCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Room 5 fan compensation. - Integral. (Tn),Room 5 fan compensation. - Integral. (Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22006,Rm5FCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Room 5 fan compensation. - Derivative.(Tv),Room 5 fan compensation. - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22007,Rm6FCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Room 6 fan compensation. – Gain (Kp),Room 6 fan compensation. – Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22008,Rm6FCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Room 6 fan compensation. - Integral. (Tn),Room 6 fan compensation. - Integral. (Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22009,Rm6FCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Room 6 fan compensation. - Derivative.(Tv),Room 6 fan compensation. - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22010,RmAirQCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Air quality room – Gain (Kp),Air quality room – Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22011,RmAirQCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Air quality room - Integral.(Tn),Air quality room - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22012,RmAirQCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Air quality room - Derivative.(Tv),Air quality room - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22016,RmHumCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Room Humidity – Gain (Kp),Room Humidity – Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22017,RmHumCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Room Humidity - Integral.(Tn),Room Humidity - Integral.(Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22018,RmHumCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Room Humidity - Derivative.(Tv),Room Humidity - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22019,Rm7FCtrLoopKp,,,,,,,,,,,,,,,,,,,,,,0,,Room 7 fan compensation. – Gain (Kp),Room 7 fan compensation. – Gain (Kp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22020,Rm7FCtrLoopTI,s,s,,,,,,,,,,,,,,,,,,,,0,,Room 7 fan compensation. - Integral. (Tn),Room 7 fan compensation. - Integral. (Tn)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22021,Rm7FCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Room 7 fan compensation. - Derivative.(Tv),Room 7 fan compensation. - Derivative.(Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22141,BalPrsSp,Pa,Pa,,,,,,,,,,,,,,,,,,,,0,,Pressure balance setpoint,Pressure balance setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22144,SplyFanSpvSt2Spv,,,,,,,,,,,,,,,,,,,,,,0,,Supply fan step 2 setpoint,Supply fan step 2 setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22155,SplyFan3 MaxSpeed _,rpm,rpm,,,,,,,,,,,,,,,,,,,,0,,Supply fan C max speed,Supply fan C max speed
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22226,LiqTemp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Licuid line temp,Carel ACUACR Licuid line temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22230,SplyHumDevAlmMaxDev,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Actual dehumidity value,Actual dehumidity value
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22543,TmpSpvEcSpv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Economy temp setpoint,Economy temp setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22566,HeatingPreHtgY2,percent,%,,,,,,,,,,,,,,,,,,,,0,,Pre heating posision Y2,Pre heating posision Y2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22616,SplyFan1 OutFreq _,Hz,Hz,,,,,,,,,,,,,,,,,,,,0,,Supply fan A Output frequency.,Supply fan A Output frequency.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22649,AirQSpv,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Air quality setpoint,Air quality setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22712,ExhFan3 Current _,A,A,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan C Current,Exhaust fan C Current
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22740,TmpStartClgSpv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Temp start cooling setpoint,Temp start cooling setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22741,ExtraHtgPreHtgY1,percent,%,,,,,,,,,,,,,,,,,,,,0,,Heating 2 Pre heating posision Y1,Heating 2 Pre heating posision Y1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22787,ExhaustFlow m3/s _,,m3/ s,,,,,,,,,,,,,,,,,,,,0,,ReturnFlow m3/s,ReturnFlow m3/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22791,HumSpvAbsSpvHum,,,,,,,,,,,,,,,,,,,,,,0,,Humidity setpoint absolute,Humidity setpoint absolute
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22813,AuxOutput,percent,%,,,,,,,,,,,,,,,,,,,,0,,Auxiliary A output fan,Auxiliary A output fan
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22817,TmpSpvCoSpvHtg,,,,,,,,,,,,,,,,,,,,,,0,,Comfort heating setpoint,Comfort heating setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22822,CarelC3 Condensing Temp _ _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Compressor 3 Condensing temp,Carel ACUACR Compressor 3 Condensing temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,22890,EnergyHaddMonth,kWh,kWh,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Heating Month,Energy Watch Heating Month
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,23219,ExhFan2 MotorVolt _,V,V,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan B Motor Volt,Exhaust fan B Motor Volt
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,23404,HrecDewPointDz,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Heat recovery Dew point Deadzone,Heat recovery Dew point Deadzone
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,23412,HeatingPreHtgX1,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Pre heating outside temp X1,Pre heating outside temp X1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,23431,ExtraHtgPreHtgX2,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Heating 2 Pre heating outside temp X2,Heating 2 Pre heating outside temp X2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,23616,AirQ2StartAirQStrt,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Start unit Air quality 2,Start unit Air quality 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,23938,SplyFan2 DCL Current _,A,A,,,,,,,,,,,,,,,,,,,,0,,Supply fan B DC-link current,Supply fan B DC-link current
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,24173,CarelEvap Temp C3 _ _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Evaporation temp EEV compressor 3,Carel ACUACR Evaporation temp EEV compressor 3
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,24228,DefrostMinDmpSp,percent,%,,,,,,,,,,,,,,,,,,,,0,,Min VVX Setpoint,Min VVX Setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,24338,SuWiSwtchCheckOutTmpDam pd,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Outside air temp damped,Outside air temp damped
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,24571,FPPoolTmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,FlexoPool Pool temp,FlexoPool Pool temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,24823,SlaveOffset,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Fan slave offset,Fan slave offset
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,24996,AvValuesMinExhFlTrip,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Min exhaust flow trip meter,Min exhaust flow trip meter
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,25092,SplyFanSpvMaxForce,,,,,,,,,,,,,,,,,,,,,,0,,Supply fan max force,Supply fan max force
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,25181,DefrostToaX2,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Outside air temp X2,Outside air temp X2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,25363,ExhFan1 Energy _,kWh,kWh,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan A energy,Exhaust fan A energy
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,25517,SplyFan2 Speed _,rpm,rpm,,,,,,,,,,,,,,,,,,,,0,,Supply fan B speed,Supply fan B speed
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,25551,OutTmpForceHrecMinLmt,percent,%,,,,,,,,,,,,,,,,,,,,0,,Min signal Heat recovery.,Min signal Heat recovery.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,25568,AirQuality2Snsr1,rpm,rpm,,,,,,,,,,,,,,,,,,,,0,,Air quality 2 Sensor 1,Air quality 2 Sensor 1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,25644,ExhFan1 OpHrs _,h,hrs,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan A Motor run time,Exhaust fan A Motor run time
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,25817,SensibleEffect,kW,kW,,,,,,,,,,,,,,,,,,,,0,,SensibleEffect Eff,SensibleEffect Eff
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,25873,AuxTmp2,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Aux.Temp. 2,Aux.Temp. 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,26209,HeatingPos,percent,%,,,,,,,,,,,,,,,,,,,,0,,Heating,Heating
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,26525,MinExhTCntlPrVal,percent,%,,,,,,,,,,,,,,,,,,,,0,,Min exhaust T output,Min exhaust T output
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,26619,Room3AirQ,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Air quality room 3,Air quality room 3
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,26648,SplyFan3 OpHrs _,rpm,rpm,,,,,,,,,,,,,,,,,,,,0,,Supply fan B Motor run time,Supply fan B Motor run time
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,26693,HeatingPreHtgY1,percent,%,,,,,,,,,,,,,,,,,,,,0,,Pre heating posision Y1,Pre heating posision Y1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,26806,ExtraHtgPreHtgY2,percent,%,,,,,,,,,,,,,,,,,,,,0,,Heating 2 Pre heating posision Y2,Heating 2 Pre heating posision Y2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,27113,BoostHtgSpv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Boost start heating setpoint,Boost start heating setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,27321,Room1Tmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Temp. room 1,Temp. room 1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,27342,CascFlowLmtMinDevLmt,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Draught cooling max deviation,Draught cooling max deviation
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,27394,SplyFan1 Current _,A,A,,,,,,,,,,,,,,,,,,,,0,,Supply fan A Current,Supply fan A Current
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,27415,HeatingPreHtgX2,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Pre heating outside temp X2,Pre heating outside temp X2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,27618,ExhFan3 OutFreq _,Hz,Hz,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan C Output frequency.,Exhaust fan C Output frequency.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,27620,ExtraHtgPreHtgX1,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Heating 2 Pre heating outside temp X1,Heating 2 Pre heating outside temp X1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,27680,SplyFan2 FanSpeed _,rpm,rpm,,,,,,,,,,,,,,,,,,,,0,,Supply fan B speed,Supply fan B speed
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,27703,ExhFan3 OpTimeHH _,h,hrs,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan C Motorruntime HH,Exhaust fan C Motorruntime HH
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,27735,OutTmpForceHrec,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Outside Temp Force Heat recovery,Outside Temp Force Heat recovery
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,28019,AvValuesAvSplyFlDay,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Average supply flow today,Average supply flow today
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,28023,BalPrs,Pa,Pa,,,,,,,,,,,,,,,,,,,,0,,Pressure balance,Pressure balance
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,28256,ReturnAirTmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Exhaust air temp,Exhaust air temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,28347,DefrostRedDmpSp,percent,%,,,,,,,,,,,,,,,,,,,,0,,Red. VVX defrost.,Red. VVX defrost.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,28382,DefrostOutTmpAct,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Out Temp block defrost,Out Temp block defrost
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,28383,AirQualit2,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Air quality 2,Air quality 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,28478,SplyVol,,,,,,,,,,,,,,,,,,,,,,0,,Supply Air Volume,Supply Air Volume
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,28660,DeFrstMxSpd,percent,%,,,,,,,,,,,,,,,,,,,,0,,Max speed defrost,Max speed defrost
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,28696,SplyFan ModTemp _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Supply fan A Power module temp.,Supply fan A Power module temp.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,28804,ActCascSpvHtg,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Actual supply heating setpoint (when use of cascade control),Actual supply heating setpoint (when use of cascade control)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,28825,FPDmprPos,percent,%,,,,,,,,,,,,,,,,,,,,0,,FlexoPool damper output signal,FlexoPool damper output signal
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,28827,FlexopoolEcMinFreshAir,percent,%,,,,,,,,,,,,,,,,,,,,0,,Flexopool.MinFreshAir economy,Flexopool.MinFreshAir economy
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,28949,ExhFan2 Power _,kW,kW,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan B Power,Exhaust fan B Power
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,29293,AvValuesMaxExhFlMth,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Max exhaust flow month,Max exhaust flow month
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,29341,AvValuesMaxExhFlYear,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Max exhaust flow year,Max exhaust flow year
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,29558,SplyEnth,,kJ/k g,,,,,,,,,,,,,,,,,,,,0,,Supply air enthalpy,Supply air enthalpy
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,29726,SplyFan3 MotorVolt _,V,V,,,,,,,,,,,,,,,,,,,,0,,Supply fan C Motor Volt,Supply fan C Motor Volt
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,29868,CarelEvap Press C1 _ _,bar,bar,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Low pressure EEV compressor 1,Carel ACUACR Low pressure EEV compressor 1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,29887,AuxTmpSp1,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Aux.Temp 1 Setpoint 1,Aux.Temp 1 Setpoint 1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,29980,SplyFan2 OutFreq _,Hz,Hz,,,,,,,,,,,,,,,,,,,,0,,Supply fan B Output frequency.,Supply fan B Output frequency.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,30000,AuxTmp3,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Aux.Temp. 3,Aux.Temp. 3
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,30105,ActMainSpvClg,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Actual cooling setpoint (depending on actual control mode),Actual cooling setpoint (depending on actual control mode)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,30284,ExhFan3 DCLCurrent _,A,A,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan C DC-link curren,Exhaust fan C DC-link curren
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,30925,CoolingPos,percent,%,,,,,,,,,,,,,,,,,,,,0,,Cooling,Cooling
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,30946,CarelC1 Condensing Temp _ _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Compressor 1 Condensing temp,Carel ACUACR Compressor 1 Condensing temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,31088,ActPrs,Pa,Pa,,,,,,,,,,,,,,,,,,,,0,,Act.pressure over VVX,Act.pressure over VVX
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,31137,MOC Eff _,W,W,,,,,,,,,,,,,,,,,,,,0,,Danfoss VSD C1 Power,Danfoss VSD C1 Power
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,31550,HPMinVal,percent,%,,,,,,,,,,,,,,,,,,,,0,,HP Min. val,HP Min. val
