modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,31674,ExhFan3OpDays,,Day s,,,,,,,,,,,,,,,,,,,,0,,OJ Exhaust Fan C run time days,OJ Exhaust Fan C run time days
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,32003,TmpStartHtgStrt,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Temp start heating start,Temp start heating start
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,32118,AvValuesAvRtFlDay,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Average exhaust flow today,Average exhaust flow today
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,32303,CarelEvap Temp C1 _ _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Evaporation temp EEV compressor 1,Carel ACUACR Evaporation temp EEV compressor 1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,32361,ExhFan DCL Current _,A,A,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan A DC-link current,Exhaust fan A DC-link current
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,32368,FrcdGrp2Co2,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,FrcdGrp2 Co2,FrcdGrp2 Co2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,32379,MinPoolDiff,degC,℃,,,,,,,,,,,,,,,,,,,,0,,MinPoolDiff,MinPoolDiff
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,32510,AirQualit3,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Air quality 3,Air quality 3
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,32667,ExhFan3 DCLink _,V,V,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan C DC-Volt,Exhaust fan C DC-Volt
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,32961,ExhFan2 OutFreq _,Hz,Hz,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan B Output frequency.,Exhaust fan B Output frequency.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,33183,ExhFan2 OpTime _,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan B Motor runtime,Exhaust fan B Motor runtime
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,33211,MB HRecMotorVolt _,V,V,,,,,,,,,,,,,,,,,,,,0,,Heat recovery Volt,Heat recovery Volt
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,33255,ExhFanActSpv,,,,,,,,,,,,,,,,,,,,,,0,,Actual exhaust fan setpoint,Actual exhaust fan setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,33358,AvValuesMinSplyFlLMth,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Min supply flow last month,Min supply flow last month
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,33386,CarelSuperheat C1 _,K,K,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Superheat compressor 1,Carel ACUACR Superheat compressor 1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,33514,ExhFan3 OpTime _,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan C Motor runtime,Exhaust fan C Motor runtime
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,33530,ExhFan3 MotorVolt _,V,V,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan C Motor Volt,Exhaust fan C Motor Volt
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,33725,HrecIceTemp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Heat recovery Cold corner,Heat recovery Cold corner
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,33748,SuWiTm,h,h,,,,,,,,,,,,,,,,,,,,0,,Su/Wi time constant,Su/Wi time constant
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,33809,ExhFan2 DCL Voltage _,V,V,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan B DC link voltage,Exhaust fan B DC link voltage
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,33830,SplyFan DCL Voltage _,V,V,,,,,,,,,,,,,,,,,,,,0,,Supply fan A DC-link voltage,Supply fan A DC-link voltage
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,33923,RmUTmp1,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Roomunit 1 temp,Roomunit 1 temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,34417,SuCmpTmpDta,K,K,,,,,,,,,,,,,,,,,,,,0,,Summer compensation temp delta,Summer compensation temp delta
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,34422,WiCmpTmpStart,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Winter comp temp start,Winter comp temp start
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,34769,Room3Tmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Temp. room 3,Temp. room 3
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,34825,ExActCtrlVal,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Actual controlled temp Ex seq,Actual controlled temp Ex seq
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,35102,TmpSpvRtTmp2,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Exh air temp setpoint 2,Exh air temp setpoint 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,35254,AvValuesMaxSplyFlLYear,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Max supply flow last year,Max supply flow last year
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,35351,SplyFan1 DCLink _,V,V,,,,,,,,,,,,,,,,,,,,0,,Supply fan A DC-Volt,Supply fan A DC-Volt
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,35353,DmpCmpHumSpv,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Heat recovery comp humidity Setpoint.,Heat recovery comp humidity Setpoint.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,35635,HeatingFrstSpv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Heating frost setpoint,Heating frost setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,35713,TmpSpvEcSpvHtg,,,,,,,,,,,,,,,,,,,,,,0,,Economy heating setpoint,Economy heating setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,35762,RmAirQSpv,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Air Quality Setpoint,Air Quality Setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,35832,EnergyHrecDay,kWh,kWh,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Heat recovery Today,Energy Watch Heat recovery Today
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,36000,CG EM24 1AvePower _ _,W,W,,,,,,,,,,,,,,,,,,,,0,,EM24 Energy average power,EM24 Energy average power
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,36076,MB HRecPower _,kW,kW,,,,,,,,,,,,,,,,,,,,0,,Heat recovery Power,Heat recovery Power
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,36128,SubClgTempC2,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Sub cooling C2,Carel ACUACR Sub cooling C2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,36385,Room2Hum,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Humidity room 2,Humidity room 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,36406,SplyFan1OpDays,,Day s,,,,,,,,,,,,,,,,,,,,0,,OJ Supply Fan A run time days,OJ Supply Fan A run time days
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,36417,EnergyFansTrip,,MW h,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Fans Trip meter,Energy Watch Fans Trip meter
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,36569,EnergyFansLMonth,kWh,kWh,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Fans Last Month,Energy Watch Fans Last Month
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,36687,AvValuesAvSfpDay,,,,,,,,,,,,,,,,,,,,,,0,,Average SFP today,Average SFP today
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,36707,ExhFan OpTimeMM _,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan A Motorruntime mm,Exhaust fan A Motorruntime mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,36716,ActStopPrs,Pa,Pa,,,,,,,,,,,,,,,,,,,,0,,Home Actual stop pressure defrost,Home Actual stop pressure defrost
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,36905,HrecAdjTchpElCoilkW,kW,kW,,,,,,,,,,,,,,,,,,,,0,,Power Elc. before Supply Fan,Power Elc. before Supply Fan
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,36947,AvValuesMaxSplyFlDay,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Max supply flow today,Max supply flow today
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,36985,SplyFan OpTimeMM _,,,,,,,,,,,,,,,,,,,,,,0,,Supply fan A Motor runtime mm,Supply fan A Motor runtime mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,37361,ExtrFilCorrAlmLmt,Pa,Pa,,,,,,,,,,,,,,,,,,,,0,,Extract filter Correction Alarm limit,Extract filter Correction Alarm limit
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,37442,ElectricalHtgPos,percent,%,,,,,,,,,,,,,,,,,,,,0,,Electrical heating,Electrical heating
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,37532,HumSpvRelDz,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Humidity deadzone relative,Humidity deadzone relative
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,37799,RoomHum,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Room humidity relative,Room humidity relative
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,38377,SplyFan3 OpTimeHH _,h,hrs,,,,,,,,,,,,,,,,,,,,0,,Supply fan C Motorruntime HH,Supply fan C Motorruntime HH
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,38385,ActCtrlValHum,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Actual controlled humidity,Actual controlled humidity
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,38391,FlexopoolHumSpvOutTmp2,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Flexopool humidity setpoint outdoor temp 2,Flexopool humidity setpoint outdoor temp 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,38398,ExhFan2 FanSpeed _,rpm,rpm,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan B speed,Exhaust fan B speed
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,38497,MB HRecRotorSpeed _,rpm,rpm,,,,,,,,,,,,,,,,,,,,0,,Rotor speed,Rotor speed
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,38559,SplyFan3 Energy _,kWh,kWh,,,,,,,,,,,,,,,,,,,,0,,Supply fan B energy,Supply fan B energy
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,38580,AuxActvSignal,,,,,,,,,,,,,,,,,,,,,,0,,Auxilary activation signal,Auxilary activation signal
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,38593,ReturnFlow,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Exhaust air flow,Exhaust air flow
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,38611,PwrComp,kW,kW,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Power. Elc. Compressor,Carel ACUACR Power. Elc. Compressor
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,39125,HrecFrstPrs,Pa,Pa,,,,,,,,,,,,,,,,,,,,0,,Heat recovery frost pressure,Heat recovery frost pressure
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,39209,ExtraRmRtTmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Room/Return air temperature 2,Room/Return air temperature 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,39394,EnergyHrec,kW,kW,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Heat recovery Actual power,Energy Watch Heat recovery Actual power
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,39502,RoomMinTmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Setpoint if disabled,Setpoint if disabled
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,39576,ReturnPrs,Pa,Pa,,,,,,,,,,,,,,,,,,,,0,,Exhaust air pressure,Exhaust air pressure
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,39618,HumidityCtrlPos,percent,%,,,,,,,,,,,,,,,,,,,,0,,Humidity,Humidity
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,39637,SuCmpFanEnd,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Summer comp fan end,Summer comp fan end
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,39703,RmHumDevAlmMaxDev,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Max deviation room humidity,Max deviation room humidity
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,39790,HrecDampMaxFrsAir,percent,%,,,,,,,,,,,,,,,,,,,,0,,Max fresh air,Max fresh air
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,39839,AvValuesAvRtFlLYear,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Average exhaust flow last year,Average exhaust flow last year
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,39978,SplyFan Power _,W,W,,,,,,,,,,,,,,,,,,,,0,,Supply fan A Actual power,Supply fan A Actual power
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,40067,Rm3Spv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Room 3 Setpoint,Room 3 Setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,40119,ExhFanVarPos,percent,%,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan,Exhaust fan
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,40193,SubClgTempC3,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Sub cooling C3,Carel ACUACR Sub cooling C3
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,40280,CG EM24 1ActPower _ _,W,W,,,,,,,,,,,,,,,,,,,,0,,EM24 Energy actual power,EM24 Energy actual power
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,40393,ActMainSpvHum,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,"Actual humidity setpoint, Main (depending on actual controlmode)","Actual humidity setpoint, Main (depending on actual controlmode)"
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,40497,FlexopoolForceMinRunTm,min,min,,,,,,,,,,,,,,,,,,,,0,,ForceMinRunTm,ForceMinRunTm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,40511,SplyFan3 OutFreq _,Hz,Hz,,,,,,,,,,,,,,,,,,,,0,,Supply fan C Output frequency.,Supply fan C Output frequency.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,40609,ExSuCmpTmpDta,K,K,,,,,,,,,,,,,,,,,,,,0,,Summer comp temp delta,Summer comp temp delta
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,40671,ExhFan1 Current _,A,A,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan A Current,Exhaust fan A Current
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,40720,SplyFilAlm,Pa,Pa,,,,,,,,,,,,,,,,,,,,0,,Supply filter alarm,Supply filter alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,40895,ExhaustTmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Extract air temp,Extract air temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,41032,Room5Tmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Temp. room 5,Temp. room 5
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,41033,SuCmpTmpPrVal,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Actual summer compensation temp,Actual summer compensation temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,41115,ActStartPrs,Pa,Pa,,,,,,,,,,,,,,,,,,,,0,,Home Actual start pressure defrost,Home Actual start pressure defrost
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,41175,DewpointDz,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Dew point dead zone,Dew point dead zone
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,41196,EEV S2Tmp r _ _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Danfoss VSD Suction temp,Danfoss VSD Suction temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,41285,AOC ClgPrVal _,percent,%,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Actual cooling output.,Carel ACUACR Actual cooling output.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,41346,FanCmpHtgDz,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Fan heating deadzone,Fan heating deadzone
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,41552,HrecDampminFrshAir,percent,%,,,,,,,,,,,,,,,,,,,,0,,Min fresh air,Min fresh air
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,41627,ExhFan FanSpeed _,rpm,rpm,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan A speed,Exhaust fan A speed
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,41719,SuCmpTmpStart,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Summer comp temp start,Summer comp temp start
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,41738,ExhFan3 HeatSinkTmp _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan C Heatsink Temp,Exhaust fan C Heatsink Temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,41904,ExhFan3 ModTemp _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan C Power module temp.,Exhaust fan C Power module temp.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,42061,MOC SplyVolt _,V,V,,,,,,,,,,,,,,,,,,,,0,,Danfoss VSD Supply volt,Danfoss VSD Supply volt
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,42156,HrecDampPos,percent,%,,,,,,,,,,,,,,,,,,,,0,,Heat recovery damper,Heat recovery damper
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,42314,AvValuesAvRtFlTrip,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Average exhaust flow trip meter,Average exhaust flow trip meter
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,42388,FlexopoolHumSpvOutTmp1,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Flexopool humidity setpoint outdoor temp 1,Flexopool humidity setpoint outdoor temp 1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,42403,SplyFan3 Power _,kW,kW,,,,,,,,,,,,,,,,,,,,0,,Supply fan C Power,Supply fan C Power
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,42486,ExhFan1OpMinutes,min,min,,,,,,,,,,,,,,,,,,,,0,,OJ Exhaust Fan A run time mm,OJ Exhaust Fan A run time mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,42620,WiCmpTmpEnd,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Winter comp temp end,Winter comp temp end
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,42634,ExhFan Power _,W,W,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan A Actual power,Exhaust fan A Actual power
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,43056,MB HRecCurrent _,A,A,,,,,,,,,,,,,,,,,,,,0,,Heat recovery Current,Heat recovery Current
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,43415,ExhFan1 Power _,kW,kW,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan A Power,Exhaust fan A Power
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,43448,Room4Hum,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Humidity room 4,Humidity room 4
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,43587,EnergyHrecMonth,kWh,kWh,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Heat recovery Month,Energy Watch Heat recovery Month
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,43646,Room5AirQ,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Air quality room 5,Air quality room 5
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,43878,ExhFan2 Energy _,kWh,kWh,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan B energy,Exhaust fan B energy
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,43989,EnergyHaddDay,kWh,kWh,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Heating Today,Energy Watch Heating Today
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,44059,TmpSpvEcDz,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Economy temp deadzone,Economy temp deadzone
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,44092,BoostClgSpv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Boost start cooling setpoint,Boost start cooling setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,44119,SplyFan2 MotorVolt _,V,V,,,,,,,,,,,,,,,,,,,,0,,Supply fan B Motor Volt,Supply fan B Motor Volt
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,44153,FlowClgStop,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Flow Cooling Stop,Flow Cooling Stop
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,44233,AvValuesMaxSplyFlTrip,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Max supply flow trip meter,Max supply flow trip meter
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,44389,SplyFan3 Current _,A,A,,,,,,,,,,,,,,,,,,,,0,,Supply fan C Current,Supply fan C Current
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,44421,ExhFan1 OutFreq _,Hz,Hz,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan A Output frequency.,Exhaust fan A Output frequency.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,44718,ExCascFlowLmtMaxDevLmt,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Heating max deviaion Ex seq,Heating max deviaion Ex seq
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,44798,HrecSupplyTmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Heat recovery supply air temp,Heat recovery supply air temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,44885,ExhFan3 MaxSpeed _,rpm,rpm,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan C max speed,Exhaust fan C max speed
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,45023,SplyFan3 DCLVoltage _,V,V,,,,,,,,,,,,,,,,,,,,0,,Supply fan C DC link voltage,Supply fan C DC link voltage
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,45030,ExhFanSpvSt1Spv,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan step 1 setpoint,Exhaust fan step 1 setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,45150,SupplyTmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Supply air temp,Supply air temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,45222,OutHum,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Outside air humidity relative,Outside air humidity relative
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,45577,CarelSuperheat C2 _,K,K,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Superheat compressor 2,Carel ACUACR Superheat compressor 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,45691,AvValuesAvSplyFlTrip,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Average supply flow trip meter,Average supply flow trip meter
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,45777,ExtraElHtgPos,percent,%,,,,,,,,,,,,,,,,,,,,0,,Electrical heating 2,Electrical heating 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,45979,ExhFan2 Current _,A,A,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan B Current,Exhaust fan B Current
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,46127,SupplyFlow m3/s _,,m3/ s,,,,,,,,,,,,,,,,,,,,0,,SupplyFlow m3/s,SupplyFlow m3/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,46177,DischTemp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Discharge temp.,Carel ACUACR Discharge temp.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,46304,RmUTmp2,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Roomunit 2 temp,Roomunit 2 temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,46565,AvValuesMaxExhFlLMth,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Max exhaust flow last month,Max exhaust flow last month
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,46579,AvValuesMinSplyFlMth,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Min supply flow month,Min supply flow month
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,46589,SplyFanActSpv,,,,,,,,,,,,,,,,,,,,,,0,,Actual supply fan setpoint,Actual supply fan setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,46695,FrcdGrp2Tmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Forcegroup 2 Temperature,Forcegroup 2 Temperature
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,46813,HrecS2Pos,percent,%,,,,,,,,,,,,,,,,,,,,0,,Heat recovery output signal S2,Heat recovery output signal S2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,46842,EnergyHadd,kW,kW,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Heating Actual power,Energy Watch Heating Actual power
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,46875,ExhFan3 Speed _,rpm,rpm,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan C speed,Exhaust fan C speed
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,46994,ExtraHtgPos,percent,%,,,,,,,,,,,,,,,,,,,,0,,Heating 2,Heating 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,47110,ExhFan2 OpTimeMM _,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan B Motor runtime mm,Exhaust fan B Motor runtime mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,47451,EEV OpenPCT r _ _,percent,%,,,,,,,,,,,,,,,,,,,,0,,Danfoss VSD Expansion valve,Danfoss VSD Expansion valve
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,47485,TmpSpvRtTmp1,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Exh air temp setpoint 1,Exh air temp setpoint 1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,47706,AvgTempAvTempMth,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Average temp Month,Average temp Month
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,47832,WiCmpFanDta,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Winter comp fan delta,Winter comp fan delta
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,47919,SplyFan1 Speed _,rpm,rpm,,,,,,,,,,,,,,,,,,,,0,,Supply fan A speed,Supply fan A speed
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,47998,ActMainSpvDeh,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,"Actual dehumity setpoint, Main (depending on actual controlmode)","Actual dehumity setpoint, Main (depending on actual controlmode)"
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,48148,AirQ2StartAirQSpv,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Setpoint Air quality 2 start,Setpoint Air quality 2 start
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,48298,SplyFan3 ModTemp _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Supply fan C Power module temp.,Supply fan C Power module temp.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,48302,ExhFan2 OpHrs _,h,hrs,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan B Motor run time,Exhaust fan B Motor run time
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,48513,SplyFan FanSpeed _,rpm,rpm,,,,,,,,,,,,,,,,,,,,0,,Supply fan A speed,Supply fan A speed
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,48706,FlexopoolForceComfStDiff,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,ForceComfStDiff,ForceComfStDiff
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,48770,AvValuesMinSplyFlLYear,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Min supply flow last year,Min supply flow last year
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,48812,ExWiCmpTmpEnd,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Winter comp temp end,Winter comp temp end
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,48997,AirQ1StartAirQStrt,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Start unit Air quality 1,Start unit Air quality 1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,49048,CG EM24 1OpHours _ _,h,hrs,,,,,,,,,,,,,,,,,,,,0,,EM24 Energy operation hours,EM24 Energy operation hours
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,49108,Rm6Spv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Room 6 Setpoint,Room 6 Setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,49115,EnergyFansYear,,MW h,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Fans Year,Energy Watch Fans Year
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,49812,EnergyFans,kW,kW,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Fans Actual power,Energy Watch Fans Actual power
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,49842,FlexopoolForceHysterese,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,ForceHysterese,ForceHysterese
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,49868,FlexopoolForceEconStart,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,ForceEconStart,ForceEconStart
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,49905,AvValuesAvSfpLMth,,,,,,,,,,,,,,,,,,,,,,0,,Average SFP last month,Average SFP last month
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,49915,FanHtgPrVal,percent,%,,,,,,,,,,,,,,,,,,,,0,,Actual fan heating value,Actual fan heating value
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,50023,ExhFan3 OpTimeMM _,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan C Motorruntime mm,Exhaust fan C Motorruntime mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,50102,SuTmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Outside air temp summer,Outside air temp summer
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,50114,FlexopoolHumSpvSpvDehum2,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,"Flexopool humidity set- point, setpoint dehumidity 2","Flexopool humidity set- point, setpoint dehumidity 2"
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,50248,ActCascSpvDeh,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Actual supply dehumidity setpoint (when use of cascade control),Actual supply dehumidity setpoint (when use of cascade control)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,50290,WiCmpFanPrVal,percent,%,,,,,,,,,,,,,,,,,,,,0,,Actual winter compensation fan,Actual winter compensation fan
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,50341,HtgFrstTmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Heating frost temp,Heating frost temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,50359,HPExhaustTmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Heat Pump Extract temp,Heat Pump Extract temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,50496,SplyFan1 Power _,kW,kW,,,,,,,,,,,,,,,,,,,,0,,Supply fan A Power,Supply fan A Power
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,50511,ExWiCmpTmpStrt,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Winter comp temp start,Winter comp temp start
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,50660,HrecDampMaxHumAir,percent,%,,,,,,,,,,,,,,,,,,,,0,,Max fresh air (Humidity control),Max fresh air (Humidity control)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,51046,TmpSpvSplyDiff2,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Supply temp delta 2,Supply temp delta 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,51273,AvValuesAvSplyFlLYear,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Average supply flow last year,Average supply flow last year
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,51293,EEV SuperHT r _ _,K,K,,,,,,,,,,,,,,,,,,,,0,,Danfoss VSD Superheat,Danfoss VSD Superheat
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,51394,MOC VSDTmp _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Danfoss VSD Inverter temp,Danfoss VSD Inverter temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,51572,ExhFan3 Power _,kW,kW,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan C Power,Exhaust fan C Power
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,51620,HrecFrstSpv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Heat recovery frost setpoint,Heat recovery frost setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,51635,RoomTmp2,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Room temperature 2,Room temperature 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,51648,ValidAirQ,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Actual Airquality,Actual Airquality
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,51889,ExhFan2Power,W,W,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan B Actual power,Exhaust fan B Actual power
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,51997,EnergyHrecLYear,,MW h,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Heat recovery Last year,Energy Watch Heat recovery Last year
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,52221,EEV EvapTmp r _ _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Danfoss VSD Evaporation temp,Danfoss VSD Evaporation temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,52346,DefrostOutTmpRed,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Out Temp reduced heat recovery,Out Temp reduced heat recovery
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,52572,SplyFanSpvSt1Spv,,,,,,,,,,,,,,,,,,,,,,0,,Supply fan step 1 setpoint,Supply fan step 1 setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,52650,Room2AirQ,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Air quality room 2,Air quality room 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,52988,ActCtrlVal,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Actual controlled temp,Actual controlled temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,53018,SupplyHum,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Supply air humidity relative,Supply air humidity relative
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,53108,FrcdGrp2TmpSpv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Forcegroup 2 temp Setpoint,Forcegroup 2 temp Setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,53218,OutTmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Outside air temp,Outside air temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,53229,SplyFilCorrAlmLmt,Pa,Pa,,,,,,,,,,,,,,,,,,,,0,,Supply filter Correction Alarm limit,Supply filter Correction Alarm limit
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,53345,RoomAirQStart,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Setpoint if disabled,Setpoint if disabled
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,53369,SplyFan2 OpHrs _,rpm,rpm,,,,,,,,,,,,,,,,,,,,0,,Supply fan B Motor run time,Supply fan B Motor run time
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,53580,SplyFan2 Energy _,kWh,kWh,,,,,,,,,,,,,,,,,,,,0,,Supply fan B energy,Supply fan B energy
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,53766,DefrostDmpPosY1,percent,%,,,,,,,,,,,,,,,,,,,,0,,Heat recovery Y1,Heat recovery Y1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,53789,RoomAirQHys,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Setpoint Hysteresis,Setpoint Hysteresis
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,53848,FanCmpHumSpv,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Fan compensation humidity setpoint,Fan compensation humidity setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,54041,FanCmpClgDz,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Fan cooling deadzone,Fan cooling deadzone
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,54324,ExhFan2 MaxSpeed _,rpm,rpm,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan B max speed,Exhaust fan B max speed
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,54445,SplyFan1 MotorVolt _,V,V,,,,,,,,,,,,,,,,,,,,0,,Supply fan A Motor Volt,Supply fan A Motor Volt
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,54677,ExtraClgOffTmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Cooling 2 disable outside temp,Cooling 2 disable outside temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,54772,AvValuesMinSplyFlDay,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Min supply flow today,Min supply flow today
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,55036,Room4Tmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Temp. room 4,Temp. room 4
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,55288,ExhFan1 Speed _,rpm,rpm,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan A speed,Exhaust fan A speed
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,55296,Rm1Spv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Room 1 Setpoint,Room 1 Setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,55429,MinExhTHIL,percent,%,,,,,,,,,,,,,,,,,,,,0,,Min exhaust T Max output.,Min exhaust T Max output.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,55465,SuCmpFanStrt,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Summer comp fan start,Summer comp fan start
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,55495,FlexopoolMinFreshAir,percent,%,,,,,,,,,,,,,,,,,,,,0,,Flexopool.MinFresh Air,Flexopool.MinFresh Air
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,55606,HrecPrsFrstSpvStBy,Pa,Pa,,,,,,,,,,,,,,,,,,,,0,,Heat recovery frost setpoint step 2,Heat recovery frost setpoint step 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,55769,EnergyHaddYear,,MW h,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Heating Year,Energy Watch Heating Year
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,55969,AvgTempAvTempLMth,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Average temp Last month,Average temp Last month
