modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,55992,TmpSpvCoSpv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Comfort temp setpoint,Comfort temp setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,56006,FrcdGrp2Co2Spv,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Forcegroup 2 Co2 Setpoint,Forcegroup 2 Co2 Setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,56254,ExhFanDevAlmMaxDev,,,,,,,,,,,,,,,,,,,,,,0,,Max deviation exhaust fan,Max deviation exhaust fan
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,56268,SplyFan3 Speed _,rpm,rpm,,,,,,,,,,,,,,,,,,,,0,,Supply fan C speed,Supply fan C speed
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,56588,ExhFan2OpMinutes,min,min,,,,,,,,,,,,,,,,,,,,0,,Exhaust Fan B run time mm,Exhaust Fan B run time mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,56628,SplyFanActVal,,,,,,,,,,,,,,,,,,,,,,0,,Actual value supply fan,Actual value supply fan
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,56670,SplyFan3 OpTime _,,,,,,,,,,,,,,,,,,,,,,0,,Supply fan C Motor runtime,Supply fan C Motor runtime
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,56875,SplyFan2 OpTime _,,,,,,,,,,,,,,,,,,,,,,0,,Supply fan B Motor runtime,Supply fan B Motor runtime
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,56927,SplyFan DCL Current _,A,A,,,,,,,,,,,,,,,,,,,,0,,Supply fan A DC-link current,Supply fan A DC-link current
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,56936,ExhFan2 DCL Current _,A,A,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan B DC-link current,Exhaust fan B DC-link current
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,57100,Room5Hum,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Humidity room 5,Humidity room 5
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,57203,SplyFanDevAlmMaxDev,,,,,,,,,,,,,,,,,,,,,,0,,Max deviation supply fan,Max deviation supply fan
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,57226,OutEnth,,kJ/k g,,,,,,,,,,,,,,,,,,,,0,,Outside air enthalpy,Outside air enthalpy
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,57438,HumMaxCtlrMaxSpv,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Supply humidity max setpoint,Supply humidity max setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,57493,SubClgTemp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Sub cooling,Carel ACUACR Sub cooling
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,57536,DischTempC2,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Discharge temp. C2,Carel ACUACR Discharge temp. C2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,57806,ExSuCmpTmpStrt,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Summer comp temp start,Summer comp temp start
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,57838,ExSuCmpTmpPrVal,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Actual summer comp temp,Actual summer comp temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,57875,FlexopoolLowFreshAir,percent,%,,,,,,,,,,,,,,,,,,,,0,,LowFreshAir,LowFreshAir
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,57930,CascFlowLmtMaxDevLmt,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Draught heating max deviation,Draught heating max deviation
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,57957,DefrostDmpPosY2,percent,%,,,,,,,,,,,,,,,,,,,,0,,Heat recovery Y2,Heat recovery Y2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,58020,SplyFan2 HeatSinkTmp _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Supply fan B Heatsink Temp,Supply fan B Heatsink Temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,58082,DefrostTmDiff,min,min,,,,,,,,,,,,,,,,,,,,0,,Min time defrost,Min time defrost
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,58111,ActCascSpvHum,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Actual supply humidity setpoint (when use of cascade control),Actual supply humidity setpoint (when use of cascade control)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,58193,ExhFan MaxSpeed _,rpm,rpm,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan A max speed,Exhaust fan A max speed
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,58349,ExtraSpv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Extra sequence setpoint,Extra sequence setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,58597,AvValuesAvSplyFlYear,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Average supply flow year,Average supply flow year
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,58670,FanClgPrVal,percent,%,,,,,,,,,,,,,,,,,,,,0,,Actual fan cooling value,Actual fan cooling value
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,58727,HrecDampMaxCo2Air,percent,%,,,,,,,,,,,,,,,,,,,,0,,Max fresh air (Air quality control),Max fresh air (Air quality control)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,58796,FrcdGrp1Co2,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,FrcdGrp1 Co2,FrcdGrp1 Co2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,58985,ExhFan2 HeatSinkTmp _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan B Heatsink Temp,Exhaust fan B Heatsink Temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,58991,EnergyAddHeatDiff,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Alarm heat diff.,Energy Watch Alarm heat diff.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,59037,SplyFanVarPos,percent,%,,,,,,,,,,,,,,,,,,,,0,,Supply fan,Supply fan
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,59091,ExhFan2 ModTemp _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan B Power module temp.,Exhaust fan B Power module temp.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,59130,AirQ2Spv,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Air quality 2 setpoint,Air quality 2 setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,59241,FanCmpTmpSpv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Fan compensation temp setpoint,Fan compensation temp setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,59459,EnergyHaddTrip,,MW h,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Heating Trip meter,Energy Watch Heating Trip meter
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,59590,TmpCascLowLmt,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Supply temp min setpoint,Supply temp min setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,59694,ExhFanActVal,,,,,,,,,,,,,,,,,,,,,,0,,Actual value exhaust fan,Actual value exhaust fan
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,59814,CarelCircut3EEVOpening,percent,%,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Expansionvalve 3,Carel ACUACR Expansionvalve 3
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,59945,MB HRecInternTemp _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Heat recovery Internal temp,Heat recovery Internal temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,60036,AOC ComprHz r _ _,Hz,Hz,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Compressor frequency,Carel ACUACR Compressor frequency
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,60283,ExtraClgPos,percent,%,,,,,,,,,,,,,,,,,,,,0,,Cooling 2,Cooling 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,60503,AvValuesMinExhFlLYear,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Min exhaust flow last year,Min exhaust flow last year
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,60579,ExtraHtgFrstSpvStBy,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Heating 2 standby setpoint,Heating 2 standby setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,60597,ExhFan3 Energy _,kWh,kWh,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan C energy,Exhaust fan C energy
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,60643,RoomTmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Room temperature,Room temperature
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,60786,MOC DCVolt _,V,V,,,,,,,,,,,,,,,,,,,,0,,Danfoss VSD DC-Link,Danfoss VSD DC-Link
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,60794,HPFrstCtlrWtrSpv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,FlexoPool Heat Pump frost protection water setpoint,FlexoPool Heat Pump frost protection water setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,61029,HumSpvAbsDz,,g/kg,,,,,,,,,,,,,,,,,,,,0,,Humidity deadzone absolute,Humidity deadzone absolute
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,61064,SplyFan2 OpTimeHH _,h,hrs,,,,,,,,,,,,,,,,,,,,0,,Supply fan B Motor runtime HH,Supply fan B Motor runtime HH
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,61087,ExhFan3 FanSpeed _,rpm,rpm,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan C speed,Exhaust fan C speed
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,61181,Room7AirQ,ppm,ppm,,,,,,,,,,,,,,,,,,,,0,,Air quality room 7,Air quality room 7
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,61196,RmHumSpv,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Room Humidity Setpoint,Room Humidity Setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,61249,CG EM24 1TotEnergy _ _,kWh,kWh,,,,,,,,,,,,,,,,,,,,0,,EM24 Energy total,EM24 Energy total
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,61256,AvValuesAvSfpMth,,,,,,,,,,,,,,,,,,,,,,0,,Average SFP month,Average SFP month
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,61369,RmEnth,,kJ/k g,,,,,,,,,,,,,,,,,,,,0,,Room/Return enthalpy,Room/Return enthalpy
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,61501,ExhFan1 DCLink _,V,v,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan A DC-Volt,Exhaust fan A DC-Volt
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,61506,AvValuesMinExhFlLMth,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Min exhaust flow last month,Min exhaust flow last month
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,61524,AvValuesMaxSplyFlMth,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Max supply flow month,Max supply flow month
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,61586,RtRmTmpDevAlmMaxDev,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Max deviation room temp,Max deviation room temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,61653,HrecDampMaxTmpAir,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Max fresh air (Temperature control),Max fresh air (Temperature control)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,61665,DischTempC3,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Discharge temp. C3,Carel ACUACR Discharge temp. C3
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,61683,ExhFanExtSpv,,,,,,,,,,,,,,,,,,,,,,0,,External setpoint Exhaust fan,External setpoint Exhaust fan
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,61797,Room2Tmp,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Temp. room 2,Temp. room 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,61866,TmpSpvEcSpvClg,,,,,,,,,,,,,,,,,,,,,,0,,Economy cooling setpoint,Economy cooling setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,62369,FlexopoolHumSpvSpvDehum1,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,"Flexopool humidity setpoint, setpoint dehumidity 1","Flexopool humidity setpoint, setpoint dehumidity 1"
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,62420,AvValuesAvRtFlYear,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Average exhaust flow year,Average exhaust flow year
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,62433,DefrostStartSp,percent,%,,,,,,,,,,,,,,,,,,,,0,,Start defrosting,Start defrosting
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,62492,ExhFan1OpDays,,Day s,,,,,,,,,,,,,,,,,,,,0,,OJ Exhaust Fan A run time days,OJ Exhaust Fan A run time days
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,62747,HumSpvAbsSpvDehum,,,,,,,,,,,,,,,,,,,,,,0,,Dehumidity setpoint absolute,Dehumidity setpoint absolute
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,62886,SplyFan3 DCLCurrent _,A,A,,,,,,,,,,,,,,,,,,,,0,,Supply Exhaust fan C DC-link curren,Supply Exhaust fan C DC-link curren
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,62901,DmpCmpHumPrVal,percent,%,,,,,,,,,,,,,,,,,,,,0,,Heat recovery comp humidity,Heat recovery comp humidity
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,62983,HPRstrtTm,min,min,,,,,,,,,,,,,,,,,,,,0,,HP restart time,HP restart time
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,63237,TmpSpvSplyDiff1,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Supply temp delta 1,Supply temp delta 1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,63519,SplyFilCalcInit dP _,Pa,Pa,,,,,,,,,,,,,,,,,,,,0,,Supply filter Calculated Initial pressure drop,Supply filter Calculated Initial pressure drop
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,63637,Room3Hum,percentRH,%rH,,,,,,,,,,,,,,,,,,,,0,,Humidity room 3,Humidity room 3
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,63945,SplyFan2 ModTemp _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Supply fan B Power module temp.,Supply fan B Power module temp.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,64087,AvValuesMaxSplyFlYear,Lps,l/s,,,,,,,,,,,,,,,,,,,,0,,Max supply flow year,Max supply flow year
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,64089,ExhaustFlow m3/s _,,m3/ s,,,,,,,,,,,,,,,,,,,,0,,ReturnFlow m3/s,ReturnFlow m3/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,64168,NrmPrs,Pa,Pa,,,,,,,,,,,,,,,,,,,,0,,Home Normal Pressure calculated,Home Normal Pressure calculated
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,64177,DefrostStopSp,percent,%,,,,,,,,,,,,,,,,,,,,0,,Stop defrosting,Stop defrosting
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,64285,ForceGroup 1Pos,percent,%,,,,,,,,,,,,,,,,,,,,0,,Damper Forc grp 1,Damper Forc grp 1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,64343,Rm4Spv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Room 4 Setpoint,Room 4 Setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,64475,MB HRecOpDays _,,Day s,,,,,,,,,,,,,,,,,,,,0,,Heat recovery Op. days,Heat recovery Op. days
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,64552,WiCmpFanStrt,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Winter comp fan start,Winter comp fan start
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,64587,SplyFan MaxSpeed _,rpm,rpm,,,,,,,,,,,,,,,,,,,,0,,Supply fan A max speed,Supply fan A max speed
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,64718,EnergyHrecLMonth,kWh,kWh,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Heat recovery Last month,Energy Watch Heat recovery Last month
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,64936,SplyFan2Power,W,W,,,,,,,,,,,,,,,,,,,,0,,Supply fan B Actual power,Supply fan B Actual power
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,65251,TmpSpvCoDz,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Comfort temp deadzone,Comfort temp deadzone
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,65355,AOC GasTmp r _ _,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Carel ACUACR Discharge temp.,Carel ACUACR Discharge temp.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,87368,HRecFrstCtrLoopTD,s,s,,,,,,,,,,,,,,,,,,,,0,,Heat recovery frost protection - Derivative. (Tv),Heat recovery frost protection - Derivative. (Tv)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,105729,TmpStartHtgSpv,degC,℃,,,,,,,,,,,,,,,,,,,,0,,Temp start heating setpoint,Temp start heating setpoint
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),AI,127905,FlexopoolHumSpvSpvDehum1,,,,,,,,,,,,,,,,,,,,,,0,,Flexopool.HumSpv.SpvD ehum,Flexopool.HumSpv.SpvD ehum
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,2231,FireDamper2FdbkOpn,,,,,,,,,,,,,,,,,,,,,,0,,Fire damper2 opened,Fire damper2 opened
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,3118,FireDamperFdbkOpn,,,,,,,,,,,,,,,,,,,,,,0,,Fire damper opened,Fire damper opened
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,3706,HumPmpAlm,,,,,,,,,,,,,,,,,,,,,,0,,Humidity pump alarm,Humidity pump alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,4964,ElHtgAlm,,,,,,,,,,,,,,,,,,,,,,0,,Electrical heating alarm,Electrical heating alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,5685,FireDamper2FdbkClsd,,,,,,,,,,,,,,,,,,,,,,0,,Fire damper2 closed,Fire damper2 closed
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,6336,DamperSplyFBFbVal,,,,,,,,,,,,,,,,,,,,,,0,,Outside air damper feedback,Outside air damper feedback
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,7448,ExtCtrl2,,,,,,,,,,,,,,,,,,,,,,0,,External control input 2,External control input 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,7990,FireDamper2NoMove,,,,,,,,,,,,,,,,,,,,,,0,,Fire damper2 no move,Fire damper2 no move
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,8558,FanAlm,,,,,,,,,,,,,,,,,,,,,,0,,Fan alarm,Fan alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,9864,EmergencyStop,,,,,,,,,,,,,,,,,,,,,,0,,Emergency stop,Emergency stop
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,11643,ExtCtrl1,,,,,,,,,,,,,,,,,,,,,,0,,External control input 1,External control input 1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,13329,ExtraHtgPmpCmdFBFbVal,,,,,,,,,,,,,,,,,,,,,,0,,Heating 2 pump feedback,Heating 2 pump feedback
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,13699,FilterAlm,,,,,,,,,,,,,,,,,,,,,,0,,Filter alarm,Filter alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,14608,HumidityCtrlCmdFBFbVal,,,,,,,,,,,,,,,,,,,,,,0,,Humidifier feedback,Humidifier feedback
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,15639,HeatingPmpCmdFBFbVal,,,,,,,,,,,,,,,,,,,,,,0,,Heating pump feedback,Heating pump feedback
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,18003,HRecPmpAlm,,,,,,,,,,,,,,,,,,,,,,0,,Heat recovery pump alarm,Heat recovery pump alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,20374,RtAirMode,,,,,,,,,,,,,,,,,,,,,,0,,Return Air Mode,Return Air Mode
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,21294,HtgFrstDtctr,,,,,,,,,,,,,,,,,,,,,,0,,Heating frost monitor,Heating frost monitor
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,21522,AuxInp,,,,,,,,,,,,,,,,,,,,,,0,,Auxiliary input,Auxiliary input
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,22605,AuxAlm,,,,,,,,,,,,,,,,,,,,,,0,,Auxiliary alarm,Auxiliary alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,23132,ExtraElHtgAlm,,,,,,,,,,,,,,,,,,,,,,0,,Electrical heating 2 alarm,Electrical heating 2 alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,23306,ExtraHtgPmpAlm,,,,,,,,,,,,,,,,,,,,,,0,,Heating 2 pump alarm,Heating 2 pump alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,24144,HumidityCtrlPmpCmdFBFbVal,,,,,,,,,,,,,,,,,,,,,,0,,Humidity pump feedback,Humidity pump feedback
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,25846,FireFanFBFbVal,,,,,,,,,,,,,,,,,,,,,,0,,Fire fan fdbk,Fire fan fdbk
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,26679,SuWiSwtch,,,,,,,,,,,,,,,,,,,,,,0,,Summer/Winter input,Summer/Winter input
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,27338,DamperExhFBFbVal,,,,,,,,,,,,,,,,,,,,,,0,,Extract air damper feedback,Extract air damper feedback
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,28514,FireAlm,,,,,,,,,,,,,,,,,,,,,,0,,Fire alarm,Fire alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,28757,SplyFanAlm,,,,,,,,,,,,,,,,,,,,,,0,,Supply fan alarm,Supply fan alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,31092,HrecFrstDtctr,,,,,,,,,,,,,,,,,,,,,,0,,Heat recovery frost monitor,Heat recovery frost monitor
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,31967,ExtraClgPmpAlm,,,,,,,,,,,,,,,,,,,,,,0,,Cooling 2 pump alarm,Cooling 2 pump alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,32844,ExhFanFBFbVal,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan feedback,Exhaust fan feedback
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,33004,AuxAlm2,,,,,,,,,,,,,,,,,,,,,,0,,Aux. Alarm 2,Aux. Alarm 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,34066,SplyFilterAlm,,,,,,,,,,,,,,,,,,,,,,0,,Supply filter alarm,Supply filter alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,34361,ExtraFrstDtctr,,,,,,,,,,,,,,,,,,,,,,0,,Heating 2 frost monitor,Heating 2 frost monitor
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,34557,HrecPmpCmdFBFbVal,,,,,,,,,,,,,,,,,,,,,,0,,Heat recovery pump feedback,Heat recovery pump feedback
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,37069,AuxAlm3,,,,,,,,,,,,,,,,,,,,,,0,,Aux. Alarm 3,Aux. Alarm 3
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,40242,ClgPmpAlm,,,,,,,,,,,,,,,,,,,,,,0,,Cooling pump alarm,Cooling pump alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,43526,CoolingFBFbVal,,,,,,,,,,,,,,,,,,,,,,0,,Cooling DX feedback,Cooling DX feedback
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,44469,FireDamperNoMove,,,,,,,,,,,,,,,,,,,,,,0,,Fire damper no move,Fire damper no move
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,45154,ClgAlm,,,,,,,,,,,,,,,,,,,,,,0,,Cooling DX alarm,Cooling DX alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,45199,AuxAlm1,,,,,,,,,,,,,,,,,,,,,,0,,Aux. Alarm 1,Aux. Alarm 1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,45320,ExhFilterAlm,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust filter alarm,Exhaust filter alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,47847,HtgPmpAlm,,,,,,,,,,,,,,,,,,,,,,0,,Heating pump alarm,Heating pump alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,47898,ExtraClgFBFbVal,,,,,,,,,,,,,,,,,,,,,,0,,Cooling 2 DX feedback,Cooling 2 DX feedback
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,48824,ExtraClgAlm,,,,,,,,,,,,,,,,,,,,,,0,,Cooling 2 DX alarm,Cooling 2 DX alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,51912,CoolingPmpCmdFBFbVal,,,,,,,,,,,,,,,,,,,,,,0,,Heat recovery pump feedback,Heat recovery pump feedback
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,53169,FireDamperFdbkClsd,,,,,,,,,,,,,,,,,,,,,,0,,Fire damper closed,Fire damper closed
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,54719,ExtraClgPmpCmdFBFbVal,,,,,,,,,,,,,,,,,,,,,,0,,Cooling 2 pump feedback,Cooling 2 pump feedback
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,55865,ExhFanAlm,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan alarm,Exhaust fan alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,57386,AuxAlm4,,,,,,,,,,,,,,,,,,,,,,0,,Aux. Alarm 4,Aux. Alarm 4
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,59736,FireAlm2,,,,,,,,,,,,,,,,,,,,,,0,,Fire alarm 2,Fire alarm 2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,61451,AuxAlm5,,,,,,,,,,,,,,,,,,,,,,0,,Aux. Alarm 5,Aux. Alarm 5
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,62931,HRecAlm,,,,,,,,,,,,,,,,,,,,,,0,,Heat recovery alarm,Heat recovery alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BI,64102,SplyFanFBFbVal,,,,,,,,,,,,,,,,,,,,,,0,,Supply fan feedback,Supply fan feedback
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,143,CarelGeneralAlm,,,,,,,,,,,,,,,,,,,,,,0,,Compressor General alarm,Compressor General alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,330,FPEmHtgAlm,,,,,,,,,,,,,,,,,,,,,,0,,FP Emergency heating,FP Emergency heating
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,1219,LowSuctAlm3,,,,,,,,,,,,,,,,,,,,,,0,,Low suction temp alarm - C3,Low suction temp alarm - C3
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,1487,Compr2OutP,,,,,,,,,,,,,,,,,,,,,,0,,Compressor 2 output,Compressor 2 output
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,1637,ExhFan1 Warn _,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan No 1 warning.,Exhaust fan No 1 warning.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,1895,ExtCtrl1COM,,,,,,,,,,,,,,,,,,,,,,0,,Ext control input 1 – Value communication.,Ext control input 1 – Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,1896,ExtCtrl2COM,,,,,,,,,,,,,,,,,,,,,,0,,Ext control input 2 – Value communication.,Ext control input 2 – Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,1897,EmergencyStopCOM,,,,,,,,,,,,,,,,,,,,,,0,,Emergency stop – Value communication.,Emergency stop – Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,1898,SuWiSwtchCOM,,,,,,,,,,,,,,,,,,,,,,0,,Su/Wi input – Value communication.,Su/Wi input – Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,1899,AlmAckBtnCOM,,,,,,,,,,,,,,,,,,,,,,0,,Alarm ackn button – Value communication.,Alarm ackn button – Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,1900,FireAlmCOM,,,,,,,,,,,,,,,,,,,,,,0,,Fire alarm – Value communication,Fire alarm – Value communication
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,1901,FireAlm2COM,,,,,,,,,,,,,,,,,,,,,,0,,Fire alarm 2 – Value communication.,Fire alarm 2 – Value communication.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,2305,MB ExhFanAlm _,,,,,,,,,,,,,,,,,,,,,,0,,Communication ModBus Exhaust Fan alarm,Communication ModBus Exhaust Fan alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,2561,RtFltrFireAlm,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust Filter Fire Alarm,Exhaust Filter Fire Alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,4286,RtTmpFireAlm,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust temp fire alarm,Exhaust temp fire alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,4340,LopAlm1,,,,,,,,,,,,,,,,,,,,,,0,,Low temp of evaporation alarm - C1,Low temp of evaporation alarm - C1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,5346,LowSuctAlm2,,,,,,,,,,,,,,,,,,,,,,0,,Low suction temp alarm - C2,Low suction temp alarm - C2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,6486,SplyFanDevAlmAlm,,,,,,,,,,,,,,,,,,,,,,0,,Supply fan deviation,Supply fan deviation
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,7373,RtRmTmpDevAlmAlm,,,,,,,,,,,,,,,,,,,,,,0,,Room temp deviation,Room temp deviation
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,8343,LopAlm2,,,,,,,,,,,,,,,,,,,,,,0,,Low temp of evaporation alarm - C2,Low temp of evaporation alarm - C2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,9345,LowSuctAlm1,,,,,,,,,,,,,,,,,,,,,,0,,Low suction temp alarm - C1,Low suction temp alarm - C1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,10934,Cmpr3Alm,,,,,,,,,,,,,,,,,,,,,,0,,Compressor 3 alarm,Compressor 3 alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,11442,MB HRecAlm _,,,,,,,,,,,,,,,,,Communication Heat recovery alarm,,,,,0,,,Modbus Communication Heat recovery alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,12107,LowSH2Alm,,,,,,,,,,,,,,,,,,,,,,0,,Low super heat alarm - C2,Low super heat alarm - C2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,12470,LopAlm3,,,,,,,,,,,,,,,,,,,,,,0,,Low temp of evaporation alarm - C3,Low temp of evaporation alarm - C3
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,12927,SplyFan1 Warn _,,,,,,,,,,,,,,,,,,,,,,0,,Supply fan No 1 warning.,Supply fan No 1 warning.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,13212,AOC Alm _,,,,,,,,,,,,,,,,,,,,,,0,,"Alarm, Cooler","Alarm, Cooler"
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,14793,AOC OpStatus _,,,,,,,,,,,,,,,,,,,,,,0,,Compressor C1,Compressor C1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,19886,EEVmAlm1,,,,,,,,,,,,,,,,,,,,,,0,,EEV motor error - C1,EEV motor error - C1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,21718,RmHumDevAlmAlm,,,,,,,,,,,,,,,,,,,,,,0,,Room/Return humidity deviation,Room/Return humidity deviation
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,22007,EVDAlmOffL1,,,,,,,,,,,,,,,,,,,,,,0,,EVD Alarm OffLine C1,EVD Alarm OffLine C1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,23039,LowSH3Alm,,,,,,,,,,,,,,,,,,,,,,0,,Low super heat alarm - C3,Low super heat alarm - C3
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,23403,MB CarelAlm _,,,,,,,,,,,,,,,,,,,,,,0,,Communication Modbus alarm Carel,Communication Modbus alarm Carel
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,23554,Cmpr2Alm,,,,,,,,,,,,,,,,,,,,,,0,,Compressor 2 alarm,Compressor 2 alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,24032,ManualMode,,,,,,,,,,,,,,,,,,,,,,0,,Manual mode,Manual mode
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,26004,EVDAlmOffL2,,,,,,,,,,,,,,,,,,,,,,0,,EVD Alarm OffLine C2,EVD Alarm OffLine C2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,28140,EEVmAlm3,,,,,,,,,,,,,,,,,,,,,,0,,EEV motor error - C3,EEV motor error - C3
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,30133,EVDAlmOffL3,,,,,,,,,,,,,,,,,,,,,,0,,EVD Alarm OffLine C3,EVD Alarm OffLine C3
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,31643,Cmpr4Alm,,,,,,,,,,,,,,,,,,,,,,0,,Compressor 4 alarm,Compressor 4 alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,31724,ExhFanDevAlmAlm,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan deviation,Exhaust fan deviation
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,32205,EEVmAlm2,,,,,,,,,,,,,,,,,,,,,,0,,EEV motor error - C2,EEV motor error - C2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,35031,MopAlm3,,,,,,,,,,,,,,,,,,,,,,0,,MOP alarm - C3,MOP alarm - C3
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,36120,FanOpHrsAlm,,,,,,,,,,,,,,,,,,,,,,0,,Fan operation hours alarm,Fan operation hours alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,36133,ExhFan3 Warn _,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan No 3 warning.,Exhaust fan No 3 warning.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,36950,SplyFltrFireAlm,,,,,,,,,,,,,,,,,,,,,,0,,Supply Filter Fire Alarm,Supply Filter Fire Alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,38175,SplyTmpDevAlmAlm,,,,,,,,,,,,,,,,,,,,,,0,,Supply temp deviation,Supply temp deviation
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,39065,AlmS1 1 _,,,,,,,,,,,,,,,,,,,,,,0,,Alarm C1 lowpressure transducer,Alarm C1 lowpressure transducer
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,39158,MopAlm2,,,,,,,,,,,,,,,,,,,,,,0,,MOP alarm - C2,MOP alarm - C2
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,43157,MopAlm1,,,,,,,,,,,,,,,,,,,,,,0,,MOP alarm - C1,MOP alarm - C1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,43258,AlmS1 2 _,,,,,,,,,,,,,,,,,,,,,,0,,Alarm C2 lowpressure transducer,Alarm C2 lowpressure transducer
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,44098,SplyTmpFireAlm,,,,,,,,,,,,,,,,,,,,,,0,,Supply temp fire alarm,Supply temp fire alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,44764,MB Danfoss VSDAlm _ _,,,,,,,,,,,,,,,,,,,,,,0,,Communication Modbus alarm Danfoss,Communication Modbus alarm Danfoss
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,44958,Compr3OutP,,,,,,,,,,,,,,,,,,,,,,0,,Compressor 3 output,Compressor 3 output
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,45899,MB SplyFanAlm _,,,,,,,,,,,,,,,,,,,,,,0,,Communication ModBus Supply Fan alarm,Communication ModBus Supply Fan alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,46231,LowSH1Alm,,,,,,,,,,,,,,,,,,,,,,0,,Low super heat alarm - C1,Low super heat alarm - C1
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,47323,AlmS1 3 _,,,,,,,,,,,,,,,,,,,,,,0,,Alarm C3 lowpressure transducer,Alarm C3 lowpressure transducer
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,47423,SplyFan3 Warn _,,,,,,,,,,,,,,,,,,,,,,0,,Supply fan No 3 warning.,Supply fan No 3 warning.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,48527,PBCommAlm,,,,,,,,,,,,,,,,,,,,,,0,,PB comm alarm,PB comm alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,49609,AlmS2 1 _,,,,,,,,,,,,,,,,,,,,,,0,,Alarm C1 suction gas temp sensor,Alarm C1 suction gas temp sensor
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,49897,MB CG EM24Alm _ _,,,,,,,,,,,,,,,,,,,,,,0,,Communication ModBus CG-EM24 alarm,Communication ModBus CG-EM24 alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,50842,AlmS3 2 _,,,,,,,,,,,,,,,,,,,,,,0,,Alarm C2 hi.pressure transducer,Alarm C2 hi.pressure transducer
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,51166,Cmpr1Alm,,,,,,,,,,,,,,,,,,,,,,0,,Compressor 1 alarm,Compressor 1 alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,51274,Compr4OutP,,,,,,,,,,,,,,,,,,,,,,0,,Compressor 4 output,Compressor 4 output
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,51333,ExhFan2 Warn _,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan No 2 warning.,Exhaust fan No 2 warning.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,54971,AlmS3 3 _,,,,,,,,,,,,,,,,,,,,,,0,,Alarm C3 hi.pressure transducer,Alarm C3 hi.pressure transducer
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,57113,SplyHumDevAlmAlm,,,,,,,,,,,,,,,,,,,,,,0,,Supply humidity deviation,Supply humidity deviation
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,57614,MBCommAlm,,,,,,,,,,,,,,,,,communication alarm,,,,,0,,,Modbus communication alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,57739,AlmS2 3 _,,,,,,,,,,,,,,,,,,,,,,0,,Alarm C3 suction gas temp sensor,Alarm C3 suction gas temp sensor
