modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,60189,Compr1OutP,,,,,,,,,,,,,,,,,,,,,,0,,Compressor 1 output,Compressor 1 output
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,60516,CommTest,,,,,,,,,,,,,,,,,,,,,,0,,Communication test Note! Use Prio 14 for puls,Communication test Note! Use Prio 14 for puls
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,61866,AlmS2 2 _,,,,,,,,,,,,,,,,,,,,,,0,,Alarm C2 suction gas temp sensor,Alarm C2 suction gas temp sensor
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,61922,ZoneCtrlr,,,,,,,,,,,,,,,,,,,,,,0,,Zone controller,Zone controller
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,63225,AlmS3 1 _,,,,,,,,,,,,,,,,,,,,,,0,,Alarm C1 hi.pressure transducer,Alarm C1 hi.pressure transducer
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,64671,SplyFan2 Warn _,,,,,,,,,,,,,,,,,,,,,,0,,Supply fan No 2 warning.,Supply fan No 2 warning.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),BV,64967,MB ManualMode _,,,,,,,,,,,,,,,,,,,,,,0,,Fan manual mode,Fan manual mode
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSI,12891,ExhFan1OJ Alm _,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust Fan A Alarm,Exhaust Fan A Alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSI,15772,MB HRecOJ Alm _ _,,,,,,,,,,,,,,,,,,,,,,0,,Heat recovery OJ Alarm,Heat recovery OJ Alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSI,18545,SplyFan1OJ Alm _,,,,,,,,,,,,,,,,,,,,,,0,,Supply Fan OJ A Alarm,Supply Fan OJ A Alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSI,22662,SplyFan1OJ Warn _,,,,,,,,,,,,,,,,,,,,,,0,,Supply Fan OJ A Warning,Supply Fan OJ A Warning
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSI,27452,ExhFan3OJ Warn _,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust Fan OJ C Warning,Exhaust Fan OJ C Warning
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSI,30146,SplyFan2OJ Warn _,,,,,,,,,,,,,,,,,,,,,,0,,Supply Fan OJ B Warning,Supply Fan OJ B Warning
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSI,32772,SplyFan2OJ Alm _,,,,,,,,,,,,,,,,,,,,,,0,,Supply Fan OJ B Alarm,Supply Fan OJ B Alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSI,32799,ExhFan2OJ Warn _,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust Fan B Warning,Exhaust Fan B Warning
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSI,39860,MB HRecOJ Warn _ _,,,,,,,,,,,,,,,,,,,,,,0,,Heat recovery OJ Warning,Heat recovery OJ Warning
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSI,40673,SplyFan3OJ Warn _,,,,,,,,,,,,,,,,,,,,,,0,,Supply Fan OJ C Warning,Supply Fan OJ C Warning
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSI,44379,ExhFan1OJ Warn _,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust Fan A Warning,Exhaust Fan A Warning
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSI,48637,ExhFan3OJ Alm _,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust Fan OJ B Alarm,Exhaust Fan OJ B Alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSI,51159,SplyFan3OJ Alm _,,,,,,,,,,,,,,,,,,,,,,0,,Supply Fan OJ C Alarm,Supply Fan OJ C Alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSI,64046,ExhFan2OJ Alm _,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust Fan B Alarm,Exhaust Fan B Alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSO,11590,ElectricalHtgCmdStSt,,,,,,,,,,,,,,,,,,,,,,0,,Electrical heating command,Electrical heating command
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSO,14719,ExhFanCmdSt,,,,,,,,,,,,,,,,,,,,,,0,,Exhaust fan command,Exhaust fan command
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSO,21928,SplyFanCmdSt,,,,,,,,,,,,,,,,,,,,,,0,,Supply fan command,Supply fan command
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSO,27550,ExtraClgCmdDxSt,,,,,,,,,,,,,,,,,,,,,,0,,Cooling 2 DX command,Cooling 2 DX command
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSO,30094,CoolingCmdDxSt,,,,,,,,,,,,,,,,,,,,,,0,,Cooling DX command,Cooling DX command
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSO,30897,ExtraElHtgCmdStSt,,,,,,,,,,,,,,,,,,,,,,0,,Electrical heating 2 command,Electrical heating 2 command
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,596,TimeSchedStTmp,,,,,,,,,,,,,,,,,,,,,,0,,Actual TSP (variant steps/ temp),Actual TSP (variant steps/ temp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,3157,SplyFan2ActWarn,,,,,,,,,,,,,,,,,,,,,,0,,Ebm Supply fan B warning,Ebm Supply fan B warning
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,4347,RoomUnitsActRmUMode,,,,,,,,,,,,,,,,,,,,,,0,,Actual roomunit mode,Actual roomunit mode
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,6080,ActOpMode,,,,,,,,,,,,,,,,,,,,,,0,,Actual operating mode,Actual operating mode
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,7525,SplyFan3ActAlm,,,,,,,,,,,,,,,,,,,,,,0,,Ebm Supply fan C alarm,Ebm Supply fan C alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,8442,OpModeBmsTimeStSwtch,,,,,,,,,,,,,,,,,,,,,,0,,BMS control/ overide time switch program (variant steps),BMS control/ overide time switch program (variant steps)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,9703,FireDamperOperation,,,,,,,,,,,,,,,,,,,,,,0,,Fire damper mode,Fire damper mode
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,10459,SetIOTo,,,,,,,,,,,,,,,,,,,,,,0,,Reset I/O to Auto,Reset I/O to Auto
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,12316,TimeSchedSt,,,,,,,,,,,,,,,,,,,,,,0,,Actual TSP (variant steps),Actual TSP (variant steps)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,12705,OpModeAutoManStManSwtch,,,,,,,,,,,,,,,,,,,,,,0,,Continuous run,Continuous run
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,13725,HumEngUnit,,,,,,,,,,,,,,,,,,,,,,0,,Hum eng unit,Hum eng unit
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,15476,AOC Status _ _,,,,,,,,,,,,,,,,,,,,,,0,,Cooler Status,Cooler Status
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,17105,ExhFan3ActAlm,,,,,,,,,,,,,,,,,,,,,,0,,Ebm Exhaust fan C alarm,Ebm Exhaust fan C alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,18134,SplyFan3ActWarn,,,,,,,,,,,,,,,,,,,,,,0,,Ebm Supply fan C warning,Ebm Supply fan C warning
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,18848,ExhFanActAlm,,,,,,,,,,,,,,,,,,,,,,0,,Ebm Exhaust fan A alarm,Ebm Exhaust fan A alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,19068,TmpMix,,,,,,,,,,,,,,,,,,,,,,0,,Room temp Night Cooling,Room temp Night Cooling
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,20464,CarelUnitStatus,,,,,,,,,,,,,,,,,,,,,,0,,Unit Status,Unit Status
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,22988,ExhFan3ActWarn,,,,,,,,,,,,,,,,,,,,,,0,,Ebm Exhaust fan C warning,Ebm Exhaust fan C warning
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,24347,FireDamperState,,,,,,,,,,,,,,,,,,,,,,0,,Fire damper state,Fire damper state
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,24454,ExtraHtgPreHtgactv,,,,,,,,,,,,,,,,,,,,,,0,,Pre heating 2 state,Pre heating 2 state
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,24616,SuWiSwtchCheckState,,,,,,,,,,,,,,,,,,,,,,0,,SummerWinter mode,SummerWinter mode
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,25131,ActCtrlModeHum,,,,,,,,,,,,,,,,,,,,,,0,,Actual control mode humidity,Actual control mode humidity
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,28279,ActFanStep,,,,,,,,,,,,,,,,,,,,,,0,,Actual fan step,Actual fan step
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,28561,ActCtrlMode,,,,,,,,,,,,,,,,,,,,,,0,,Actual control mode temp,Actual control mode temp
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,28852,ExtControlStep,,,,,,,,,,,,,,,,,,,,,,0,,External control fan step,External control fan step
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,30173,EnergyHrecResetTrip,,,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Reset Heat recovery Trip,Energy Watch Reset Heat recovery Trip
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,30799,ExtControlActMode,,,,,,,,,,,,,,,,,,,,,,0,,Act operation mode external control,Act operation mode external control
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,31604,OpModeAutoManStSwtch,,,,,,,,,,,,,,,,,,,,,,0,,Manual operation (variant steps),Manual operation (variant steps)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,32040,OpModeBmsTimeStTmpSwtch,,,,,,,,,,,,,,,,,,,,,,0,,BMS control/ overide time switch program (variant steps/ temp),BMS control/ overide time switch program (variant steps/ temp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,32070,AOC SafeMode _ _,,,,,,,,,,,,,,,,,,,,,,0,,Safe mode,Safe mode
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,32186,SplyFanActAlm,,,,,,,,,,,,,,,,,,,,,,0,,Ebm Supply fan A alarm,Ebm Supply fan A alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,32321,ActOpSta,,,,,,,,,,,,,,,,,,,,,,0,,Actual operating status,Actual operating status
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,33544,OpModeTspCopyUnitPls,,,,,,,,,,,,,,,,,,,,,,0,,Copy schedule,Copy schedule
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,34514,AlmCl3,,,,,,,,,,,,,,,,,,,,,,0,,Warning alarm (C),Warning alarm (C)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,35181,ExhFan2ActWarn,,,,,,,,,,,,,,,,,,,,,,0,,Ebm Exhaust fan B warning,Ebm Exhaust fan B warning
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,38557,OpModeAutoManStTmpManSwtch,,,,,,,,,,,,,,,,,,,,,,0,,Continuous run,Continuous run
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,38643,AlmCl2,,,,,,,,,,,,,,,,,,,,,,0,,Low alarm (B),Low alarm (B)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,39130,AckAlmPls,,,,,,,,,,,,,,,,,,,,,,0,,Alarm acknowledge puls Note! This object is used to acknowledge all alarms in the controller.,Alarm acknowledge puls Note! This object is used to acknowledge all alarms in the controller.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,39335,ExhFanActWarn,,,,,,,,,,,,,,,,,,,,,,0,,Ebm Exhaust fan A warning,Ebm Exhaust fan A warning
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,42640,AlmCl1,,,,,,,,,,,,,,,,,,,,,,0,,Critical alarm (A),Critical alarm (A)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,43819,ExhEngUnit,,,,,,,,,,,,,,,,,,,,,,0,,Exh fan eng unit,Exh fan eng unit
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,44050,AuxiliaryTspCopyAuxPls,,,,,,,,,,,,,,,,,,,,,,0,,Copy schedule,Copy schedule
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,45445,NbrCompressors,,,,,,,,,,,,,,,,,,,,,,0,,Compressor nbr,Compressor nbr
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,45701,FireDamper2State,,,,,,,,,,,,,,,,,,,,,,0,,Fire damper2 state,Fire damper2 state
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,45715,ExActCtrlMode,,,,,,,,,,,,,,,,,,,,,,0,,Act control mode Ex seq,Act control mode Ex seq
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,46503,DefActv,,,,,,,,,,,,,,,,,,,,,,0,,Defrost Active,Defrost Active
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,46769,AlmCl0,,,,,,,,,,,,,,,,,,,,,,0,,Danger alarm (A),Danger alarm (A)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,46810,OpModeTspCopyUnit,,,,,,,,,,,,,,,,,,,,,,0,,Time switch program Copy Unit,Time switch program Copy Unit
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,47184,EnergyHaddResetTrip,,,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Reset heating added heat Trip.,Energy Watch Reset heating added heat Trip.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,48060,FPHeatPumpBlock,,,,,,,,,,,,,,,,,,,,,,0,,Heatpump Block,Heatpump Block
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,48172,AuxiliaryBmsTimeAuxSwtch,,,,,,,,,,,,,,,,,,,,,,0,,Auxiliary BMS TSP output,Auxiliary BMS TSP output
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,50125,EnergyFansResetTrip,,,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Reset fans Trip.,Energy Watch Reset fans Trip.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,50714,AOC Limit _ _,,,,,,,,,,,,,,,,,,,,,,0,,VSD Limit,VSD Limit
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,51843,HPPrio,,,,,,,,,,,,,,,,,,,,,,0,,Heat Pump priority,Heat Pump priority
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,51890,AvValuesavSfpset0HTrip,,,,,,,,,,,,,,,,,,,,,,0,,Reset SFP,Reset SFP
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,51969,ExhFan2ActAlm,,,,,,,,,,,,,,,,,,,,,,0,,Ebm Exhaust fan B alarm,Ebm Exhaust fan B alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,52222,TimeSchedAux,,,,,,,,,,,,,,,,,,,,,,0,,Auxiliary TSP output,Auxiliary TSP output
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,53050,CG EM24 1ResetParPls _ _,,,,,,,,,,,,,,,,,,,,,,0,,Energy reset partial,Energy reset partial
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,53317,ModbusComSnsrAlm,,,,,,,,,,,,,,,,,,,,,,0,,Communication ModBus Sensor module alarm,Communication ModBus Sensor module alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,54155,SplyEngUnit,,,,,,,,,,,,,,,,,,,,,,0,,Sply fan eng unit,Sply fan eng unit
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,55722,HeatingPreHtgactv,,,,,,,,,,,,,,,,,,,,,,0,,Pre heating state,Pre heating state
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,55953,AvValuesavRtFlowset0HTrip,,,,,,,,,,,,,,,,,,,,,,0,,Reset Supply air flow,Reset Supply air flow
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,58024,AvValuesavRtFlowset0HTrip,,,,,,,,,,,,,,,,,,,,,,0,,Reset Exhaust air flow,Reset Exhaust air flow
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,59996,MECHactv,,,,,,,,,,,,,,,,,,,,,,0,,Cooling recovery status,Cooling recovery status
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,60288,OpModeAutoManStTmpSwtch,,,,,,,,,,,,,,,,,,,,,,0,,Manual operation (variant steps/ temp),Manual operation (variant steps/ temp)
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,60997,AOC Alarm _ _,,,,,,,,,,,,,,,,,,,,,,0,,Alarm,Alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,61443,SplyFan2ActAlm,,,,,,,,,,,,,,,,,,,,,,0,,Ebm Supply fan B alarm,Ebm Supply fan B alarm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,63738,AvgTempSet0MinTemp,,,,,,,,,,,,,,,,,,,,,,0,,Energy Watch Reset min temp.,Energy Watch Reset min temp.
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,64435,FireDamper2Operation,,,,,,,,,,,,,,,,,,,,,,0,,Fire damper2 mode,Fire damper2 mode
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,64493,SeqHumEngUnit,,,,,,,,,,,,,,,,,,,,,,0,,Hum seq eng unit,Hum seq eng unit
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),MSV,64867,FireDamperTestStrtHMIPls,,,,,,,,,,,,,,,,,,,,,,0,,Fire damper test,Fire damper test
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,1,Alarm reset,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0001,,,,0,,Resets all active alarms,원표기 0x0001 · Resets all active alarms
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,3,Internal fire alarm function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0003,,,,0,,,원표기 0x0003
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,4,Internal fire alarm reset function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0004,,,,2,,"0=manual reset, 1=auto reset","원표기 0x0004 · 0=manual reset, 1=auto reset"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,7,External fire alarm no. 1 reset function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0007,,,,2,,"0=manual reset, 1=auto reset","원표기 0x0007 · 0=manual reset, 1=auto reset"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,8,External fire alarm no. 2 reset function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0008,,,,2,,"0=manual reset, 1=auto reset","원표기 0x0008 · 0=manual reset, 1=auto reset"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11,External alarm no. 1 reset function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0011,,,,2,,"0=manual reset, 1=auto reset","원표기 0x0011 · 0=manual reset, 1=auto reset"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12,External alarm no. 2 reset function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0012,,,,2,,"0=manual reset, 1=auto reset","원표기 0x0012 · 0=manual reset, 1=auto reset"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,15,External alarm no. 1 input function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0015,,,,2,,"0=alarm at closed contact, 1=alarm at open contact","원표기 0x0015 · 0=alarm at closed contact, 1=alarm at open contact"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,16,External alarm no. 2 input function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0016,,,,2,,"0=alarm at closed contact, 1=alarm at open contact","원표기 0x0016 · 0=alarm at closed contact, 1=alarm at open contact"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,29,SA flow pressure sensor auto zero calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0029,,,,0,,,원표기 0x0029
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30,EA flow pressure sensor auto zero calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0030,,,,0,,,원표기 0x0030
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31,SA duct pressure sensor auto zero calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0031,,,,0,,,원표기 0x0031
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,32,EA duct pressure sensor auto zero calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0032,,,,0,,,원표기 0x0032
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,33,ReCO pressure sensor auto zero calibration 2,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0033,,,,0,,,원표기 0x0033
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,34,RHX defrost pressure sensor auto calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0034,,,,0,,,원표기 0x0034
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,35,Carry over control pressure sensor auto calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0035,,,,0,,,원표기 0x0035
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,36,SA filter pressure sensor auto zero calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0036,,,,0,,,원표기 0x0036
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,37,EA filter pressure sensor auto zero calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0037,,,,0,,,원표기 0x0037
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,38,SA pre-filter pressure sensor auto zero calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0038,,,,0,,,원표기 0x0038
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,39,EA pre-filter pressure sensor auto zero calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0039,,,,0,,,원표기 0x0039
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40,SA end-filter pressure sensor auto zero calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0040,,,,0,,,원표기 0x0040
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41,PX heat exchange pressure sensor auto calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0041,,,,0,,,원표기 0x0041
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,42,Air quality control pressure sensor auto calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0042,,,,0,,,원표기 0x0042
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,43,HC defrost sensor auto calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,3,,,,,,,,,,,,,,0x0043,,,,0,,,원표기 0x0043
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,46,SA flow pressure sensor activate zero calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x0046,,,,0,,If value is set to 1 for min 1s calibration will be performed.,원표기 0x0046 · If value is set to 1 for min 1s calibration will be performed.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,47,EA flow pressure sensor activate zero calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x0047,,,,0,,,원표기 0x0047
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,48,SA duct pressure sensor activate zero calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x0048,,,,0,,,원표기 0x0048
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,49,EA duct pressure sensor activate zero calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x0049,,,,0,,,원표기 0x0049
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,50,ReCO pressure sensor activate calibration 2,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x0050,,,,0,,,원표기 0x0050
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,51,RHX Defrost pressure sensor activate calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x0051,,,,0,,,원표기 0x0051
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,52,Carry over control pressure sensor activate zero calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x0052,,,,0,,,원표기 0x0052
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,53,SA filter pressure sensor activate zero calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x0053,,,,0,,,원표기 0x0053
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,54,EA filter pressure sensor activate zero calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x0054,,,,0,,,원표기 0x0054
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,55,SA pre-filter pressure sensor activate zero calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x0055,,,,0,,,원표기 0x0055
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,56,EA pre-filter pressure sensor activate zero calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x0056,,,,0,,,원표기 0x0056
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,57,SA end-filter pressure sensor activate zero calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x0057,,,,0,,,원표기 0x0057
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,58,PX heat exchange pressure sensor activate zero calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x0058,,,,0,,,원표기 0x0058
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,59,Air quality control pressure sensor activate zero calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x0059,,,,0,,,원표기 0x0059
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,60,HC defrost pressure sensor activate zero calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x0060,,,,0,,,원표기 0x0060
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,1000,"External operation I/O-module A, function",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x1000,,,,0,,,원표기 0x1000
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,1001,"External operation I/O-module A, temp sensor 1 function",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x1001,,,,0,,,원표기 0x1001
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,1002,"External operation I/O-module A, temp sensor 2 function",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x1002,,,,0,,,원표기 0x1002
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,1003,"External operation I/O-module A, digital output",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x1003,,,,0,,,원표기 0x1003
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,1004,"External operation I/O-module B, function",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x1004,,,,0,,,원표기 0x1004
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,1005,"External operation I/O-module B, temp sensor 1 function",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x1005,,,,0,,,원표기 0x1005
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,1006,"External operation I/O-module B, temp sensor 2 function",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x1006,,,,0,,,원표기 0x1006
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,1007,"External operation I/O-module B, digital output",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x1007,,,,0,,,원표기 0x1007
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,1008,"External operation I/O-module C, function",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x1008,,,,0,,,원표기 0x1008
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,1009,"External operation I/O-module C, temp sensor 1 function",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x1009,,,,0,,,원표기 0x1009
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,1010,"External operation I/O-module C, temp sensor 2 function",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x1010,,,,0,,,원표기 0x1010
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,1011,"External operation I/O-module C, digital output",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,4,,,,,,,,,,,,,,0x1011,,,,0,,,원표기 0x1011
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10001,Operation active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0001,,,,0,,Relay output status,원표기 1x0001 · Relay output status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10002,Damper operation active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0002,,,,0,,Relay output status,원표기 1x0002 · Relay output status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10003,Low speed operation active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0003,,,,0,,Low speed operation status,원표기 1x0003 · Low speed operation status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10004,High speed operation active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0004,,,,0,,High speed operation status,원표기 1x0004 · High speed operation status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10005,Intermittent night heat active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0005,,,,0,,,원표기 1x0005
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10006,Morning boost active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0006,,,,0,,,원표기 1x0006
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10007,Heating boost active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0007,,,,0,,,원표기 1x0007
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10008,Cooling boost active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0008,,,,0,,,원표기 1x0008
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10009,Summer night cool active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0009,,,,0,,,원표기 1x0009
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10013,A-alarm active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0013,,,,0,,Any alarm with priority class A active,원표기 1x0013 · Any alarm with priority class A active
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10014,B-alarm active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0014,,,,0,,Any alarm with priority class B active,원표기 1x0014 · Any alarm with priority class B active
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10017,HX operation active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0017,,,,0,,HX status,원표기 1x0017 · HX status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10018,HX cool recovery active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0018,,,,0,,HX cool recovery status,원표기 1x0018 · HX cool recovery status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10019,HX defrost active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0019,,,,0,,HX defrost status,원표기 1x0019 · HX defrost status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10022,RHX speed monitor signal,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0022,,,,0,,RHX speed monitor status,원표기 1x0022 · RHX speed monitor status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10027,CHX-1 pump output,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0027,,,,0,,CHX-1 relay output status,원표기 1x0027 · CHX-1 relay output status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10028,CHX-1 pump input,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0028,,,,0,,CHX-1 digital input status,원표기 1x0028 · CHX-1 digital input status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10030,Seasonal controlled temperature regulation indication,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0030,,,,0,,,원표기 1x0030
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10031,"Season heat, extra regulation sequence allowed",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0031,,,,0,,,원표기 1x0031
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10032,"Season heat, re-heat allowed",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0032,,,,0,,,원표기 1x0032
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10033,"Extra regulation sequence 1, output",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0033,,,,0,,Relay output status,원표기 1x0033 · Relay output status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10034,"Extra regulation sequence 1, power reduction active",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0034,,,,0,,,원표기 1x0034
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10035,"Extra regulation sequence 1, anti-frost regulation active",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0035,,,,0,,,원표기 1x0035
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10036,Extra regulation sequence 1 combi coil input,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0036,,,,0,,,원표기 1x0036
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10037,Extra regulation sequence 1 combi coil output,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0037,,,,0,,,원표기 1x0037
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10038,Re-heat output,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0038,,,,0,,Relay output status,원표기 1x0038 · Relay output status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10039,Re-heat power reduction active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0039,,,,0,,,원표기 1x0039
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10040,Re-heat anti-frost regulation active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0040,,,,0,,,원표기 1x0040
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10043,Cool output 1,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0043,,,,0,,Relay output status,원표기 1x0043 · Relay output status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10044,Cool output 2,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0044,,,,0,,Relay output status,원표기 1x0044 · Relay output status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10046,Extra regulation sequence 2 combi coil input,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,5,,,,,,,,,,,,,,1x0046,,,,0,,,원표기 1x0046
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10047,Extra regulation sequence 2 combi coil output,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,6,,,,,,,,,,,,,,1x0047,,,,0,,,원표기 1x0047
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10048,"Extra regulation sequence 2, output",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,6,,,,,,,,,,,,,,1x0048,,,,0,,Relay output status,원표기 1x0048 · Relay output status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10049,"Extra regulation sequence 2, power reduction active",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,6,,,,,,,,,,,,,,1x0049,,,,0,,,원표기 1x0049
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10050,"Extra regulation sequence 2, anti-frost regulation active",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,6,,,,,,,,,,,,,,1x0050,,,,0,,,원표기 1x0050
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10051,Pre-heat output,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,6,,,,,,,,,,,,,,1x0051,,,,0,,Relay output status,원표기 1x0051 · Relay output status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10052,Pre-heat power reduction active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,6,,,,,,,,,,,,,,1x0052,,,,0,,,원표기 1x0052
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10053,Pre-heat anti-frost regulation active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,6,,,,,,,,,,,,,,1x0053,,,,0,,,원표기 1x0053
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10056,Xzone heat output,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,6,,,,,,,,,,,,,,1x0056,,,,0,,Relay output status,원표기 1x0056 · Relay output status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10057,Xzone heat power reduction active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,6,,,,,,,,,,,,,,1x0057,,,,0,,,원표기 1x0057
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10058,Xzone heat anti-frost regulation active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,6,,,,,,,,,,,,,,1x0058,,,,0,,,원표기 1x0058
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10063,Xzone cool output 1,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,6,,,,,,,,,,,,,,1x0063,,,,0,,Relay output status,원표기 1x0063 · Relay output status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10064,Xzone cool output 2,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,6,,,,,,,,,,,,,,1x0064,,,,0,,Relay output status,원표기 1x0064 · Relay output status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10065,Xzone combi coil module A input,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,6,,,,,,,,,,,,,,1x0065,,,,0,,Xzone combi coil module A digital input status,원표기 1x0065 · Xzone combi coil module A digital input status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10066,Xzone combi coil module A output,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,6,,,,,,,,,,,,,,1x0066,,,,0,,Relay output status,원표기 1x0066 · Relay output status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10067,Xzone combi coil module B input,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,6,,,,,,,,,,,,,,1x0067,,,,0,,Xzone combi coil module B digital input status,원표기 1x0067 · Xzone combi coil module B digital input status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10068,Xzone combi coil module B output,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,6,,,,,,,,,,,,,,1x0068,,,,0,,Relay output status,원표기 1x0068 · Relay output status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10075,Exhaust heat pump output,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,6,,,,,,,,,,,,,,1x0075,,,,0,,Relay output status,원표기 1x0075 · Relay output status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10076,Exhaust heat heating power reduction active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,6,,,,,,,,,,,,,,1x0076,,,,0,,,원표기 1x0076
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10077,Exhaust heat anti-frost regulation active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,6,,,,,,,,,,,,,,1x0077,,,,0,,,원표기 1x0077
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10099,AYC heat pump output,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,8,,,,,,,,,,,,,,1x0099,,,,0,,Relay output status,원표기 1x0099 · Relay output status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10100,AYC heat pump input,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,8,,,,,,,,,,,,,,1x0100,,,,0,,Digital input status,원표기 1x0100 · Digital input status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10104,AYC cool pump output,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,8,,,,,,,,,,,,,,1x0104,,,,0,,Relay output status,원표기 1x0104 · Relay output status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10105,AYC cool pump input,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,8,,,,,,,,,,,,,,1x0105,,,,0,,Digital input status,원표기 1x0105 · Digital input status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10109,COOL DX compressor 1 output,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,8,,,,,,,,,,,,,,1x0109,,,,0,,Relay output status,원표기 1x0109 · Relay output status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10110,COOL DX compressor 1 input,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,8,,,,,,,,,,,,,,1x0110,,,,0,,Digital input status,원표기 1x0110 · Digital input status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10115,COOL DX compressor 2 output,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,8,,,,,,,,,,,,,,1x0115,,,,0,,Relay output status,원표기 1x0115 · Relay output status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10116,COOL DX compressor 2 input,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,8,,,,,,,,,,,,,,1x0116,,,,0,,Digital input status,원표기 1x0116 · Digital input status
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10199,Wireless AP active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,8,,,,,,,,,,,,,,1x0199,,,,0,,,원표기 1x0199
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10200,"External operation I/O-module 3, digital input 1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,8,,,,,,,,,,,,,,1x0200,,,,0,,,원표기 1x0200
