modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10201,"External operation I/O-module 3, digital input 2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,8,,,,,,,,,,,,,,1x0201,,,,0,,,원표기 1x0201
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10202,"External operation I/O-module 3, digital output 1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,8,,,,,,,,,,,,,,1x0202,,,,0,,,원표기 1x0202
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10203,"External operation I/O-module 3, digital output 2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,8,,,,,,,,,,,,,,1x0203,,,,0,,,원표기 1x0203
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10204,"External operation I/O-module 6, digital input 1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,8,,,,,,,,,,,,,,1x0204,,,,0,,,원표기 1x0204
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10205,"External operation I/O-module 6, digital input 2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,8,,,,,,,,,,,,,,1x0205,,,,0,,,원표기 1x0205
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10206,"External operation I/O-module 6, digital output 1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,8,,,,,,,,,,,,,,1x0206,,,,0,,,원표기 1x0206
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10207,"External operation I/O-module 6, digital output 2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,8,,,,,,,,,,,,,,1x0207,,,,0,,,원표기 1x0207
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10208,"External operation I/O-module A, digital input",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,8,,,,,,,,,,,,,,1x0208,,,,0,,,원표기 1x0208
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10209,"External operation I/O-module B, digital input",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,8,,,,,,,,,,,,,,1x0209,,,,0,,,원표기 1x0209
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10210,"External operation I/O-module C, digital input",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,8,,,,,,,,,,,,,,1x0210,,,,0,,,원표기 1x0210
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10501,Active alarm 1,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0501,,,,0,,Alarm 1:1 External fire alarm no. 1 tripped,원표기 1x0501 · Alarm 1:1 External fire alarm no. 1 tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10502,Active alarm 2,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0502,,,,0,,Alarm 1:2 External fire alarm no. 2 tripped,원표기 1x0502 · Alarm 1:2 External fire alarm no. 2 tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10503,Active alarm 3,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0503,,,,0,,Alarm 1:3 Internal fire alarm tripped,원표기 1x0503 · Alarm 1:3 Internal fire alarm tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10504,Active alarm 4,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0504,,,,0,,,원표기 1x0504
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10505,Active alarm 5,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0505,,,,0,,,원표기 1x0505
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10506,Active alarm 6,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0506,,,,0,,,원표기 1x0506
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10507,Active alarm 7,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0507,,,,0,,,원표기 1x0507
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10508,Active alarm 8,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0508,,,,0,,,원표기 1x0508
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10509,Active alarm 9,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0509,,,,0,,,원표기 1x0509
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10510,Active alarm 10,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0510,,,,0,,,원표기 1x0510
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10511,Active alarm 11,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0511,,,,0,,,원표기 1x0511
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10512,Active alarm 12,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0512,,,,0,,,원표기 1x0512
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10513,Active alarm 13,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0513,,,,0,,,원표기 1x0513
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10514,Active alarm 14,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0514,,,,0,,,원표기 1x0514
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10515,Active alarm 15,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0515,,,,0,,,원표기 1x0515
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10516,Active alarm 16,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0516,,,,0,,Alarm 2:1 External alarm no. 1 tripped,원표기 1x0516 · Alarm 2:1 External alarm no. 1 tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10517,Active alarm 17,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0517,,,,0,,Alarm 2:2 External alarm no. 2 tripped,원표기 1x0517 · Alarm 2:2 External alarm no. 2 tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10518,Active alarm 18,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0518,,,,0,,,원표기 1x0518
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10519,Active alarm 19,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0519,,,,0,,,원표기 1x0519
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10520,Active alarm 20,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0520,,,,0,,,원표기 1x0520
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10521,Active alarm 21,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0521,,,,0,,,원표기 1x0521
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10522,Active alarm 22,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0522,,,,0,,,원표기 1x0522
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10523,Active alarm 23,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0523,,,,0,,,원표기 1x0523
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10524,Active alarm 24,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0524,,,,0,,,원표기 1x0524
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10525,Active alarm 25,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0525,,,,0,,,원표기 1x0525
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10526,Active alarm 26,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0526,,,,0,,,원표기 1x0526
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10527,Active alarm 27,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0527,,,,0,,,원표기 1x0527
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10528,Active alarm 28,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0528,,,,0,,,원표기 1x0528
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10529,Active alarm 29,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0529,,,,0,,,원표기 1x0529
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10530,Active alarm 30,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0530,,,,0,,,원표기 1x0530
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10531,Active alarm 31,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0531,,,,0,,"Alarm 3:1 Pre-heat, I/O-module no. 9 communication error","원표기 1x0531 · Alarm 3:1 Pre-heat, I/O-module no. 9 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10532,Active alarm 32,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0532,,,,0,,"Alarm 3:2 Pre-heat, electrical heater overheat protection tripped","원표기 1x0532 · Alarm 3:2 Pre-heat, electrical heater overheat protection tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10533,Active alarm 33,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0533,,,,0,,"Alarm 3:3 Pre-heat, frost protection tripped","원표기 1x0533 · Alarm 3:3 Pre-heat, frost protection tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10534,Active alarm 34,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0534,,,,0,,"Alarm 3:4 Pre-heat, frost protection temperature sensor defective","원표기 1x0534 · Alarm 3:4 Pre-heat, frost protection temperature sensor defective"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10535,Active alarm 35,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0535,,,,0,,"Alarm 3:5 Pre-heat, temperature sensor defective","원표기 1x0535 · Alarm 3:5 Pre-heat, temperature sensor defective"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10536,Active alarm 36,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0536,,,,0,,"Alarm 3:6 Pre-heat, valve monitoring tripped","원표기 1x0536 · Alarm 3:6 Pre-heat, valve monitoring tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10537,Active alarm 37,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0537,,,,0,,"Alarm 3:7 Pre-heat, temperature below set point alarm limit","원표기 1x0537 · Alarm 3:7 Pre-heat, temperature below set point alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10538,Active alarm 38,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0538,,,,0,,"Alarm 3:8 Pre-heat, alarm input tripped","원표기 1x0538 · Alarm 3:8 Pre-heat, alarm input tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10539,Active alarm 39,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0539,,,,0,,,원표기 1x0539
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10540,Active alarm 40,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0540,,,,0,,,원표기 1x0540
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10541,Active alarm 41,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0541,,,,0,,,원표기 1x0541
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10542,Active alarm 42,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0542,,,,0,,,원표기 1x0542
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10543,Active alarm 43,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0543,,,,0,,,원표기 1x0543
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10544,Active alarm 44,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0544,,,,0,,,원표기 1x0544
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10545,Active alarm 45,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0545,,,,0,,,원표기 1x0545
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10546,Active alarm 46,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0546,,,,0,,"Alarm 4:1 Extra regulation sequence 1, I/O-module no. E communication error","원표기 1x0546 · Alarm 4:1 Extra regulation sequence 1, I/O-module no. E communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10547,Active alarm 47,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,9,,,,,,,,,,,,,,1x0547,,,,0,,"Alarm 4:2 Extra regulation sequence 1, electrical heater overheat protection tripped","원표기 1x0547 · Alarm 4:2 Extra regulation sequence 1, electrical heater overheat protection tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10548,Active alarm 48,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0548,,,,0,,"Alarm 4:3 Extra regulation sequence 1, frost protection tripped","원표기 1x0548 · Alarm 4:3 Extra regulation sequence 1, frost protection tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10549,Active alarm 49,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0549,,,,0,,"Alarm 4:4 Extra regulation sequence 1, frost protection temperature sensor defective","원표기 1x0549 · Alarm 4:4 Extra regulation sequence 1, frost protection temperature sensor defective"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10550,Active alarm 50,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0550,,,,0,,"Alarm 4:5 Extra regulation sequence 1, valve monitoring tripped","원표기 1x0550 · Alarm 4:5 Extra regulation sequence 1, valve monitoring tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10551,Active alarm 51,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0551,,,,0,,"Alarm 4:6 Extra regulation sequence 1, alarm input tripped","원표기 1x0551 · Alarm 4:6 Extra regulation sequence 1, alarm input tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10552,Active alarm 52,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0552,,,,0,,"Alarm 4:7 Extra regulation sequence 1, temperature protection from communication error","원표기 1x0552 · Alarm 4:7 Extra regulation sequence 1, temperature protection from communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10553,Active alarm 53,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0553,,,,0,,Alarm 4:8 Extra regulation sequence 1 combi coil temperature sensor defective,원표기 1x0553 · Alarm 4:8 Extra regulation sequence 1 combi coil temperature sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10554,Active alarm 54,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0554,,,,0,,"Alarm 4:9 Extra regulation sequence 2, I/O-module no. F communication error","원표기 1x0554 · Alarm 4:9 Extra regulation sequence 2, I/O-module no. F communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10555,Active alarm 55,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0555,,,,0,,"Alarm 4:10 Extra regulation sequence 2, electrical heater overheat protection tripped","원표기 1x0555 · Alarm 4:10 Extra regulation sequence 2, electrical heater overheat protection tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10556,Active alarm 56,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0556,,,,0,,"Alarm 4:11 Extra regulation sequence 2, frost protection tripped","원표기 1x0556 · Alarm 4:11 Extra regulation sequence 2, frost protection tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10557,Active alarm 57,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0557,,,,0,,"Alarm 4:12 Extra regulation sequence 2, frost protection temperature sensor defective","원표기 1x0557 · Alarm 4:12 Extra regulation sequence 2, frost protection temperature sensor defective"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10558,Active alarm 58,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0558,,,,0,,"Alarm 4:13 Extra regulation sequence 2, valve monitoring tripped","원표기 1x0558 · Alarm 4:13 Extra regulation sequence 2, valve monitoring tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10559,Active alarm 59,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0559,,,,0,,"Alarm 4:14 Extra regulation sequence 2, alarm input tripped","원표기 1x0559 · Alarm 4:14 Extra regulation sequence 2, alarm input tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10560,Active alarm 60,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0560,,,,0,,Alarm 4:15 Extra regulation sequence 2 combi coil temperature sensor defective,원표기 1x0560 · Alarm 4:15 Extra regulation sequence 2 combi coil temperature sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10561,Active alarm 61,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0561,,,,0,,"Alarm 5:1 Re-heat, electrical heater over heat protection tripped","원표기 1x0561 · Alarm 5:1 Re-heat, electrical heater over heat protection tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10562,Active alarm 62,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0562,,,,0,,"Alarm 5:2 Re-heat, frost protection tripped","원표기 1x0562 · Alarm 5:2 Re-heat, frost protection tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10563,Active alarm 63,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0563,,,,0,,"Alarm 5:3 Re-heat, frost protection temperature sensor defective","원표기 1x0563 · Alarm 5:3 Re-heat, frost protection temperature sensor defective"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10564,Active alarm 64,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0564,,,,0,,"Alarm 5:4 Re-heat, heat valve monitoring tripped","원표기 1x0564 · Alarm 5:4 Re-heat, heat valve monitoring tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10565,Active alarm 65,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0565,,,,0,,Alarm 5:5 Re-heat alarm input tripped,원표기 1x0565 · Alarm 5:5 Re-heat alarm input tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10566,Active alarm 66,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0566,,,,0,,,원표기 1x0566
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10567,Active alarm 67,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0567,,,,0,,,원표기 1x0567
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10568,Active alarm 68,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0568,,,,0,,,원표기 1x0568
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10569,Active alarm 69,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0569,,,,0,,,원표기 1x0569
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10570,Active alarm 70,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0570,,,,0,,,원표기 1x0570
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10571,Active alarm 71,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0571,,,,0,,,원표기 1x0571
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10572,Active alarm 72,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0572,,,,0,,,원표기 1x0572
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10573,Active alarm 73,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0573,,,,0,,,원표기 1x0573
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10574,Active alarm 74,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0574,,,,0,,,원표기 1x0574
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10575,Active alarm 75,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0575,,,,0,,,원표기 1x0575
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10576,Active alarm 76,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0576,,,,0,,"Alarm 6:1 Xzone, I/O-module no. A communication error","원표기 1x0576 · Alarm 6:1 Xzone, I/O-module no. A communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10577,Active alarm 77,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0577,,,,0,,"Alarm 6:2 Xzone, electrical heater overheat protection tripped","원표기 1x0577 · Alarm 6:2 Xzone, electrical heater overheat protection tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10578,Active alarm 78,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0578,,,,0,,"Alarm 6:3 Xzone, frost protection tripped","원표기 1x0578 · Alarm 6:3 Xzone, frost protection tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10579,Active alarm 79,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0579,,,,0,,"Alarm 6:4 Xzone, frost protection temperature sensor defective","원표기 1x0579 · Alarm 6:4 Xzone, frost protection temperature sensor defective"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10580,Active alarm 80,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0580,,,,0,,"Alarm 6:5 Xzone, supply air temperature sensor defective","원표기 1x0580 · Alarm 6:5 Xzone, supply air temperature sensor defective"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10581,Active alarm 81,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0581,,,,0,,"Alarm 6:6 Xzone, heat valve monitoring tripped","원표기 1x0581 · Alarm 6:6 Xzone, heat valve monitoring tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10582,Active alarm 82,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0582,,,,0,,"Alarm 6:7 Xzone, supply air temperature below set point alarm limit","원표기 1x0582 · Alarm 6:7 Xzone, supply air temperature below set point alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10583,Active alarm 83,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0583,,,,0,,"Alarm 6:8 Xzone, supply air temperature above set point alarm limit","원표기 1x0583 · Alarm 6:8 Xzone, supply air temperature above set point alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10584,Active alarm 84,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0584,,,,0,,"Alarm 6:9 Xzone, heat alarm input tripped","원표기 1x0584 · Alarm 6:9 Xzone, heat alarm input tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10585,Active alarm 85,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0585,,,,0,,Alarm 6:10 Xzone combi coil module A temperature sensor defective,원표기 1x0585 · Alarm 6:10 Xzone combi coil module A temperature sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10586,Active alarm 86,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0586,,,,0,,"Alarm 6:11 Xzone temperature protection, I/O-module no. 9 com. Error","원표기 1x0586 · Alarm 6:11 Xzone temperature protection, I/O-module no. 9 com. Error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10587,Active alarm 87,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0587,,,,0,,,원표기 1x0587
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10588,Active alarm 88,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0588,,,,0,,,원표기 1x0588
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10589,Active alarm 89,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0589,,,,0,,,원표기 1x0589
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10590,Active alarm 90,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,10,,,,,,,,,,,,,,1x0590,,,,0,,,원표기 1x0590
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10591,Active alarm 91,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0591,,,,0,,"Alarm 7:1 Xzone, I/O-module no. B communication error","원표기 1x0591 · Alarm 7:1 Xzone, I/O-module no. B communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10592,Active alarm 92,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0592,,,,0,,"Alarm 7:2 Xzone, extract air temperature sensor defective","원표기 1x0592 · Alarm 7:2 Xzone, extract air temperature sensor defective"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10593,Active alarm 93,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0593,,,,0,,"Alarm 7:3 Xzone, cool valve monitoring tripped","원표기 1x0593 · Alarm 7:3 Xzone, cool valve monitoring tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10594,Active alarm 94,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0594,,,,0,,"Alarm 7:4 Xzone, extract air temperature below alarm limit","원표기 1x0594 · Alarm 7:4 Xzone, extract air temperature below alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10595,Active alarm 95,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0595,,,,0,,"Alarm 7:5 Xzone, cool alarm input 1 tripped","원표기 1x0595 · Alarm 7:5 Xzone, cool alarm input 1 tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10596,Active alarm 96,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0596,,,,0,,"Alarm 7:6 Xzone, cool alarm input 2 tripped","원표기 1x0596 · Alarm 7:6 Xzone, cool alarm input 2 tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10597,Active alarm 97,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0597,,,,0,,Alarm 7:7 Xzone combi coil module B temperature sensor defective,원표기 1x0597 · Alarm 7:7 Xzone combi coil module B temperature sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10598,Active alarm 98,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0598,,,,0,,,원표기 1x0598
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10599,Active alarm 99,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0599,,,,0,,,원표기 1x0599
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10600,Active alarm 100,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0600,,,,0,,,원표기 1x0600
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10601,Active alarm 101,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0601,,,,0,,,원표기 1x0601
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10602,Active alarm 102,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0602,,,,0,,,원표기 1x0602
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10603,Active alarm 103,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0603,,,,0,,,원표기 1x0603
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10604,Active alarm 104,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0604,,,,0,,,원표기 1x0604
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10605,Active alarm 105,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0605,,,,0,,,원표기 1x0605
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10606,Active alarm 106,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0606,,,,0,,,원표기 1x0606
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10607,Active alarm 107,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0607,,,,0,,,원표기 1x0607
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10608,Active alarm 108,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0608,,,,0,,,원표기 1x0608
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10609,Active alarm 109,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0609,,,,0,,,원표기 1x0609
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10610,Active alarm 110,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0610,,,,0,,Alarm 8:5 Cool valve monitoring tripped,원표기 1x0610 · Alarm 8:5 Cool valve monitoring tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10611,Active alarm 111,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0611,,,,0,,Alarm 8:6 Cool alarm input 1 tripped,원표기 1x0611 · Alarm 8:6 Cool alarm input 1 tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10612,Active alarm 112,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0612,,,,0,,Alarm 8:7 Cool alarm input 2 tripped,원표기 1x0612 · Alarm 8:7 Cool alarm input 2 tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10613,Active alarm 113,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0613,,,,0,,,원표기 1x0613
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10614,Active alarm 114,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0614,,,,0,,,원표기 1x0614
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10615,Active alarm 115,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0615,,,,0,,,원표기 1x0615
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10616,Active alarm 116,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0616,,,,0,,,원표기 1x0616
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10617,Active alarm 117,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0617,,,,0,,,원표기 1x0617
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10618,Active alarm 118,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0618,,,,0,,,원표기 1x0618
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10619,Active alarm 119,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0619,,,,0,,,원표기 1x0619
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10620,Active alarm 120,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0620,,,,0,,,원표기 1x0620
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10621,Active alarm 121,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0621,,,,0,,Alarm 9:1 Exhaust heat I/O-module no. 4 com error,원표기 1x0621 · Alarm 9:1 Exhaust heat I/O-module no. 4 com error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10622,Active alarm 122,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0622,,,,0,,Alarm 9:2 Exhaust heat electrical heater overheat protection tripped,원표기 1x0622 · Alarm 9:2 Exhaust heat electrical heater overheat protection tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10623,Active alarm 123,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0623,,,,0,,Alarm 9:3 Exhaust heat frost protection tripped,원표기 1x0623 · Alarm 9:3 Exhaust heat frost protection tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10624,Active alarm 124,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0624,,,,0,,Alarm 9:4 Exhaust heat frost protection temperature sensor defective,원표기 1x0624 · Alarm 9:4 Exhaust heat frost protection temperature sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10625,Active alarm 125,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0625,,,,0,,Alarm 9:5 Exhaust heat temperature sensor defective,원표기 1x0625 · Alarm 9:5 Exhaust heat temperature sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10626,Active alarm 126,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0626,,,,0,,Alarm 9:6 Exhaust heat valve monitoring tripped,원표기 1x0626 · Alarm 9:6 Exhaust heat valve monitoring tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10627,Active alarm 127,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0627,,,,0,,Alarm 9:7 Exhaust heat temperature below set point alarm limit,원표기 1x0627 · Alarm 9:7 Exhaust heat temperature below set point alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10628,Active alarm 128,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0628,,,,0,,Alarm 9:8 Exhaust heat alarm input tripped,원표기 1x0628 · Alarm 9:8 Exhaust heat alarm input tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10629,Active alarm 129,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0629,,,,0,,,원표기 1x0629
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10630,Active alarm 130,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0630,,,,0,,,원표기 1x0630
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10631,Active alarm 131,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0631,,,,0,,,원표기 1x0631
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10632,Active alarm 132,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0632,,,,0,,,원표기 1x0632
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10633,Active alarm 133,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0633,,,,0,,,원표기 1x0633
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10634,Active alarm 134,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0634,,,,0,,,원표기 1x0634
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10635,Active alarm 135,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0635,,,,0,,,원표기 1x0635
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10636,Active alarm 136,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0636,,,,0,,Alarm 10:1 Supply air temperature sensor defective,원표기 1x0636 · Alarm 10:1 Supply air temperature sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10637,Active alarm 137,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0637,,,,0,,Alarm 10:2 Supply air temperature sensor for density compensation defective,원표기 1x0637 · Alarm 10:2 Supply air temperature sensor for density compensation defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10638,Active alarm 138,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,11,,,,,,,,,,,,,,1x0638,,,,0,,Alarm 10:3 Extract air temperature sensor defective,원표기 1x0638 · Alarm 10:3 Extract air temperature sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10639,Active alarm 139,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0639,,,,0,,Alarm 10:4 Extract air temperature sensor for density compensation defective,원표기 1x0639 · Alarm 10:4 Extract air temperature sensor for density compensation defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10640,Active alarm 140,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0640,,,,0,,Alarm 10:5 Extract air temperature sensor for heat exchanger defrosting defective,원표기 1x0640 · Alarm 10:5 Extract air temperature sensor for heat exchanger defrosting defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10641,Active alarm 141,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0641,,,,0,,Alarm 10:6 Extract air temperature sensor for density compensation in SD air handling unit defective,원표기 1x0641 · Alarm 10:6 Extract air temperature sensor for density compensation in SD air handling unit defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10642,Active alarm 142,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0642,,,,0,,Alarm 10:7 Extract air duct temperature sensor defective,원표기 1x0642 · Alarm 10:7 Extract air duct temperature sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10643,Active alarm 143,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0643,,,,0,,,원표기 1x0643
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10644,Active alarm 144,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0644,,,,0,,,원표기 1x0644
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10645,Active alarm 145,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0645,,,,0,,Alarm 10:10 Outdoor air temperature sensor defective,원표기 1x0645 · Alarm 10:10 Outdoor air temperature sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10646,Active alarm 146,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0646,,,,0,,,원표기 1x0646
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10647,Active alarm 147,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0647,,,,0,,,원표기 1x0647
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10648,Active alarm 148,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0648,,,,0,,,원표기 1x0648
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10649,Active alarm 149,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0649,,,,0,,,원표기 1x0649
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10650,Active alarm 150,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0650,,,,0,,,원표기 1x0650
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10651,Active alarm 151,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0651,,,,0,,Alarm 11:1 Room temperature sensor no. 1 defective,원표기 1x0651 · Alarm 11:1 Room temperature sensor no. 1 defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10652,Active alarm 152,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0652,,,,0,,Alarm 11:2 Room temperature sensor no. 2 defective,원표기 1x0652 · Alarm 11:2 Room temperature sensor no. 2 defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10653,Active alarm 153,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0653,,,,0,,Alarm 11:3 Room temperature sensor no. 3 defective,원표기 1x0653 · Alarm 11:3 Room temperature sensor no. 3 defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10654,Active alarm 154,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0654,,,,0,,Alarm 11:4 Room temperature sensor no. 4 defective,원표기 1x0654 · Alarm 11:4 Room temperature sensor no. 4 defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10655,Active alarm 155,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0655,,,,0,,"Alarm 11:5 Xzone, room temperature sensor no. 5 defective","원표기 1x0655 · Alarm 11:5 Xzone, room temperature sensor no. 5 defective"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10656,Active alarm 156,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0656,,,,0,,"Alarm 11:6 Xzone, room temperature sensor no. 6 defective","원표기 1x0656 · Alarm 11:6 Xzone, room temperature sensor no. 6 defective"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10657,Active alarm 157,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0657,,,,0,,"Alarm 11:7 Xzone, room temperature sensor no. 7 defective","원표기 1x0657 · Alarm 11:7 Xzone, room temperature sensor no. 7 defective"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10658,Active alarm 158,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0658,,,,0,,"Alarm 11:8 Xzone, room temperature sensor no. 8 defective","원표기 1x0658 · Alarm 11:8 Xzone, room temperature sensor no. 8 defective"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10659,Active alarm 159,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0659,,,,0,,Alarm 11:9 Outdoor temperature sensor no. A defective,원표기 1x0659 · Alarm 11:9 Outdoor temperature sensor no. A defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10660,Active alarm 160,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0660,,,,0,,Alarm 11:10 Outdoor temperature sensor no. B defective,원표기 1x0660 · Alarm 11:10 Outdoor temperature sensor no. B defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10661,Active alarm 161,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0661,,,,0,,Alarm 11:11 Outdoor temperature sensor no. C defective,원표기 1x0661 · Alarm 11:11 Outdoor temperature sensor no. C defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10662,Active alarm 162,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0662,,,,0,,Alarm 11:12 Outdoor temperature sensor no. D defective,원표기 1x0662 · Alarm 11:12 Outdoor temperature sensor no. D defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10663,Active alarm 163,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0663,,,,0,,Alarm 11:13 Room temperature from communication error,원표기 1x0663 · Alarm 11:13 Room temperature from communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10664,Active alarm 164,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0664,,,,0,,"Alarm 11:14 Xzone, room temperature from communication error","원표기 1x0664 · Alarm 11:14 Xzone, room temperature from communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10665,Active alarm 165,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0665,,,,0,,Alarm 11:15 Outdoor temperature from communication error,원표기 1x0665 · Alarm 11:15 Outdoor temperature from communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10666,Active alarm 166,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0666,,,,0,,Alarm 12:1 Supply air temperature below set point alarm limit,원표기 1x0666 · Alarm 12:1 Supply air temperature below set point alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10667,Active alarm 167,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0667,,,,0,,Alarm 12:2 Supply air temperature above set point alarm limit,원표기 1x0667 · Alarm 12:2 Supply air temperature above set point alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10668,Active alarm 168,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0668,,,,0,,,원표기 1x0668
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10669,Active alarm 169,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0669,,,,0,,,원표기 1x0669
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10670,Active alarm 170,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0670,,,,0,,,원표기 1x0670
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10671,Active alarm 171,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0671,,,,0,,Alarm 12:6 Extract air temperature below alarm limit,원표기 1x0671 · Alarm 12:6 Extract air temperature below alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10672,Active alarm 172,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0672,,,,0,,,원표기 1x0672
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10673,Active alarm 173,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0673,,,,0,,,원표기 1x0673
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10674,Active alarm 174,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0674,,,,0,,,원표기 1x0674
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10675,Active alarm 175,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0675,,,,0,,,원표기 1x0675
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10676,Active alarm 176,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0676,,,,0,,Alarm 12:11 temperature guard below Alarm limit,원표기 1x0676 · Alarm 12:11 temperature guard below Alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10677,Active alarm 177,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0677,,,,0,,,원표기 1x0677
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10678,Active alarm 178,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0678,,,,0,,Alarm 12:13 Heat exchange efficiency below alarm limit,원표기 1x0678 · Alarm 12:13 Heat exchange efficiency below alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10679,Active alarm 179,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0679,,,,0,,,원표기 1x0679
