modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10680,Active alarm 180,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0680,,,,0,,,원표기 1x0680
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10681,Active alarm 181,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0681,,,,0,,"Alarm 13:1 Humidification, I/O-module no. 4 communication error","원표기 1x0681 · Alarm 13:1 Humidification, I/O-module no. 4 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10682,Active alarm 182,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0682,,,,0,,Alarm 13:2 Supply air humidity sensor defective,원표기 1x0682 · Alarm 13:2 Supply air humidity sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10683,Active alarm 183,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0683,,,,0,,Alarm 13:3 Extract air humidity sensor defective,원표기 1x0683 · Alarm 13:3 Extract air humidity sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10684,Active alarm 184,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0684,,,,0,,Alarm 13:4 Exhaust air humidity sensor defective,원표기 1x0684 · Alarm 13:4 Exhaust air humidity sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10685,Active alarm 185,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,12,,,,,,,,,,,,,,1x0685,,,,0,,Alarm 13:5 Outdoor air humidity sensor defective,원표기 1x0685 · Alarm 13:5 Outdoor air humidity sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10686,Active alarm 186,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0686,,,,0,,Alarm 13:6 Room humidity sensor defective,원표기 1x0686 · Alarm 13:6 Room humidity sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10687,Active alarm 187,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0687,,,,0,,,원표기 1x0687
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10688,Active alarm 188,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0688,,,,0,,,원표기 1x0688
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10689,Active alarm 189,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0689,,,,0,,Alarm 13:9 Humidifier alarm output tripped,원표기 1x0689 · Alarm 13:9 Humidifier alarm output tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10690,Active alarm 190,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0690,,,,0,,,원표기 1x0690
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10691,Active alarm 191,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0691,,,,0,,"Alarm 13:11 VOC sensor, communication error","원표기 1x0691 · Alarm 13:11 VOC sensor, communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10692,Active alarm 192,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0692,,,,0,,"Alarm 13:12 VOC sensor, internal communication error","원표기 1x0692 · Alarm 13:12 VOC sensor, internal communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10693,Active alarm 193,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0693,,,,0,,"Alarm 13:13 VOC sensor, internal error","원표기 1x0693 · Alarm 13:13 VOC sensor, internal error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10694,Active alarm 194,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0694,,,,0,,"Alarm 13:14 VOC sensor, level below/above set point alarm limit","원표기 1x0694 · Alarm 13:14 VOC sensor, level below/above set point alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10695,Active alarm 195,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0695,,,,0,,,원표기 1x0695
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10696,Active alarm 196,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0696,,,,0,,Alarm 14:1 Re-heat liquid flow measurement I/O-module no. 6 com. error,원표기 1x0696 · Alarm 14:1 Re-heat liquid flow measurement I/O-module no. 6 com. error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10697,Active alarm 197,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0697,,,,0,,Alarm 14:2 Re-heat liquid flow measurement temp. sensor no. 1 defective,원표기 1x0697 · Alarm 14:2 Re-heat liquid flow measurement temp. sensor no. 1 defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10698,Active alarm 198,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0698,,,,0,,Alarm 14:3 Re-heat liquid flow measurement temp. sensor no. 2 defective,원표기 1x0698 · Alarm 14:3 Re-heat liquid flow measurement temp. sensor no. 2 defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10699,Active alarm 199,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0699,,,,0,,Alarm 14:4 Re-heat liquid flow measurement valve leakage,원표기 1x0699 · Alarm 14:4 Re-heat liquid flow measurement valve leakage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10700,Active alarm 200,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0700,,,,0,,Alarm 14:5 Re-heat liquid flow measurement flow sensor defective,원표기 1x0700 · Alarm 14:5 Re-heat liquid flow measurement flow sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10701,Active alarm 201,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0701,,,,0,,,원표기 1x0701
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10702,Active alarm 202,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0702,,,,0,,,원표기 1x0702
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10703,Active alarm 203,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0703,,,,0,,Alarm 14:8 Cool liquid flow measurement I/O-module no. 7 com. error,원표기 1x0703 · Alarm 14:8 Cool liquid flow measurement I/O-module no. 7 com. error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10704,Active alarm 204,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0704,,,,0,,Alarm 14:9 Cool liquid flow measurement temp. sensor no. 1 defective,원표기 1x0704 · Alarm 14:9 Cool liquid flow measurement temp. sensor no. 1 defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10705,Active alarm 205,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0705,,,,0,,Alarm 14:10 Cool liquid flow measurement temp. sensor no. 2 defective,원표기 1x0705 · Alarm 14:10 Cool liquid flow measurement temp. sensor no. 2 defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10706,Active alarm 206,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0706,,,,0,,Alarm 14:11 Cool liquid flow measurement valve leakage,원표기 1x0706 · Alarm 14:11 Cool liquid flow measurement valve leakage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10707,Active alarm 207,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0707,,,,0,,Alarm 14:12 Cool liquid flow measurement flow sensor defective,원표기 1x0707 · Alarm 14:12 Cool liquid flow measurement flow sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10708,Active alarm 208,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0708,,,,0,,,원표기 1x0708
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10709,Active alarm 209,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0709,,,,0,,,원표기 1x0709
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10710,Active alarm 210,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0710,,,,0,,,원표기 1x0710
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10711,Active alarm 211,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0711,,,,0,,"Alarm 15:1 Plate heat exchanger, I/O-module no. 2 communication error","원표기 1x0711 · Alarm 15:1 Plate heat exchanger, I/O-module no. 2 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10712,Active alarm 212,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0712,,,,0,,"Alarm 15:2 Plate heat exchanger, temperature sensor no. 1 defective","원표기 1x0712 · Alarm 15:2 Plate heat exchanger, temperature sensor no. 1 defective"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10713,Active alarm 213,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0713,,,,0,,"Alarm 15:3 Plate heat exchanger, temperature sensor no. 2 defective","원표기 1x0713 · Alarm 15:3 Plate heat exchanger, temperature sensor no. 2 defective"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10714,Active alarm 214,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0714,,,,0,,"Alarm 15:4 Plate heat exchanger, damper monitor tripped","원표기 1x0714 · Alarm 15:4 Plate heat exchanger, damper monitor tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10715,Active alarm 215,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0715,,,,0,,,원표기 1x0715
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10716,Active alarm 216,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0716,,,,0,,Alarm 15:6 Plate heat exchanger bypass damper 4A monitor tripped,원표기 1x0716 · Alarm 15:6 Plate heat exchanger bypass damper 4A monitor tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10717,Active alarm 217,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0717,,,,0,,"Alarm 15:7 Plate heat exchanger, I/O-module no. 3 communication error","원표기 1x0717 · Alarm 15:7 Plate heat exchanger, I/O-module no. 3 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10718,Active alarm 218,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0718,,,,0,,"Alarm 15:8 Plate heat exchanger, bypass damper monitor tripped","원표기 1x0718 · Alarm 15:8 Plate heat exchanger, bypass damper monitor tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10719,Active alarm 219,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0719,,,,0,,"Alarm 15:9 Plate heat exchanger, damper no. 1 monitor tripped","원표기 1x0719 · Alarm 15:9 Plate heat exchanger, damper no. 1 monitor tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10720,Active alarm 220,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0720,,,,0,,"Alarm 15:10 Plate heat exchanger, damper no. 2 monitor tripped","원표기 1x0720 · Alarm 15:10 Plate heat exchanger, damper no. 2 monitor tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10721,Active alarm 221,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0721,,,,0,,"Alarm 15:11 Plate heat exchanger, I/O-module no. 3 communication error","원표기 1x0721 · Alarm 15:11 Plate heat exchanger, I/O-module no. 3 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10722,Active alarm 222,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0722,,,,0,,"Alarm 15:12 Plate heat exchanger, bypass damper monitor tripped","원표기 1x0722 · Alarm 15:12 Plate heat exchanger, bypass damper monitor tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10723,Active alarm 223,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0723,,,,0,,"Alarm 15:13 Plate counter flow heat exchanger, defrost pressure above alarm limit","원표기 1x0723 · Alarm 15:13 Plate counter flow heat exchanger, defrost pressure above alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10724,Active alarm 224,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0724,,,,0,,"Alarm 15:14 Plate heat exchanger, defrost pressure sensor no. C communication error","원표기 1x0724 · Alarm 15:14 Plate heat exchanger, defrost pressure sensor no. C communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10725,Active alarm 225,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0725,,,,0,,"Alarm 15:15 Plate heat exchanger, defrost pressure above alarm limit","원표기 1x0725 · Alarm 15:15 Plate heat exchanger, defrost pressure above alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10726,Active alarm 226,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0726,,,,0,,"Alarm 16:1 Coil heat exchanger, I/O-module no. 1 communication error","원표기 1x0726 · Alarm 16:1 Coil heat exchanger, I/O-module no. 1 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10727,Active alarm 227,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0727,,,,0,,"Alarm 16:2 Coil heat exchanger, temperature sensor defective","원표기 1x0727 · Alarm 16:2 Coil heat exchanger, temperature sensor defective"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10728,Active alarm 228,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0728,,,,0,,"Alarm 16:3 Coil heat exchanger, valve monitor tripped","원표기 1x0728 · Alarm 16:3 Coil heat exchanger, valve monitor tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10729,Active alarm 229,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0729,,,,0,,"Alarm 16:4 Coil heat exchanger, pump monitor tripped","원표기 1x0729 · Alarm 16:4 Coil heat exchanger, pump monitor tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10730,Active alarm 230,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0730,,,,0,,"Alarm 16:5 Coil heat exchanger, I/O-module no. C communication error","원표기 1x0730 · Alarm 16:5 Coil heat exchanger, I/O-module no. C communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10731,Active alarm 231,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0731,,,,0,,"Alarm 16:6 Coil heat exchanger, pressure sensor defective","원표기 1x0731 · Alarm 16:6 Coil heat exchanger, pressure sensor defective"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10732,Active alarm 232,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0732,,,,0,,"Alarm 16:7 Coil heat exchanger, low pressure brine circuit","원표기 1x0732 · Alarm 16:7 Coil heat exchanger, low pressure brine circuit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10733,Active alarm 233,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,13,,,,,,,,,,,,,,1x0733,,,,0,,Alarm 16:8 Coil heat exchanger pressure below alarm limit,원표기 1x0733 · Alarm 16:8 Coil heat exchanger pressure below alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10734,Active alarm 234,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0734,,,,0,,,원표기 1x0734
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10735,Active alarm 235,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0735,,,,0,,,원표기 1x0735
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10736,Active alarm 236,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0736,,,,0,,,원표기 1x0736
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10737,Active alarm 237,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0737,,,,0,,,원표기 1x0737
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10738,Active alarm 238,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0738,,,,0,,,원표기 1x0738
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10739,Active alarm 239,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0739,,,,0,,,원표기 1x0739
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10740,Active alarm 240,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0740,,,,0,,,원표기 1x0740
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10741,Active alarm 241,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0741,,,,0,,"Alarm 17:1 Rotary heat exchanger, motor controller communication error","원표기 1x0741 · Alarm 17:1 Rotary heat exchanger, motor controller communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10742,Active alarm 242,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0742,,,,0,,"Alarm 17:2 Rotary heat exchanger, defrost pressure sensor no. 7 communication error","원표기 1x0742 · Alarm 17:2 Rotary heat exchanger, defrost pressure sensor no. 7 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10743,Active alarm 243,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0743,,,,0,,"Alarm 17:3 Rotary heat exchanger, defrost pressure above alarm limit","원표기 1x0743 · Alarm 17:3 Rotary heat exchanger, defrost pressure above alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10744,Active alarm 244,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0744,,,,0,,"Alarm 17:4 Rotary heat exchanger, speed monitor tripped","원표기 1x0744 · Alarm 17:4 Rotary heat exchanger, speed monitor tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10745,Active alarm 245,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0745,,,,0,,"Alarm 17:5 Rotary heat exchanger, motor controller over current","원표기 1x0745 · Alarm 17:5 Rotary heat exchanger, motor controller over current"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10746,Active alarm 246,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0746,,,,0,,"Alarm 17:6 Rotary heat exchanger, motor controller under voltage","원표기 1x0746 · Alarm 17:6 Rotary heat exchanger, motor controller under voltage"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10747,Active alarm 247,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0747,,,,0,,"Alarm 17:7 Rotary heat exchanger, motor controller over voltage","원표기 1x0747 · Alarm 17:7 Rotary heat exchanger, motor controller over voltage"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10748,Active alarm 248,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0748,,,,0,,"Alarm 17:8 Rotary heat exchanger, motor controller over temperature","원표기 1x0748 · Alarm 17:8 Rotary heat exchanger, motor controller over temperature"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10749,Active alarm 249,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0749,,,,0,,"Alarm 17:9 Rotary heat exchanger, motor controller start error","원표기 1x0749 · Alarm 17:9 Rotary heat exchanger, motor controller start error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10750,Active alarm 250,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0750,,,,0,,"Alarm 17:10 Rotary heat exchanger, motor controller internal error","원표기 1x0750 · Alarm 17:10 Rotary heat exchanger, motor controller internal error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10751,Active alarm 251,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0751,,,,0,,"Alarm 17:11 Rotary heat exchanger, motor controller phase error","원표기 1x0751 · Alarm 17:11 Rotary heat exchanger, motor controller phase error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10752,Active alarm 252,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0752,,,,0,,"Alarm 17:12 Rotary heat exchanger, motor controller internal memory error","원표기 1x0752 · Alarm 17:12 Rotary heat exchanger, motor controller internal memory error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10753,Active alarm 253,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0753,,,,0,,"Alarm 17:13 Rotary heat exchanger, motor controller current reduction","원표기 1x0753 · Alarm 17:13 Rotary heat exchanger, motor controller current reduction"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10754,Active alarm 254,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0754,,,,0,,"Alarm 17:14 Rotary heat exchanger, motor controller internal com. error","원표기 1x0754 · Alarm 17:14 Rotary heat exchanger, motor controller internal com. error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10755,Active alarm 255,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0755,,,,0,,"Alarm 17:15 Rotary heat exchanger, I/O-module com. error","원표기 1x0755 · Alarm 17:15 Rotary heat exchanger, I/O-module com. error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10756,Active alarm 256,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0756,,,,0,,"Alarm 18:1 AYC, I/O-module no. 7 communication error","원표기 1x0756 · Alarm 18:1 AYC, I/O-module no. 7 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10757,Active alarm 257,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0757,,,,0,,"Alarm 18:2 AYC heat, temperature sensor defective","원표기 1x0757 · Alarm 18:2 AYC heat, temperature sensor defective"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10758,Active alarm 258,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0758,,,,0,,"Alarm 18:3 AYC heat, valve monitor tripped","원표기 1x0758 · Alarm 18:3 AYC heat, valve monitor tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10759,Active alarm 259,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0759,,,,0,,"Alarm 18:4 AYC heat, pump monitor tripped","원표기 1x0759 · Alarm 18:4 AYC heat, pump monitor tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10760,Active alarm 260,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0760,,,,0,,"Alarm 18:5 AYC heat, temperature below set point alarm limit","원표기 1x0760 · Alarm 18:5 AYC heat, temperature below set point alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10761,Active alarm 261,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0761,,,,0,,"Alarm 18:6 AYC heat, temperature above set point alarm limit","원표기 1x0761 · Alarm 18:6 AYC heat, temperature above set point alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10762,Active alarm 262,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0762,,,,0,,,원표기 1x0762
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10763,Active alarm 263,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0763,,,,0,,,원표기 1x0763
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10764,Active alarm 264,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0764,,,,0,,"Alarm 18:9 AYC cool, temperature sensor defective","원표기 1x0764 · Alarm 18:9 AYC cool, temperature sensor defective"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10765,Active alarm 265,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0765,,,,0,,"Alarm 18:10 AYC cool, valve monitor tripped","원표기 1x0765 · Alarm 18:10 AYC cool, valve monitor tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10766,Active alarm 266,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0766,,,,0,,"Alarm 18:11 AYC cool, pump monitor tripped","원표기 1x0766 · Alarm 18:11 AYC cool, pump monitor tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10767,Active alarm 267,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0767,,,,0,,"Alarm 18:12 AYC cool, temperature below set point alarm limit","원표기 1x0767 · Alarm 18:12 AYC cool, temperature below set point alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10768,Active alarm 268,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0768,,,,0,,"Alarm 18:13 AYC cool, temperature above set point alarm limit","원표기 1x0768 · Alarm 18:13 AYC cool, temperature above set point alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10769,Active alarm 269,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0769,,,,0,,,원표기 1x0769
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10770,Active alarm 270,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0770,,,,0,,,원표기 1x0770
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10771,Active alarm 271,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0771,,,,0,,"Alarm 19:1 Rotary heat exchanger, AQC pressure sensor no. E com. error","원표기 1x0771 · Alarm 19:1 Rotary heat exchanger, AQC pressure sensor no. E com. error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10772,Active alarm 272,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0772,,,,0,,"Alarm 19:2 Rotary heat exchanger, AQC pressure below set point alarm limit","원표기 1x0772 · Alarm 19:2 Rotary heat exchanger, AQC pressure below set point alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10773,Active alarm 273,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0773,,,,0,,"Alarm 19:3 Rotary heat exchanger, AQC damper monitoring tripped","원표기 1x0773 · Alarm 19:3 Rotary heat exchanger, AQC damper monitoring tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10774,Active alarm 274,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0774,,,,0,,,원표기 1x0774
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10775,Active alarm 275,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0775,,,,0,,,원표기 1x0775
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10776,Active alarm 276,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0776,,,,0,,,원표기 1x0776
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10777,Active alarm 277,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0777,,,,0,,,원표기 1x0777
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10778,Active alarm 278,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0778,,,,0,,,원표기 1x0778
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10779,Active alarm 279,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0779,,,,0,,,원표기 1x0779
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10780,Active alarm 280,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0780,,,,0,,,원표기 1x0780
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10781,Active alarm 281,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,14,,,,,,,,,,,,,,1x0781,,,,0,,,원표기 1x0781
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10782,Active alarm 282,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0782,,,,0,,,원표기 1x0782
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10783,Active alarm 283,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0783,,,,0,,,원표기 1x0783
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10784,Active alarm 284,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0784,,,,0,,,원표기 1x0784
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10785,Active alarm 285,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0785,,,,0,,,원표기 1x0785
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10786,Active alarm 286,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0786,,,,0,,,원표기 1x0786
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10787,Active alarm 287,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0787,,,,0,,,원표기 1x0787
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10788,Active alarm 288,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0788,,,,0,,,원표기 1x0788
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10789,Active alarm 289,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0789,,,,0,,,원표기 1x0789
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10790,Active alarm 290,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0790,,,,0,,,원표기 1x0790
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10791,Active alarm 291,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0791,,,,0,,,원표기 1x0791
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10792,Active alarm 292,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0792,,,,0,,,원표기 1x0792
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10793,Active alarm 293,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0793,,,,0,,,원표기 1x0793
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10794,Active alarm 294,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0794,,,,0,,,원표기 1x0794
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10795,Active alarm 295,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0795,,,,0,,,원표기 1x0795
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10796,Active alarm 296,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0796,,,,0,,,원표기 1x0796
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10797,Active alarm 297,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0797,,,,0,,,원표기 1x0797
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10798,Active alarm 298,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0798,,,,0,,,원표기 1x0798
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10799,Active alarm 299,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0799,,,,0,,,원표기 1x0799
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10800,Active alarm 300,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0800,,,,0,,,원표기 1x0800
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10801,Active alarm 301,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0801,,,,0,,"Alarm 21:1 COOL DX, I/O-module no. 2 communication error","원표기 1x0801 · Alarm 21:1 COOL DX, I/O-module no. 2 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10802,Active alarm 302,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0802,,,,0,,"Alarm 21:2 COOL DX, compressor no. 1 low pressure sensor defective","원표기 1x0802 · Alarm 21:2 COOL DX, compressor no. 1 low pressure sensor defective"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10803,Active alarm 303,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0803,,,,0,,"Alarm 21:3 COOL DX, compressor no. 1 low pressure below alarm limit","원표기 1x0803 · Alarm 21:3 COOL DX, compressor no. 1 low pressure below alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10804,Active alarm 304,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0804,,,,0,,"Alarm 21:4 COOL DX, compressor no. 1 high pressure sensor defective","원표기 1x0804 · Alarm 21:4 COOL DX, compressor no. 1 high pressure sensor defective"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10805,Active alarm 305,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0805,,,,0,,"Alarm 21:5 COOL DX, compressor no. 1 high pressure above alarm limit","원표기 1x0805 · Alarm 21:5 COOL DX, compressor no. 1 high pressure above alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10806,Active alarm 306,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0806,,,,0,,"Alarm 21:6 COOL DX, compressor no. 1 monitor tripped","원표기 1x0806 · Alarm 21:6 COOL DX, compressor no. 1 monitor tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10807,Active alarm 307,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0807,,,,0,,"Alarm 21:7 COOL DX, compressor no. 1 restart error","원표기 1x0807 · Alarm 21:7 COOL DX, compressor no. 1 restart error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10808,Active alarm 308,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0808,,,,0,,"Alarm 21:8 COOL DX, compressor no. 2 low pressure sensor defective","원표기 1x0808 · Alarm 21:8 COOL DX, compressor no. 2 low pressure sensor defective"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10809,Active alarm 309,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0809,,,,0,,"Alarm 21:9 COOL DX, compressor no. 2 low pressure below alarm limit","원표기 1x0809 · Alarm 21:9 COOL DX, compressor no. 2 low pressure below alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10810,Active alarm 310,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0810,,,,0,,"Alarm 21:10 COOL DX, compressor no. 2 high pressure sensor defective","원표기 1x0810 · Alarm 21:10 COOL DX, compressor no. 2 high pressure sensor defective"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10811,Active alarm 311,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0811,,,,0,,"Alarm 21:11 COOL DX, compressor no. 2 high pressure above alarm limit","원표기 1x0811 · Alarm 21:11 COOL DX, compressor no. 2 high pressure above alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10812,Active alarm 312,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0812,,,,0,,"Alarm 21:12 COOL DX, compressor no. 2 monitor tripped","원표기 1x0812 · Alarm 21:12 COOL DX, compressor no. 2 monitor tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10813,Active alarm 313,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0813,,,,0,,"Alarm 21:13 COOL DX, compressor no. 2 restart error","원표기 1x0813 · Alarm 21:13 COOL DX, compressor no. 2 restart error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10814,Active alarm 314,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0814,,,,0,,"Alarm 21:14 COOL DX, outdoor air temperature sensor defective","원표기 1x0814 · Alarm 21:14 COOL DX, outdoor air temperature sensor defective"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10815,Active alarm 315,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0815,,,,0,,Alarm 21:15 COOL DX phase sequence error or supply voltage missing,원표기 1x0815 · Alarm 21:15 COOL DX phase sequence error or supply voltage missing
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10816,Active alarm 316,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0816,,,,0,,Alarm 22:1 Xzone heat liquid flow measurement I/O-module no. D com. error,원표기 1x0816 · Alarm 22:1 Xzone heat liquid flow measurement I/O-module no. D com. error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10817,Active alarm 317,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0817,,,,0,,Alarm 22:2 Xzone heat liquid flow measurement temp. sensor no. 1 defective,원표기 1x0817 · Alarm 22:2 Xzone heat liquid flow measurement temp. sensor no. 1 defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10818,Active alarm 318,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0818,,,,0,,Alarm 22:3 Xzone heat liquid flow measurement temp. sensor no. 2 defective,원표기 1x0818 · Alarm 22:3 Xzone heat liquid flow measurement temp. sensor no. 2 defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10819,Active alarm 319,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0819,,,,0,,Alarm 22:4 Xzone heat liquid flow measurement valve leakage,원표기 1x0819 · Alarm 22:4 Xzone heat liquid flow measurement valve leakage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10820,Active alarm 320,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0820,,,,0,,Alarm 22:5 Xzone heat liquid flow measurement flow sensor defective,원표기 1x0820 · Alarm 22:5 Xzone heat liquid flow measurement flow sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10821,Active alarm 321,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0821,,,,0,,,원표기 1x0821
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10822,Active alarm 322,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0822,,,,0,,,원표기 1x0822
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10823,Active alarm 323,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0823,,,,0,,Alarm 22:8 Xzone cool liquid flow measurement I/O-module no. E com. error,원표기 1x0823 · Alarm 22:8 Xzone cool liquid flow measurement I/O-module no. E com. error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10824,Active alarm 324,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0824,,,,0,,Alarm 22:9 Xzone cool liquid flow measurement temp. sensor no. 1 defective,원표기 1x0824 · Alarm 22:9 Xzone cool liquid flow measurement temp. sensor no. 1 defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10825,Active alarm 325,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,15,,,,,,,,,,,,,,1x0825,,,,0,,Alarm 22:10 Xzone cool liquid flow measurement temp. sensor no. 2 defective,원표기 1x0825 · Alarm 22:10 Xzone cool liquid flow measurement temp. sensor no. 2 defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10826,Active alarm 326,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0826,,,,0,,Alarm 22:11 Xzone cool liquid flow measurement valve leakage,원표기 1x0826 · Alarm 22:11 Xzone cool liquid flow measurement valve leakage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10827,Active alarm 327,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0827,,,,0,,Alarm 22:12 Xzone cool liquid flow measurement flow sensor defective,원표기 1x0827 · Alarm 22:12 Xzone cool liquid flow measurement flow sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10828,Active alarm 328,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0828,,,,0,,,원표기 1x0828
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10829,Active alarm 329,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0829,,,,0,,,원표기 1x0829
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10830,Active alarm 330,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0830,,,,0,,,원표기 1x0830
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10831,Active alarm 331,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0831,,,,0,,"Alarm 23:1 SMART Link, communication error","원표기 1x0831 · Alarm 23:1 SMART Link, communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10832,Active alarm 332,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0832,,,,0,,"Alarm 23:2 SMART Link, alarm level 1 tripped","원표기 1x0832 · Alarm 23:2 SMART Link, alarm level 1 tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10833,Active alarm 333,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0833,,,,0,,"Alarm 23:3 SMART Link, alarm level 2 tripped","원표기 1x0833 · Alarm 23:3 SMART Link, alarm level 2 tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10834,Active alarm 334,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0834,,,,0,,"Alarm 23:4 SMART Link, alarm level 3 tripped","원표기 1x0834 · Alarm 23:4 SMART Link, alarm level 3 tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10835,Active alarm 335,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0835,,,,0,,,원표기 1x0835
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10836,Active alarm 336,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0836,,,,0,,,원표기 1x0836
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10837,Active alarm 337,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0837,,,,0,,,원표기 1x0837
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10838,Active alarm 338,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0838,,,,0,,,원표기 1x0838
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10839,Active alarm 339,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0839,,,,0,,,원표기 1x0839
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10840,Active alarm 340,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0840,,,,0,,"Alarm 23:10 AQUA Link, I/O-module no. 5 communication error","원표기 1x0840 · Alarm 23:10 AQUA Link, I/O-module no. 5 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10841,Active alarm 341,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0841,,,,0,,"Alarm 23:11 AQUA Link, pump monitor tripped","원표기 1x0841 · Alarm 23:11 AQUA Link, pump monitor tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10842,Active alarm 342,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0842,,,,0,,,원표기 1x0842
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10843,Active alarm 343,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0843,,,,0,,,원표기 1x0843
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10844,Active alarm 344,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0844,,,,0,,,원표기 1x0844
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10845,Active alarm 345,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0845,,,,0,,,원표기 1x0845
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10846,Active alarm 346,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0846,,,,0,,"Alarm 24:1 SMART Link, no. 1 communication error","원표기 1x0846 · Alarm 24:1 SMART Link, no. 1 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10847,Active alarm 347,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0847,,,,0,,"Alarm 24:2 SMART Link, no. 1 alarm tripped","원표기 1x0847 · Alarm 24:2 SMART Link, no. 1 alarm tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10848,Active alarm 348,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0848,,,,0,,,원표기 1x0848
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10849,Active alarm 349,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0849,,,,0,,"Alarm 24:4 SMART Link, no. 2 communication error","원표기 1x0849 · Alarm 24:4 SMART Link, no. 2 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10850,Active alarm 350,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0850,,,,0,,"Alarm 24:5 SMART Link, no. 2 alarm tripped","원표기 1x0850 · Alarm 24:5 SMART Link, no. 2 alarm tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10851,Active alarm 351,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0851,,,,0,,,원표기 1x0851
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10852,Active alarm 352,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0852,,,,0,,"Alarm 24:7 SMART Link, no. 3 communication error","원표기 1x0852 · Alarm 24:7 SMART Link, no. 3 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10853,Active alarm 353,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0853,,,,0,,"Alarm 24:8 SMART Link, no. 3 alarm tripped","원표기 1x0853 · Alarm 24:8 SMART Link, no. 3 alarm tripped"
