modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10854,Active alarm 354,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0854,,,,0,,,원표기 1x0854
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10855,Active alarm 355,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0855,,,,0,,"Alarm 24:10 SMART Link, no. 4 communication error","원표기 1x0855 · Alarm 24:10 SMART Link, no. 4 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10856,Active alarm 356,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0856,,,,0,,"Alarm 24:11 SMART Link, no. 4 alarm tripped","원표기 1x0856 · Alarm 24:11 SMART Link, no. 4 alarm tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10857,Active alarm 357,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0857,,,,0,,,원표기 1x0857
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10858,Active alarm 358,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0858,,,,0,,Alarm 24:13 SMART Link supply air flow below alarm limit,원표기 1x0858 · Alarm 24:13 SMART Link supply air flow below alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10859,Active alarm 359,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0859,,,,0,,,원표기 1x0859
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10860,Active alarm 360,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0860,,,,0,,,원표기 1x0860
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10861,Active alarm 361,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0861,,,,0,,"Alarm 25:1 SMART Link+, cooling circuit A com. error","원표기 1x0861 · Alarm 25:1 SMART Link+, cooling circuit A com. error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10862,Active alarm 362,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0862,,,,0,,"Alarm 25:2 SMART Link+, cooling circuit B com. error","원표기 1x0862 · Alarm 25:2 SMART Link+, cooling circuit B com. error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10863,Active alarm 363,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0863,,,,0,,"Alarm 25:3 SMART Link+, heating circuit A com. error","원표기 1x0863 · Alarm 25:3 SMART Link+, heating circuit A com. error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10864,Active alarm 364,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0864,,,,0,,"Alarm 25:4 SMART Link+, heating circuit B com. error","원표기 1x0864 · Alarm 25:4 SMART Link+, heating circuit B com. error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10865,Active alarm 365,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0865,,,,0,,,원표기 1x0865
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10866,Active alarm 366,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0866,,,,0,,,원표기 1x0866
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10867,Active alarm 367,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0867,,,,0,,,원표기 1x0867
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10868,Active alarm 368,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0868,,,,0,,,원표기 1x0868
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10869,Active alarm 369,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0869,,,,0,,,원표기 1x0869
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10870,Active alarm 370,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0870,,,,0,,,원표기 1x0870
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10871,Active alarm 371,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0871,,,,0,,,원표기 1x0871
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10872,Active alarm 372,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0872,,,,0,,,원표기 1x0872
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10873,Active alarm 373,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0873,,,,0,,,원표기 1x0873
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10874,Active alarm 374,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,16,,,,,,,,,,,,,,1x0874,,,,0,,,원표기 1x0874
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10875,Active alarm 375,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0875,,,,0,,,원표기 1x0875
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10876,Active alarm 376,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0876,,,,0,,"Alarm 26:1 Pre-filter, supply air pressure sensor no.8 communication error","원표기 1x0876 · Alarm 26:1 Pre-filter, supply air pressure sensor no.8 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10877,Active alarm 377,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0877,,,,0,,"Alarm 26:2 Pre-filter, supply air dirty","원표기 1x0877 · Alarm 26:2 Pre-filter, supply air dirty"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10878,Active alarm 378,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0878,,,,0,,,원표기 1x0878
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10879,Active alarm 379,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0879,,,,0,,,원표기 1x0879
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10880,Active alarm 380,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0880,,,,0,,,원표기 1x0880
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10881,Active alarm 381,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0881,,,,0,,,원표기 1x0881
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10882,Active alarm 382,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0882,,,,0,,"Alarm 26:7 Pre-filter, extract air pressure sensor no.9 communication error","원표기 1x0882 · Alarm 26:7 Pre-filter, extract air pressure sensor no.9 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10883,Active alarm 383,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0883,,,,0,,"Alarm 26:8 Pre-filter, extract air dirty","원표기 1x0883 · Alarm 26:8 Pre-filter, extract air dirty"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10884,Active alarm 384,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0884,,,,0,,,원표기 1x0884
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10885,Active alarm 385,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0885,,,,0,,,원표기 1x0885
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10886,Active alarm 386,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0886,,,,0,,,원표기 1x0886
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10887,Active alarm 387,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0887,,,,0,,,원표기 1x0887
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10888,Active alarm 388,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0888,,,,0,,,원표기 1x0888
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10889,Active alarm 389,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0889,,,,0,,,원표기 1x0889
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10890,Active alarm 390,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0890,,,,0,,,원표기 1x0890
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10891,Active alarm 391,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0891,,,,0,,"Alarm 27:1 Air handling unit filter, supply air pressure sensor no. 3/4 communication error","원표기 1x0891 · Alarm 27:1 Air handling unit filter, supply air pressure sensor no. 3/4 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10892,Active alarm 392,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0892,,,,0,,"Alarm 27:2 Air handling unit filter, supply air dirty","원표기 1x0892 · Alarm 27:2 Air handling unit filter, supply air dirty"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10893,Active alarm 393,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0893,,,,0,,,원표기 1x0893
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10894,Active alarm 394,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0894,,,,0,,,원표기 1x0894
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10895,Active alarm 395,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0895,,,,0,,,원표기 1x0895
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10896,Active alarm 396,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0896,,,,0,,,원표기 1x0896
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10897,Active alarm 397,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0897,,,,0,,"Alarm 27:7 Air handling unit filter, extract air pressure sensor no. 3/4 communication error","원표기 1x0897 · Alarm 27:7 Air handling unit filter, extract air pressure sensor no. 3/4 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10898,Active alarm 398,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0898,,,,0,,"Alarm 27:8 Air handling unit filter, extract air dirty","원표기 1x0898 · Alarm 27:8 Air handling unit filter, extract air dirty"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10899,Active alarm 399,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0899,,,,0,,,원표기 1x0899
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10900,Active alarm 400,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0900,,,,0,,,원표기 1x0900
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10901,Active alarm 401,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0901,,,,0,,,원표기 1x0901
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10902,Active alarm 402,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0902,,,,0,,,원표기 1x0902
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10903,Active alarm 403,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0903,,,,0,,,원표기 1x0903
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10904,Active alarm 404,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0904,,,,0,,,원표기 1x0904
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10905,Active alarm 405,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0905,,,,0,,,원표기 1x0905
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10906,Active alarm 406,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0906,,,,0,,"Alarm 28:1 End filter, supply air pressure sensor no. A communication error","원표기 1x0906 · Alarm 28:1 End filter, supply air pressure sensor no. A communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10907,Active alarm 407,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0907,,,,0,,"Alarm 28:2 End filter, supply air dirty","원표기 1x0907 · Alarm 28:2 End filter, supply air dirty"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10908,Active alarm 408,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0908,,,,0,,,원표기 1x0908
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10909,Active alarm 409,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0909,,,,0,,,원표기 1x0909
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10910,Active alarm 410,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0910,,,,0,,,원표기 1x0910
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10911,Active alarm 411,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0911,,,,0,,,원표기 1x0911
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10912,Active alarm 412,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0912,,,,0,,,원표기 1x0912
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10913,Active alarm 413,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0913,,,,0,,,원표기 1x0913
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10914,Active alarm 414,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0914,,,,0,,,원표기 1x0914
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10915,Active alarm 415,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0915,,,,0,,,원표기 1x0915
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10916,Active alarm 416,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0916,,,,0,,,원표기 1x0916
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10917,Active alarm 417,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0917,,,,0,,,원표기 1x0917
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10918,Active alarm 418,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0918,,,,0,,,원표기 1x0918
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10919,Active alarm 419,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0919,,,,0,,,원표기 1x0919
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10920,Active alarm 420,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0920,,,,0,,,원표기 1x0920
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10921,Active alarm 421,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,17,,,,,,,,,,,,,,1x0921,,,,0,,Alarm 29:1 Energy monitoring pulse counter com. Error,원표기 1x0921 · Alarm 29:1 Energy monitoring pulse counter com. Error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10922,Active alarm 422,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0922,,,,0,,,원표기 1x0922
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10923,Active alarm 423,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0923,,,,0,,,원표기 1x0923
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10924,Active alarm 424,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0924,,,,0,,,원표기 1x0924
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10925,Active alarm 425,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0925,,,,0,,,원표기 1x0925
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10926,Active alarm 426,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0926,,,,0,,,원표기 1x0926
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10927,Active alarm 427,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0927,,,,0,,,원표기 1x0927
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10928,Active alarm 428,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0928,,,,0,,,원표기 1x0928
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10929,Active alarm 429,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0929,,,,0,,,원표기 1x0929
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10930,Active alarm 430,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0930,,,,0,,,원표기 1x0930
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10931,Active alarm 431,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0931,,,,0,,,원표기 1x0931
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10932,Active alarm 432,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0932,,,,0,,,원표기 1x0932
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10933,Active alarm 433,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0933,,,,0,,,원표기 1x0933
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10934,Active alarm 434,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0934,,,,0,,,원표기 1x0934
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10935,Active alarm 435,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0935,,,,0,,,원표기 1x0935
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10936,Active alarm 436,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0936,,,,0,,"Alarm 30:1 Air flow measurement, supply air pressure sensor no. 1/2 communication error","원표기 1x0936 · Alarm 30:1 Air flow measurement, supply air pressure sensor no. 1/2 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10937,Active alarm 437,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0937,,,,0,,"Alarm 30:2 Air flow measurement, supply air flow below set point alarm limit","원표기 1x0937 · Alarm 30:2 Air flow measurement, supply air flow below set point alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10938,Active alarm 438,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0938,,,,0,,"Alarm 30:3 Air flow measurement, supply air flow above set point alarm limit","원표기 1x0938 · Alarm 30:3 Air flow measurement, supply air flow above set point alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10939,Active alarm 439,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0939,,,,0,,,원표기 1x0939
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10940,Active alarm 440,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0940,,,,0,,,원표기 1x0940
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10941,Active alarm 441,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0941,,,,0,,"Alarm 30:6 Air flow measurement, extract air pressure sensor no. 1/2 communication error","원표기 1x0941 · Alarm 30:6 Air flow measurement, extract air pressure sensor no. 1/2 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10942,Active alarm 442,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0942,,,,0,,"Alarm 30:7 Air flow measurement, extract air flow below set point alarm limit","원표기 1x0942 · Alarm 30:7 Air flow measurement, extract air flow below set point alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10943,Active alarm 443,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0943,,,,0,,"Alarm 30:8 Air flow measurement, extract air flow above set point alarm limit","원표기 1x0943 · Alarm 30:8 Air flow measurement, extract air flow above set point alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10944,Active alarm 444,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0944,,,,0,,,원표기 1x0944
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10945,Active alarm 445,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0945,,,,0,,,원표기 1x0945
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10946,Active alarm 446,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0946,,,,0,,"Alarm 30:11 Air flow measurement, carry over control pressure sensor no. B communication error","원표기 1x0946 · Alarm 30:11 Air flow measurement, carry over control pressure sensor no. B communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10947,Active alarm 447,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0947,,,,0,,,원표기 1x0947
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10948,Active alarm 448,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0948,,,,0,,,원표기 1x0948
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10949,Active alarm 449,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0949,,,,0,,,원표기 1x0949
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10950,Active alarm 450,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0950,,,,0,,,원표기 1x0950
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10951,Active alarm 451,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0951,,,,0,,"Alarm 31:1 Pressure regulation, supply air pressure sensor no. 5 communication error","원표기 1x0951 · Alarm 31:1 Pressure regulation, supply air pressure sensor no. 5 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10952,Active alarm 452,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0952,,,,0,,"Alarm 31:2 Pressure regulation, supply air pressure below set point alarm limit","원표기 1x0952 · Alarm 31:2 Pressure regulation, supply air pressure below set point alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10953,Active alarm 453,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0953,,,,0,,"Alarm 31:3 Pressure regulation, supply air pressure above set point alarm limit","원표기 1x0953 · Alarm 31:3 Pressure regulation, supply air pressure above set point alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10954,Active alarm 454,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0954,,,,0,,,원표기 1x0954
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10955,Active alarm 455,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0955,,,,0,,,원표기 1x0955
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10956,Active alarm 456,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0956,,,,0,,"Alarm 31:6 Pressure regulation, extract air pressure sensor no. 6 communication error","원표기 1x0956 · Alarm 31:6 Pressure regulation, extract air pressure sensor no. 6 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10957,Active alarm 457,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0957,,,,0,,"Alarm 31:7 Pressure regulation, extract air pressure below set point alarm limit","원표기 1x0957 · Alarm 31:7 Pressure regulation, extract air pressure below set point alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10958,Active alarm 458,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0958,,,,0,,"Alarm 31:8 Pressure regulation, extract air pressure above set point alarm limit","원표기 1x0958 · Alarm 31:8 Pressure regulation, extract air pressure above set point alarm limit"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10959,Active alarm 459,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,18,,,,,,,,,,,,,,1x0959,,,,0,,,원표기 1x0959
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10960,Active alarm 460,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0960,,,,0,,,원표기 1x0960
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10961,Active alarm 461,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0961,,,,0,,,원표기 1x0961
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10962,Active alarm 462,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0962,,,,0,,,원표기 1x0962
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10963,Active alarm 463,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0963,,,,0,,,원표기 1x0963
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10964,Active alarm 464,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0964,,,,0,,,원표기 1x0964
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10965,Active alarm 465,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0965,,,,0,,,원표기 1x0965
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10966,Active alarm 466,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0966,,,,0,,"Alarm 32:1 ReCO2, I/O-module no. 0 communication error","원표기 1x0966 · Alarm 32:1 ReCO2, I/O-module no. 0 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10967,Active alarm 467,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0967,,,,0,,"Alarm 32:2 ReCO2, pressure sensor no. 0 communication error","원표기 1x0967 · Alarm 32:2 ReCO2, pressure sensor no. 0 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10968,Active alarm 468,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0968,,,,0,,"Alarm 32:3 ReCO2, recirculation damper monitoring tripped","원표기 1x0968 · Alarm 32:3 ReCO2, recirculation damper monitoring tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10969,Active alarm 469,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0969,,,,0,,"Alarm 32:4 ReCO2, outdoor air damper monitoring tripped","원표기 1x0969 · Alarm 32:4 ReCO2, outdoor air damper monitoring tripped"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10970,Active alarm 470,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0970,,,,0,,,원표기 1x0970
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10971,Active alarm 471,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0971,,,,0,,,원표기 1x0971
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10972,Active alarm 472,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0972,,,,0,,,원표기 1x0972
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10973,Active alarm 473,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0973,,,,0,,,원표기 1x0973
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10974,Active alarm 474,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0974,,,,0,,,원표기 1x0974
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10975,Active alarm 475,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0975,,,,0,,,원표기 1x0975
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10976,Active alarm 476,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0976,,,,0,,,원표기 1x0976
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10977,Active alarm 477,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0977,,,,0,,,원표기 1x0977
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10978,Active alarm 478,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0978,,,,0,,,원표기 1x0978
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10979,Active alarm 479,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0979,,,,0,,,원표기 1x0979
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10980,Active alarm 480,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0980,,,,0,,,원표기 1x0980
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10981,Active alarm 481,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0981,,,,0,,Alarm 33:1 Service period above alarm limit,원표기 1x0981 · Alarm 33:1 Service period above alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10982,Active alarm 482,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0982,,,,0,,,원표기 1x0982
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10983,Active alarm 483,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0983,,,,0,,,원표기 1x0983
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10984,Active alarm 484,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0984,,,,0,,,원표기 1x0984
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10985,Active alarm 485,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0985,,,,0,,,원표기 1x0985
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10986,Active alarm 486,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0986,,,,0,,,원표기 1x0986
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10987,Active alarm 487,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0987,,,,0,,,원표기 1x0987
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10988,Active alarm 488,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0988,,,,0,,,원표기 1x0988
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10989,Active alarm 489,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0989,,,,0,,,원표기 1x0989
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10990,Active alarm 490,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0990,,,,0,,,원표기 1x0990
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10991,Active alarm 491,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0991,,,,0,,,원표기 1x0991
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10992,Active alarm 492,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0992,,,,0,,,원표기 1x0992
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10993,Active alarm 493,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0993,,,,0,,,원표기 1x0993
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10994,Active alarm 494,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0994,,,,0,,,원표기 1x0994
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10995,Active alarm 495,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0995,,,,0,,Alarm 33:15 Lock function tripped,원표기 1x0995 · Alarm 33:15 Lock function tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10996,Active alarm 496,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0996,,,,0,,Alarm 34:1 External control I/O-module no. 3 communication error,원표기 1x0996 · Alarm 34:1 External control I/O-module no. 3 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10997,Active alarm 497,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0997,,,,0,,Alarm 34:2 External control I/O-module no. 6 communication error,원표기 1x0997 · Alarm 34:2 External control I/O-module no. 6 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10998,Active alarm 498,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0998,,,,0,,,원표기 1x0998
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,10999,Active alarm 499,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x0999,,,,0,,,원표기 1x0999
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11000,Active alarm 500,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x1000,,,,0,,,원표기 1x1000
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11001,Active alarm 501,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x1001,,,,0,,,원표기 1x1001
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11002,Active alarm 502,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x1002,,,,0,,,원표기 1x1002
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11003,Active alarm 503,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x1003,,,,0,,,원표기 1x1003
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11004,Active alarm 504,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x1004,,,,0,,,원표기 1x1004
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11005,Active alarm 505,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x1005,,,,0,,,원표기 1x1005
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11006,Active alarm 506,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x1006,,,,0,,,원표기 1x1006
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11007,Active alarm 507,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x1007,,,,0,,,원표기 1x1007
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11008,Active alarm 508,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,19,,,,,,,,,,,,,,1x1008,,,,0,,,원표기 1x1008
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11009,Active alarm 509,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1009,,,,0,,,원표기 1x1009
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11010,Active alarm 510,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1010,,,,0,,,원표기 1x1010
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11011,Active alarm 511,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1011,,,,0,,"Alarm 35:1 Booster diffusers, I/O-module no. 8 communication error","원표기 1x1011 · Alarm 35:1 Booster diffusers, I/O-module no. 8 communication error"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11012,Active alarm 512,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1012,,,,0,,,원표기 1x1012
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11013,Active alarm 513,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1013,,,,0,,,원표기 1x1013
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11014,Active alarm 514,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1014,,,,0,,,원표기 1x1014
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11015,Active alarm 515,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1015,,,,0,,,원표기 1x1015
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11016,Active alarm 516,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1016,,,,0,,,원표기 1x1016
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11017,Active alarm 517,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1017,,,,0,,,원표기 1x1017
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11018,Active alarm 518,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1018,,,,0,,,원표기 1x1018
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11019,Active alarm 519,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1019,,,,0,,,원표기 1x1019
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11020,Active alarm 520,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1020,,,,0,,,원표기 1x1020
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11021,Active alarm 521,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1021,,,,0,,,원표기 1x1021
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11022,Active alarm 522,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1022,,,,0,,,원표기 1x1022
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11023,Active alarm 523,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1023,,,,0,,,원표기 1x1023
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11024,Active alarm 524,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1024,,,,0,,,원표기 1x1024
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11025,Active alarm 525,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1025,,,,0,,,원표기 1x1025
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11026,Active alarm 526,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1026,,,,0,,Alarm 36:1 External BMS control I/O-module no. A communication error,원표기 1x1026 · Alarm 36:1 External BMS control I/O-module no. A communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11027,Active alarm 527,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1027,,,,0,,Alarm 36:2 External BMS control I/O-module no. A temperature sensor no. 1 defective,원표기 1x1027 · Alarm 36:2 External BMS control I/O-module no. A temperature sensor no. 1 defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11028,Active alarm 528,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1028,,,,0,,Alarm 36:3 External BMS control I/O-module no. A temperature sensor no. 2 defective,원표기 1x1028 · Alarm 36:3 External BMS control I/O-module no. A temperature sensor no. 2 defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11029,Active alarm 529,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1029,,,,0,,,원표기 1x1029
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11030,Active alarm 530,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1030,,,,0,,,원표기 1x1030
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11031,Active alarm 531,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1031,,,,0,,Alarm 36:6 External BMS control I/O-module no. B communication error,원표기 1x1031 · Alarm 36:6 External BMS control I/O-module no. B communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11032,Active alarm 532,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1032,,,,0,,Alarm 36:7 External BMS control I/O-module no. B temperature sensor no. 1 defective,원표기 1x1032 · Alarm 36:7 External BMS control I/O-module no. B temperature sensor no. 1 defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11033,Active alarm 533,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1033,,,,0,,Alarm 36:8 External BMS control I/O-module no. B temperature sensor no. 2 defective,원표기 1x1033 · Alarm 36:8 External BMS control I/O-module no. B temperature sensor no. 2 defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11034,Active alarm 534,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1034,,,,0,,,원표기 1x1034
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11035,Active alarm 535,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1035,,,,0,,,원표기 1x1035
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11036,Active alarm 536,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1036,,,,0,,Alarm 36:11 External BMS control I/O-module no. C communication error,원표기 1x1036 · Alarm 36:11 External BMS control I/O-module no. C communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11037,Active alarm 537,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1037,,,,0,,Alarm 36:12 External BMS control I/O-module no. C temperature sensor no. 1 defective,원표기 1x1037 · Alarm 36:12 External BMS control I/O-module no. C temperature sensor no. 1 defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11038,Active alarm 538,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1038,,,,0,,Alarm 36:13 External BMS control I/O-module no. C temperature sensor no. 2 defective,원표기 1x1038 · Alarm 36:13 External BMS control I/O-module no. C temperature sensor no. 2 defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11039,Active alarm 539,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1039,,,,0,,,원표기 1x1039
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11040,Active alarm 540,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1040,,,,0,,,원표기 1x1040
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11041,Active alarm 541,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1041,,,,0,,Alarm 37:1 Multilogic com. error,원표기 1x1041 · Alarm 37:1 Multilogic com. error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11042,Active alarm 542,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1042,,,,0,,,원표기 1x1042
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11043,Active alarm 543,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1043,,,,0,,,원표기 1x1043
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11044,Active alarm 544,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1044,,,,0,,,원표기 1x1044
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11045,Active alarm 545,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1045,,,,0,,,원표기 1x1045
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11046,Active alarm 546,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1046,,,,0,,,원표기 1x1046
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11047,Active alarm 547,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1047,,,,0,,,원표기 1x1047
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11048,Active alarm 548,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1048,,,,0,,,원표기 1x1048
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11049,Active alarm 549,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1049,,,,0,,,원표기 1x1049
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11050,Active alarm 550,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1050,,,,0,,,원표기 1x1050
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11051,Active alarm 551,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1051,,,,0,,,원표기 1x1051
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11052,Active alarm 552,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,20,,,,,,,,,,,,,,1x1052,,,,0,,,원표기 1x1052
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11053,Active alarm 553,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1053,,,,0,,,원표기 1x1053
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11054,Active alarm 554,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1054,,,,0,,,원표기 1x1054
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11055,Active alarm 555,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1055,,,,0,,,원표기 1x1055
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11056,Active alarm 556,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1056,,,,0,,Alarm 38:1 MIRU Control no. 1 communication error,원표기 1x1056 · Alarm 38:1 MIRU Control no. 1 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11057,Active alarm 557,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1057,,,,0,,Alarm 38:2 MIRU Control no. 1 motor controller alarm tripped,원표기 1x1057 · Alarm 38:2 MIRU Control no. 1 motor controller alarm tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11058,Active alarm 558,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1058,,,,0,,Alarm 38:3 MIRU Control no. 1 motor controller communication error,원표기 1x1058 · Alarm 38:3 MIRU Control no. 1 motor controller communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11059,Active alarm 559,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1059,,,,0,,Alarm 38:4 MIRU Control no. 1 air flow pressure sensor no. 0 communication error,원표기 1x1059 · Alarm 38:4 MIRU Control no. 1 air flow pressure sensor no. 0 communication error
