modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11060,Active alarm 560,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1060,,,,0,,Alarm 38:5 MIRU Control no. 1 pressure regulation sensor no. 1 communication error,원표기 1x1060 · Alarm 38:5 MIRU Control no. 1 pressure regulation sensor no. 1 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11061,Active alarm 561,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1061,,,,0,,Alarm 38:6 MIRU Control no. 1 temperature sensor defective,원표기 1x1061 · Alarm 38:6 MIRU Control no. 1 temperature sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11062,Active alarm 562,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1062,,,,0,,Alarm 38:7 MIRU Control no. 1 air flow/pressure set point deviation from alarm limit,원표기 1x1062 · Alarm 38:7 MIRU Control no. 1 air flow/pressure set point deviation from alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11063,Active alarm 563,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1063,,,,0,,Alarm 38:8 MIRU 1 air flow below set point alarm limit,원표기 1x1063 · Alarm 38:8 MIRU 1 air flow below set point alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11064,Active alarm 564,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1064,,,,0,,Alarm 38:9 MIRU 1 air flow above set point alarm limit,원표기 1x1064 · Alarm 38:9 MIRU 1 air flow above set point alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11065,Active alarm 565,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1065,,,,0,,Alarm 38:10 MIRU 1 pressure below set point alarm limit,원표기 1x1065 · Alarm 38:10 MIRU 1 pressure below set point alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11066,Active alarm 566,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1066,,,,0,,Alarm 38:11 MIRU 1 pressure above set point alarm limit,원표기 1x1066 · Alarm 38:11 MIRU 1 pressure above set point alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11067,Active alarm 567,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1067,,,,0,,,원표기 1x1067
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11068,Active alarm 568,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1068,,,,0,,,원표기 1x1068
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11069,Active alarm 569,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1069,,,,0,,,원표기 1x1069
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11070,Active alarm 570,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1070,,,,0,,,원표기 1x1070
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11071,Active alarm 571,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1071,,,,0,,Alarm 39:1 MIRU Control no. 2 communication error,원표기 1x1071 · Alarm 39:1 MIRU Control no. 2 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11072,Active alarm 572,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1072,,,,0,,Alarm 39:2 MIRU Control no. 2 motor controller alarm tripped,원표기 1x1072 · Alarm 39:2 MIRU Control no. 2 motor controller alarm tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11073,Active alarm 573,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1073,,,,0,,Alarm 39:3 MIRU Control no. 2 motor controller communication error,원표기 1x1073 · Alarm 39:3 MIRU Control no. 2 motor controller communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11074,Active alarm 574,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1074,,,,0,,Alarm 39:4 MIRU Control no. 2 air flow pressure sensor no. 0 communication error,원표기 1x1074 · Alarm 39:4 MIRU Control no. 2 air flow pressure sensor no. 0 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11075,Active alarm 575,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1075,,,,0,,Alarm 39:5 MIRU Control no. 2 pressure regulation sensor no. 1 communication error,원표기 1x1075 · Alarm 39:5 MIRU Control no. 2 pressure regulation sensor no. 1 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11076,Active alarm 576,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1076,,,,0,,Alarm 39:6 MIRU Control no. 2 temperature sensor defective,원표기 1x1076 · Alarm 39:6 MIRU Control no. 2 temperature sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11077,Active alarm 577,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1077,,,,0,,Alarm 39:7 MIRU Control no. 2 air flow/pressure set point deviation from alarm limit,원표기 1x1077 · Alarm 39:7 MIRU Control no. 2 air flow/pressure set point deviation from alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11078,Active alarm 578,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1078,,,,0,,Alarm 39:8 MIRU 2 air flow below set point alarm limit,원표기 1x1078 · Alarm 39:8 MIRU 2 air flow below set point alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11079,Active alarm 579,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1079,,,,0,,Alarm 39:9 MIRU 2 air flow above set point alarm limit,원표기 1x1079 · Alarm 39:9 MIRU 2 air flow above set point alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11080,Active alarm 580,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1080,,,,0,,Alarm 39:10 MIRU 2 pressure below set point alarm limit,원표기 1x1080 · Alarm 39:10 MIRU 2 pressure below set point alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11081,Active alarm 581,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1081,,,,0,,Alarm 39:11 MIRU 2 pressure above set point alarm limit,원표기 1x1081 · Alarm 39:11 MIRU 2 pressure above set point alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11082,Active alarm 582,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1082,,,,0,,,원표기 1x1082
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11083,Active alarm 583,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1083,,,,0,,,원표기 1x1083
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11084,Active alarm 584,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1084,,,,0,,,원표기 1x1084
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11085,Active alarm 585,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1085,,,,0,,,원표기 1x1085
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11086,Active alarm 586,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1086,,,,0,,Alarm 40:1 MIRU Control no. 3 communication error,원표기 1x1086 · Alarm 40:1 MIRU Control no. 3 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11087,Active alarm 587,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1087,,,,0,,Alarm 40:2 MIRU Control no. 3 motor controller alarm tripped,원표기 1x1087 · Alarm 40:2 MIRU Control no. 3 motor controller alarm tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11088,Active alarm 588,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1088,,,,0,,Alarm 40:3 MIRU Control no. 3 motor controller communication error,원표기 1x1088 · Alarm 40:3 MIRU Control no. 3 motor controller communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11089,Active alarm 589,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1089,,,,0,,Alarm 40:4 MIRU Control no. 3 air flow pressure sensor no. 0 communication error,원표기 1x1089 · Alarm 40:4 MIRU Control no. 3 air flow pressure sensor no. 0 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11090,Active alarm 590,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1090,,,,0,,Alarm 40:5 MIRU Control no. 3 pressure regulation sensor no. 1 communication error,원표기 1x1090 · Alarm 40:5 MIRU Control no. 3 pressure regulation sensor no. 1 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11091,Active alarm 591,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1091,,,,0,,Alarm 40:6 MIRU Control no. 3 temperature sensor defective,원표기 1x1091 · Alarm 40:6 MIRU Control no. 3 temperature sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11092,Active alarm 592,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1092,,,,0,,Alarm 40:7 MIRU Control no. 3 air flow/pressure set point deviation from alarm limit,원표기 1x1092 · Alarm 40:7 MIRU Control no. 3 air flow/pressure set point deviation from alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11093,Active alarm 593,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,21,,,,,,,,,,,,,,1x1093,,,,0,,Alarm 40:8 MIRU 3 air flow below set point alarm limit,원표기 1x1093 · Alarm 40:8 MIRU 3 air flow below set point alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11094,Active alarm 594,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1094,,,,0,,Alarm 40:9 MIRU 3 air flow above set point alarm limit,원표기 1x1094 · Alarm 40:9 MIRU 3 air flow above set point alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11095,Active alarm 595,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1095,,,,0,,Alarm 40:10 MIRU 3 pressure below set point alarm limit,원표기 1x1095 · Alarm 40:10 MIRU 3 pressure below set point alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11096,Active alarm 596,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1096,,,,0,,Alarm 40:11 MIRU 3 pressure above set point alarm limit,원표기 1x1096 · Alarm 40:11 MIRU 3 pressure above set point alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11097,Active alarm 597,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1097,,,,0,,,원표기 1x1097
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11098,Active alarm 598,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1098,,,,0,,,원표기 1x1098
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11099,Active alarm 599,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1099,,,,0,,,원표기 1x1099
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11100,Active alarm 600,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1100,,,,0,,,원표기 1x1100
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11101,Active alarm 601,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1101,,,,0,,Alarm 41:1 MIRU Control no. 4 communication error,원표기 1x1101 · Alarm 41:1 MIRU Control no. 4 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11102,Active alarm 602,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1102,,,,0,,Alarm 41:2 MIRU Control no. 4 motor controller alarm tripped,원표기 1x1102 · Alarm 41:2 MIRU Control no. 4 motor controller alarm tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11103,Active alarm 603,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1103,,,,0,,Alarm 41:3 MIRU Control no. 4 motor controller communication error,원표기 1x1103 · Alarm 41:3 MIRU Control no. 4 motor controller communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11104,Active alarm 604,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1104,,,,0,,Alarm 41:4 MIRU Control no. 4 air flow pressure sensor no. 0 communication error,원표기 1x1104 · Alarm 41:4 MIRU Control no. 4 air flow pressure sensor no. 0 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11105,Active alarm 605,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1105,,,,0,,Alarm 41:5 MIRU Control no. 4 pressure regulation sensor no. 1 communication error,원표기 1x1105 · Alarm 41:5 MIRU Control no. 4 pressure regulation sensor no. 1 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11106,Active alarm 606,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1106,,,,0,,Alarm 41:6 MIRU Control no. 4 temperature sensor defective,원표기 1x1106 · Alarm 41:6 MIRU Control no. 4 temperature sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11107,Active alarm 607,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1107,,,,0,,Alarm 41:7 MIRU Control no. 4 air flow/pressure set point deviation from alarm limit,원표기 1x1107 · Alarm 41:7 MIRU Control no. 4 air flow/pressure set point deviation from alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11108,Active alarm 608,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1108,,,,0,,,원표기 1x1108
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11109,Active alarm 609,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1109,,,,0,,,원표기 1x1109
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11110,Active alarm 610,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1110,,,,0,,,원표기 1x1110
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11111,Active alarm 611,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1111,,,,0,,,원표기 1x1111
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11112,Active alarm 612,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1112,,,,0,,,원표기 1x1112
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11113,Active alarm 613,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1113,,,,0,,,원표기 1x1113
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11114,Active alarm 614,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1114,,,,0,,,원표기 1x1114
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11115,Active alarm 615,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1115,,,,0,,,원표기 1x1115
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11116,Active alarm 616,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1116,,,,0,,Alarm 42:1 MIRU Control no. 5 communication error,원표기 1x1116 · Alarm 42:1 MIRU Control no. 5 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11117,Active alarm 617,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1117,,,,0,,Alarm 42:2 MIRU Control no. 5 motor controller alarm tripped,원표기 1x1117 · Alarm 42:2 MIRU Control no. 5 motor controller alarm tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11118,Active alarm 618,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1118,,,,0,,Alarm 42:3 MIRU Control no. 5 motor controller communication error,원표기 1x1118 · Alarm 42:3 MIRU Control no. 5 motor controller communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11119,Active alarm 619,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1119,,,,0,,Alarm 42:4 MIRU Control no. 5 air flow pressure sensor no. 0 communication error,원표기 1x1119 · Alarm 42:4 MIRU Control no. 5 air flow pressure sensor no. 0 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11120,Active alarm 620,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1120,,,,0,,Alarm 42:5 MIRU Control no. 5 pressure regulation sensor no. 1 communication error,원표기 1x1120 · Alarm 42:5 MIRU Control no. 5 pressure regulation sensor no. 1 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11121,Active alarm 621,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1121,,,,0,,Alarm 42:6 MIRU Control no. 5 temperature sensor defective,원표기 1x1121 · Alarm 42:6 MIRU Control no. 5 temperature sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11122,Active alarm 622,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1122,,,,0,,Alarm 42:7 MIRU Control no. 5 air flow/pressure set point deviation from alarm limit,원표기 1x1122 · Alarm 42:7 MIRU Control no. 5 air flow/pressure set point deviation from alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11123,Active alarm 623,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1123,,,,0,,,원표기 1x1123
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11124,Active alarm 624,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1124,,,,0,,,원표기 1x1124
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11125,Active alarm 625,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1125,,,,0,,,원표기 1x1125
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11126,Active alarm 626,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1126,,,,0,,,원표기 1x1126
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11127,Active alarm 627,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1127,,,,0,,,원표기 1x1127
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11128,Active alarm 628,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1128,,,,0,,,원표기 1x1128
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11129,Active alarm 629,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1129,,,,0,,,원표기 1x1129
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11130,Active alarm 630,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1130,,,,0,,,원표기 1x1130
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11131,Active alarm 631,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1131,,,,0,,Alarm 43:1 MIRU Control no. 6 communication error,원표기 1x1131 · Alarm 43:1 MIRU Control no. 6 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11132,Active alarm 632,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1132,,,,0,,Alarm 43:2 MIRU Control no. 6 motor controller alarm tripped,원표기 1x1132 · Alarm 43:2 MIRU Control no. 6 motor controller alarm tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11133,Active alarm 633,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1133,,,,0,,Alarm 43:3 MIRU Control no. 6 motor controller communication error,원표기 1x1133 · Alarm 43:3 MIRU Control no. 6 motor controller communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11134,Active alarm 634,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1134,,,,0,,Alarm 43:4 MIRU Control no. 6 air flow pressure sensor no. 0 communication error,원표기 1x1134 · Alarm 43:4 MIRU Control no. 6 air flow pressure sensor no. 0 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11135,Active alarm 635,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,22,,,,,,,,,,,,,,1x1135,,,,0,,Alarm 43:5 MIRU Control no. 6 pressure regulation sensor no. 1 communication error,원표기 1x1135 · Alarm 43:5 MIRU Control no. 6 pressure regulation sensor no. 1 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11136,Active alarm 636,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1136,,,,0,,Alarm 43:6 MIRU Control no. 6 temperature sensor defective,원표기 1x1136 · Alarm 43:6 MIRU Control no. 6 temperature sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11137,Active alarm 637,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1137,,,,0,,Alarm 43:7 MIRU Control no. 6 air flow/pressure set point deviation from alarm limit,원표기 1x1137 · Alarm 43:7 MIRU Control no. 6 air flow/pressure set point deviation from alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11138,Active alarm 638,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1138,,,,0,,,원표기 1x1138
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11139,Active alarm 639,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1139,,,,0,,,원표기 1x1139
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11140,Active alarm 640,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1140,,,,0,,,원표기 1x1140
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11141,Active alarm 641,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1141,,,,0,,,원표기 1x1141
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11142,Active alarm 642,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1142,,,,0,,,원표기 1x1142
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11143,Active alarm 643,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1143,,,,0,,,원표기 1x1143
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11144,Active alarm 644,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1144,,,,0,,,원표기 1x1144
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11145,Active alarm 645,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1145,,,,0,,,원표기 1x1145
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11146,Active alarm 646,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1146,,,,0,,Alarm 44:1 MIRU Control no. 7 communication error,원표기 1x1146 · Alarm 44:1 MIRU Control no. 7 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11147,Active alarm 647,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1147,,,,0,,Alarm 44:2 MIRU Control no. 7 motor controller alarm tripped,원표기 1x1147 · Alarm 44:2 MIRU Control no. 7 motor controller alarm tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11148,Active alarm 648,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1148,,,,0,,Alarm 44:3 MIRU Control no. 7 motor controller communication error,원표기 1x1148 · Alarm 44:3 MIRU Control no. 7 motor controller communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11149,Active alarm 649,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1149,,,,0,,Alarm 44:4 MIRU Control no. 7 air flow pressure sensor no. 0 communication error,원표기 1x1149 · Alarm 44:4 MIRU Control no. 7 air flow pressure sensor no. 0 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11150,Active alarm 650,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1150,,,,0,,Alarm 44:5 MIRU Control no. 7 pressure regulation sensor no. 1 communication error,원표기 1x1150 · Alarm 44:5 MIRU Control no. 7 pressure regulation sensor no. 1 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11151,Active alarm 651,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1151,,,,0,,Alarm 44:6 MIRU Control no. 7 temperature sensor defective,원표기 1x1151 · Alarm 44:6 MIRU Control no. 7 temperature sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11152,Active alarm 652,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1152,,,,0,,Alarm 44:7 MIRU Control no. 7 air flow/pressure set point deviation from alarm limit,원표기 1x1152 · Alarm 44:7 MIRU Control no. 7 air flow/pressure set point deviation from alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11153,Active alarm 653,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1153,,,,0,,,원표기 1x1153
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11154,Active alarm 654,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1154,,,,0,,,원표기 1x1154
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11155,Active alarm 655,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1155,,,,0,,,원표기 1x1155
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11156,Active alarm 656,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1156,,,,0,,,원표기 1x1156
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11157,Active alarm 657,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1157,,,,0,,,원표기 1x1157
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11158,Active alarm 658,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1158,,,,0,,,원표기 1x1158
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11159,Active alarm 659,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1159,,,,0,,,원표기 1x1159
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11160,Active alarm 660,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1160,,,,0,,,원표기 1x1160
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11161,Active alarm 661,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1161,,,,0,,Alarm 45:1 MIRU Control no. 8 communication error,원표기 1x1161 · Alarm 45:1 MIRU Control no. 8 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11162,Active alarm 662,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1162,,,,0,,Alarm 45:2 MIRU Control no. 8 motor controller alarm tripped,원표기 1x1162 · Alarm 45:2 MIRU Control no. 8 motor controller alarm tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11163,Active alarm 663,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1163,,,,0,,Alarm 45:3 MIRU Control no. 8 motor controller communication error,원표기 1x1163 · Alarm 45:3 MIRU Control no. 8 motor controller communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11164,Active alarm 664,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1164,,,,0,,Alarm 45:4 MIRU Control no. 8 air flow pressure sensor no. 0 communication error,원표기 1x1164 · Alarm 45:4 MIRU Control no. 8 air flow pressure sensor no. 0 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11165,Active alarm 665,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1165,,,,0,,Alarm 45:5 MIRU Control no. 8 pressure regulation sensor no. 1 communication error,원표기 1x1165 · Alarm 45:5 MIRU Control no. 8 pressure regulation sensor no. 1 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11166,Active alarm 666,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1166,,,,0,,Alarm 45:6 MIRU Control no. 8 temperature sensor defective,원표기 1x1166 · Alarm 45:6 MIRU Control no. 8 temperature sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11167,Active alarm 667,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1167,,,,0,,Alarm 45:7 MIRU Control no. 8 air flow/pressure set point deviation from alarm limit,원표기 1x1167 · Alarm 45:7 MIRU Control no. 8 air flow/pressure set point deviation from alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11168,Active alarm 668,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1168,,,,0,,,원표기 1x1168
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11169,Active alarm 669,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1169,,,,0,,,원표기 1x1169
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11170,Active alarm 670,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1170,,,,0,,,원표기 1x1170
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11171,Active alarm 671,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1171,,,,0,,,원표기 1x1171
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11172,Active alarm 672,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1172,,,,0,,,원표기 1x1172
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11173,Active alarm 673,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1173,,,,0,,,원표기 1x1173
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11174,Active alarm 674,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1174,,,,0,,,원표기 1x1174
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11175,Active alarm 675,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1175,,,,0,,,원표기 1x1175
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11176,Active alarm 676,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1176,,,,0,,Alarm 46:1 MIRU Control no. 9 communication error,원표기 1x1176 · Alarm 46:1 MIRU Control no. 9 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11177,Active alarm 677,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1177,,,,0,,Alarm 46:2 MIRU Control no. 9 motor controller alarm tripped,원표기 1x1177 · Alarm 46:2 MIRU Control no. 9 motor controller alarm tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11178,Active alarm 678,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,23,,,,,,,,,,,,,,1x1178,,,,0,,Alarm 46:3 MIRU Control no. 9 motor controller communication error,원표기 1x1178 · Alarm 46:3 MIRU Control no. 9 motor controller communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11179,Active alarm 679,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1179,,,,0,,Alarm 46:4 MIRU Control no. 9 air flow pressure sensor no. 0 communication error,원표기 1x1179 · Alarm 46:4 MIRU Control no. 9 air flow pressure sensor no. 0 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11180,Active alarm 680,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1180,,,,0,,Alarm 46:5 MIRU Control no. 9 pressure regulation sensor no. 1 communication error,원표기 1x1180 · Alarm 46:5 MIRU Control no. 9 pressure regulation sensor no. 1 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11181,Active alarm 681,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1181,,,,0,,Alarm 46:6 MIRU Control no. 9 temperature sensor defective,원표기 1x1181 · Alarm 46:6 MIRU Control no. 9 temperature sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11182,Active alarm 682,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1182,,,,0,,Alarm 46:7 MIRU Control no. 9 air flow/pressure set point deviation from alarm limit,원표기 1x1182 · Alarm 46:7 MIRU Control no. 9 air flow/pressure set point deviation from alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11183,Active alarm 683,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1183,,,,0,,,원표기 1x1183
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11184,Active alarm 684,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1184,,,,0,,,원표기 1x1184
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11185,Active alarm 685,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1185,,,,0,,,원표기 1x1185
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11186,Active alarm 686,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1186,,,,0,,,원표기 1x1186
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11187,Active alarm 687,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1187,,,,0,,,원표기 1x1187
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11188,Active alarm 688,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1188,,,,0,,,원표기 1x1188
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11189,Active alarm 689,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1189,,,,0,,,원표기 1x1189
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11190,Active alarm 690,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1190,,,,0,,,원표기 1x1190
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11191,Active alarm 691,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1191,,,,0,,Alarm 47:1 MIRU Control no. 10 communication error,원표기 1x1191 · Alarm 47:1 MIRU Control no. 10 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11192,Active alarm 692,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1192,,,,0,,Alarm 47:2 MIRU Control no. 10 motor controller alarm tripped,원표기 1x1192 · Alarm 47:2 MIRU Control no. 10 motor controller alarm tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11193,Active alarm 693,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1193,,,,0,,Alarm 47:3 MIRU Control no. 10 motor controller communication error,원표기 1x1193 · Alarm 47:3 MIRU Control no. 10 motor controller communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11194,Active alarm 694,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1194,,,,0,,Alarm 47:4 MIRU Control no. 10 air flow pressure sensor no. 0 communication error,원표기 1x1194 · Alarm 47:4 MIRU Control no. 10 air flow pressure sensor no. 0 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11195,Active alarm 695,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1195,,,,0,,Alarm 47:5 MIRU Control no. 10 pressure regulation sensor no. 1 communication error,원표기 1x1195 · Alarm 47:5 MIRU Control no. 10 pressure regulation sensor no. 1 communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11196,Active alarm 696,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1196,,,,0,,Alarm 47:6 MIRU Control no. 10 temperature sensor defective,원표기 1x1196 · Alarm 47:6 MIRU Control no. 10 temperature sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11197,Active alarm 697,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1197,,,,0,,Alarm 47:7 MIRU Control no. 10 air flow/pressure set point deviation from alarm limit,원표기 1x1197 · Alarm 47:7 MIRU Control no. 10 air flow/pressure set point deviation from alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11198,Active alarm 698,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1198,,,,0,,,원표기 1x1198
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11199,Active alarm 699,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1199,,,,0,,,원표기 1x1199
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11200,Active alarm 700,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1200,,,,0,,,원표기 1x1200
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11201,Active alarm 701,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1201,,,,0,,,원표기 1x1201
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11202,Active alarm 702,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1202,,,,0,,,원표기 1x1202
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11203,Active alarm 703,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1203,,,,0,,,원표기 1x1203
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11204,Active alarm 704,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1204,,,,0,,,원표기 1x1204
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11205,Active alarm 705,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1205,,,,0,,,원표기 1x1205
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11206,Active alarm 706,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1206,,,,0,,,원표기 1x1206
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11207,Active alarm 707,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1207,,,,0,,,원표기 1x1207
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11208,Active alarm 708,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1208,,,,0,,,원표기 1x1208
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11209,Active alarm 709,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1209,,,,0,,,원표기 1x1209
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11210,Active alarm 710,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1210,,,,0,,,원표기 1x1210
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11211,Active alarm 711,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1211,,,,0,,,원표기 1x1211
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11212,Active alarm 712,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1212,,,,0,,,원표기 1x1212
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11213,Active alarm 713,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1213,,,,0,,,원표기 1x1213
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11214,Active alarm 714,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1214,,,,0,,,원표기 1x1214
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11215,Active alarm 715,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1215,,,,0,,,원표기 1x1215
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11216,Active alarm 716,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1216,,,,0,,,원표기 1x1216
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11217,Active alarm 717,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1217,,,,0,,,원표기 1x1217
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11218,Active alarm 718,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1218,,,,0,,,원표기 1x1218
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11219,Active alarm 719,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1219,,,,0,,,원표기 1x1219
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11220,Active alarm 720,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1220,,,,0,,,원표기 1x1220
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11221,Active alarm 721,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1221,,,,0,,Alarm 49:1 Supply air fan no. 1A communication error,원표기 1x1221 · Alarm 49:1 Supply air fan no. 1A communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11222,Active alarm 722,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,24,,,,,,,,,,,,,,1x1222,,,,0,,Alarm 49:2 Supply air fan no. 1A motor controller over current,원표기 1x1222 · Alarm 49:2 Supply air fan no. 1A motor controller over current
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11223,Active alarm 723,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1223,,,,0,,Alarm 49:3 Supply air fan no. 1A motor controller under voltage,원표기 1x1223 · Alarm 49:3 Supply air fan no. 1A motor controller under voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11224,Active alarm 724,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1224,,,,0,,Alarm 49:4 Supply air fan no. 1A motor controller over voltage,원표기 1x1224 · Alarm 49:4 Supply air fan no. 1A motor controller over voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11225,Active alarm 725,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1225,,,,0,,Alarm 49:5 Supply air fan no. 1A motor controller over temperature,원표기 1x1225 · Alarm 49:5 Supply air fan no. 1A motor controller over temperature
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11226,Active alarm 726,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1226,,,,0,,Alarm 49:6 Supply air fan no. 1A motor controller start error,원표기 1x1226 · Alarm 49:6 Supply air fan no. 1A motor controller start error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11227,Active alarm 727,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1227,,,,0,,Alarm 49:7 Supply air fan no. 1A motor controller ripple error,원표기 1x1227 · Alarm 49:7 Supply air fan no. 1A motor controller ripple error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11228,Active alarm 728,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1228,,,,0,,Alarm 49:8 Supply air fan no. 1A motor controller phase error,원표기 1x1228 · Alarm 49:8 Supply air fan no. 1A motor controller phase error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11229,Active alarm 729,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1229,,,,0,,Alarm 49:9 Supply air fan no. 1A motor controller internal memory error,원표기 1x1229 · Alarm 49:9 Supply air fan no. 1A motor controller internal memory error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11230,Active alarm 730,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1230,,,,0,,Alarm 49:10 Supply air fan no. 1A motor controller current reduction,원표기 1x1230 · Alarm 49:10 Supply air fan no. 1A motor controller current reduction
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11231,Active alarm 731,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1231,,,,0,,Alarm 49:11 Supply air fan no. 1A motor controller internal com. error,원표기 1x1231 · Alarm 49:11 Supply air fan no. 1A motor controller internal com. error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11232,Active alarm 732,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1232,,,,0,,,원표기 1x1232
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11233,Active alarm 733,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1233,,,,0,,,원표기 1x1233
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11234,Active alarm 734,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1234,,,,0,,,원표기 1x1234
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11235,Active alarm 735,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1235,,,,0,,,원표기 1x1235
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11236,Active alarm 736,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1236,,,,0,,Alarm 50:1 Supply air fan no. 2A communication error,원표기 1x1236 · Alarm 50:1 Supply air fan no. 2A communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11237,Active alarm 737,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1237,,,,0,,Alarm 50:2 Supply air fan no. 2A motor controller over current,원표기 1x1237 · Alarm 50:2 Supply air fan no. 2A motor controller over current
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11238,Active alarm 738,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1238,,,,0,,Alarm 50:3 Supply air fan no. 2A motor controller under voltage,원표기 1x1238 · Alarm 50:3 Supply air fan no. 2A motor controller under voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11239,Active alarm 739,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1239,,,,0,,Alarm 50:4 Supply air fan no. 2A motor controller over voltage,원표기 1x1239 · Alarm 50:4 Supply air fan no. 2A motor controller over voltage
