modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11240,Active alarm 740,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1240,,,,0,,Alarm 50:5 Supply air fan no. 2A motor controller over temperature,원표기 1x1240 · Alarm 50:5 Supply air fan no. 2A motor controller over temperature
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11241,Active alarm 741,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1241,,,,0,,Alarm 50:6 Supply air fan no. 2A motor controller start error,원표기 1x1241 · Alarm 50:6 Supply air fan no. 2A motor controller start error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11242,Active alarm 742,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1242,,,,0,,Alarm 50:7 Supply air fan no. 2A motor controller ripple error,원표기 1x1242 · Alarm 50:7 Supply air fan no. 2A motor controller ripple error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11243,Active alarm 743,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1243,,,,0,,Alarm 50:8 Supply air fan no. 2A motor controller phase error,원표기 1x1243 · Alarm 50:8 Supply air fan no. 2A motor controller phase error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11244,Active alarm 744,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1244,,,,0,,Alarm 50:9 Supply air fan no. 2A motor controller internal memory error,원표기 1x1244 · Alarm 50:9 Supply air fan no. 2A motor controller internal memory error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11245,Active alarm 745,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1245,,,,0,,Alarm 50:10 Supply air fan no. 2A motor controller current reduction,원표기 1x1245 · Alarm 50:10 Supply air fan no. 2A motor controller current reduction
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11246,Active alarm 746,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1246,,,,0,,Alarm 50:11 Supply air fan no. 2A motor controller internal com. Error,원표기 1x1246 · Alarm 50:11 Supply air fan no. 2A motor controller internal com. Error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11247,Active alarm 747,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1247,,,,0,,,원표기 1x1247
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11248,Active alarm 748,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1248,,,,0,,,원표기 1x1248
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11249,Active alarm 749,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1249,,,,0,,,원표기 1x1249
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11250,Active alarm 750,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1250,,,,0,,,원표기 1x1250
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11251,Active alarm 751,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1251,,,,0,,Alarm 51:1 Supply air fan no. 3A communication error,원표기 1x1251 · Alarm 51:1 Supply air fan no. 3A communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11252,Active alarm 752,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1252,,,,0,,Alarm 51:2 Supply air fan no. 3A motor controller over current,원표기 1x1252 · Alarm 51:2 Supply air fan no. 3A motor controller over current
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11253,Active alarm 753,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1253,,,,0,,Alarm 51:3 Supply air fan no. 3A motor controller under voltage,원표기 1x1253 · Alarm 51:3 Supply air fan no. 3A motor controller under voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11254,Active alarm 754,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1254,,,,0,,Alarm 51:4 Supply air fan no. 3A motor controller over voltage,원표기 1x1254 · Alarm 51:4 Supply air fan no. 3A motor controller over voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11255,Active alarm 755,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1255,,,,0,,Alarm 51:5 Supply air fan no. 3A motor controller over temperature,원표기 1x1255 · Alarm 51:5 Supply air fan no. 3A motor controller over temperature
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11256,Active alarm 756,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1256,,,,0,,Alarm 51:6 Supply air fan no. 3A motor controller start error,원표기 1x1256 · Alarm 51:6 Supply air fan no. 3A motor controller start error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11257,Active alarm 757,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1257,,,,0,,Alarm 51:7 Supply air fan no. 3A motor controller ripple error,원표기 1x1257 · Alarm 51:7 Supply air fan no. 3A motor controller ripple error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11258,Active alarm 758,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1258,,,,0,,Alarm 51:8 Supply air fan no. 3A motor controller phase error,원표기 1x1258 · Alarm 51:8 Supply air fan no. 3A motor controller phase error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11259,Active alarm 759,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1259,,,,0,,Alarm 51:9 Supply air fan no. 3A motor controller internal memory error,원표기 1x1259 · Alarm 51:9 Supply air fan no. 3A motor controller internal memory error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11260,Active alarm 760,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1260,,,,0,,Alarm 51:10 Supply air fan no. 3A motor controller current reduction,원표기 1x1260 · Alarm 51:10 Supply air fan no. 3A motor controller current reduction
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11261,Active alarm 761,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1261,,,,0,,Alarm 51:11 Supply air fan no. 3A motor controller internal com. error,원표기 1x1261 · Alarm 51:11 Supply air fan no. 3A motor controller internal com. error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11262,Active alarm 762,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1262,,,,0,,,원표기 1x1262
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11263,Active alarm 763,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1263,,,,0,,,원표기 1x1263
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11264,Active alarm 764,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1264,,,,0,,,원표기 1x1264
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11265,Active alarm 765,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1265,,,,0,,,원표기 1x1265
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11266,Active alarm 766,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1266,,,,0,,Alarm 52:1 Supply air fan no. 1B communication error,원표기 1x1266 · Alarm 52:1 Supply air fan no. 1B communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11267,Active alarm 767,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1267,,,,0,,Alarm 52:2 Supply air fan no. 1B motor controller over current,원표기 1x1267 · Alarm 52:2 Supply air fan no. 1B motor controller over current
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11268,Active alarm 768,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1268,,,,0,,Alarm 52:3 Supply air fan no. 1B motor controller under voltage,원표기 1x1268 · Alarm 52:3 Supply air fan no. 1B motor controller under voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11269,Active alarm 769,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1269,,,,0,,Alarm 52:4 Supply air fan no. 1B motor controller over voltage,원표기 1x1269 · Alarm 52:4 Supply air fan no. 1B motor controller over voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11270,Active alarm 770,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1270,,,,0,,Alarm 52:5 Supply air fan no. 1B motor controller over temperature,원표기 1x1270 · Alarm 52:5 Supply air fan no. 1B motor controller over temperature
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11271,Active alarm 771,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,25,,,,,,,,,,,,,,1x1271,,,,0,,Alarm 52:6 Supply air fan no. 1B motor controller start error,원표기 1x1271 · Alarm 52:6 Supply air fan no. 1B motor controller start error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11272,Active alarm 772,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1272,,,,0,,Alarm 52:7 Supply air fan no. 1B motor controller ripple error,원표기 1x1272 · Alarm 52:7 Supply air fan no. 1B motor controller ripple error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11273,Active alarm 773,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1273,,,,0,,Alarm 52:8 Supply air fan no. 1B motor controller phase error,원표기 1x1273 · Alarm 52:8 Supply air fan no. 1B motor controller phase error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11274,Active alarm 774,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1274,,,,0,,Alarm 52:9 Supply air fan no. 1B motor controller internal memory error,원표기 1x1274 · Alarm 52:9 Supply air fan no. 1B motor controller internal memory error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11275,Active alarm 775,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1275,,,,0,,Alarm 52:10 Supply air fan no. 1B motor controller current reduction,원표기 1x1275 · Alarm 52:10 Supply air fan no. 1B motor controller current reduction
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11276,Active alarm 776,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1276,,,,0,,,원표기 1x1276
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11277,Active alarm 777,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1277,,,,0,,,원표기 1x1277
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11278,Active alarm 778,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1278,,,,0,,,원표기 1x1278
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11279,Active alarm 779,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1279,,,,0,,,원표기 1x1279
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11280,Active alarm 780,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1280,,,,0,,,원표기 1x1280
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11281,Active alarm 781,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1281,,,,0,,Alarm 53:1 Supply air fan no. 2B communication error,원표기 1x1281 · Alarm 53:1 Supply air fan no. 2B communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11282,Active alarm 782,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1282,,,,0,,Alarm 53:2 Supply air fan no. 2B motor controller over current,원표기 1x1282 · Alarm 53:2 Supply air fan no. 2B motor controller over current
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11283,Active alarm 783,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1283,,,,0,,Alarm 53:3 Supply air fan no. 2B motor controller under voltage,원표기 1x1283 · Alarm 53:3 Supply air fan no. 2B motor controller under voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11284,Active alarm 784,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1284,,,,0,,Alarm 53:4 Supply air fan no. 2B motor controller over voltage,원표기 1x1284 · Alarm 53:4 Supply air fan no. 2B motor controller over voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11285,Active alarm 785,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1285,,,,0,,Alarm 53:5 Supply air fan no. 2B motor controller over temperature,원표기 1x1285 · Alarm 53:5 Supply air fan no. 2B motor controller over temperature
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11286,Active alarm 786,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1286,,,,0,,Alarm 53:6 Supply air fan no. 2B motor controller start error,원표기 1x1286 · Alarm 53:6 Supply air fan no. 2B motor controller start error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11287,Active alarm 787,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1287,,,,0,,Alarm 53:7 Supply air fan no. 2B motor controller ripple error,원표기 1x1287 · Alarm 53:7 Supply air fan no. 2B motor controller ripple error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11288,Active alarm 788,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1288,,,,0,,Alarm 53:8 Supply air fan no. 2B motor controller phase error,원표기 1x1288 · Alarm 53:8 Supply air fan no. 2B motor controller phase error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11289,Active alarm 789,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1289,,,,0,,Alarm 53:9 Supply air fan no. 2B motor controller internal memory error,원표기 1x1289 · Alarm 53:9 Supply air fan no. 2B motor controller internal memory error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11290,Active alarm 790,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1290,,,,0,,Alarm 53:10 Supply air fan no. 2B motor controller current reduction,원표기 1x1290 · Alarm 53:10 Supply air fan no. 2B motor controller current reduction
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11291,Active alarm 791,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1291,,,,0,,,원표기 1x1291
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11292,Active alarm 792,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1292,,,,0,,,원표기 1x1292
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11293,Active alarm 793,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1293,,,,0,,,원표기 1x1293
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11294,Active alarm 794,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1294,,,,0,,,원표기 1x1294
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11295,Active alarm 795,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1295,,,,0,,,원표기 1x1295
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11296,Active alarm 796,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1296,,,,0,,Alarm 54:1 Supply air fan no. 3B communication error,원표기 1x1296 · Alarm 54:1 Supply air fan no. 3B communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11297,Active alarm 797,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1297,,,,0,,Alarm 54:2 Supply air fan no. 3B motor controller over current,원표기 1x1297 · Alarm 54:2 Supply air fan no. 3B motor controller over current
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11298,Active alarm 798,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1298,,,,0,,Alarm 54:3 Supply air fan no. 3B motor controller under voltage,원표기 1x1298 · Alarm 54:3 Supply air fan no. 3B motor controller under voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11299,Active alarm 799,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1299,,,,0,,Alarm 54:4 Supply air fan no. 3B motor controller over voltage,원표기 1x1299 · Alarm 54:4 Supply air fan no. 3B motor controller over voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11300,Active alarm 800,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1300,,,,0,,Alarm 54:5 Supply air fan no. 3B motor controller over temperature,원표기 1x1300 · Alarm 54:5 Supply air fan no. 3B motor controller over temperature
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11301,Active alarm 801,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1301,,,,0,,Alarm 54:6 Supply air fan no. 3B motor controller start error,원표기 1x1301 · Alarm 54:6 Supply air fan no. 3B motor controller start error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11302,Active alarm 802,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1302,,,,0,,Alarm 54:7 Supply air fan no. 3B motor controller ripple error,원표기 1x1302 · Alarm 54:7 Supply air fan no. 3B motor controller ripple error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11303,Active alarm 803,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1303,,,,0,,Alarm 54:8 Supply air fan no. 3B motor controller phase error,원표기 1x1303 · Alarm 54:8 Supply air fan no. 3B motor controller phase error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11304,Active alarm 804,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1304,,,,0,,Alarm 54:9 Supply air fan no. 3B motor controller internal memory error,원표기 1x1304 · Alarm 54:9 Supply air fan no. 3B motor controller internal memory error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11305,Active alarm 805,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1305,,,,0,,Alarm 54:10 Supply air fan no. 3B motor controller current reduction,원표기 1x1305 · Alarm 54:10 Supply air fan no. 3B motor controller current reduction
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11306,Active alarm 806,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1306,,,,0,,,원표기 1x1306
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11307,Active alarm 807,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1307,,,,0,,,원표기 1x1307
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11308,Active alarm 808,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1308,,,,0,,,원표기 1x1308
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11309,Active alarm 809,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1309,,,,0,,,원표기 1x1309
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11310,Active alarm 810,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1310,,,,0,,,원표기 1x1310
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11311,Active alarm 811,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1311,,,,0,,Alarm 55:1 Extract air fan no. 1A communication error,원표기 1x1311 · Alarm 55:1 Extract air fan no. 1A communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11312,Active alarm 812,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1312,,,,0,,Alarm 55:2 Extract air fan no. 1A motor controller over current,원표기 1x1312 · Alarm 55:2 Extract air fan no. 1A motor controller over current
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11313,Active alarm 813,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1313,,,,0,,Alarm 55:3 Extract air fan no. 1A motor controller under voltage,원표기 1x1313 · Alarm 55:3 Extract air fan no. 1A motor controller under voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11314,Active alarm 814,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1314,,,,0,,Alarm 55:4 Extract air fan no. 1A motor controller over voltage,원표기 1x1314 · Alarm 55:4 Extract air fan no. 1A motor controller over voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11315,Active alarm 815,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1315,,,,0,,Alarm 55:5 Extract air fan no. 1A motor controller over temperature,원표기 1x1315 · Alarm 55:5 Extract air fan no. 1A motor controller over temperature
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11316,Active alarm 816,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1316,,,,0,,Alarm 55:6 Extract air fan no. 1A motor controller start error,원표기 1x1316 · Alarm 55:6 Extract air fan no. 1A motor controller start error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11317,Active alarm 817,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1317,,,,0,,Alarm 55:7 Extract air fan no. 1A motor controller ripple error,원표기 1x1317 · Alarm 55:7 Extract air fan no. 1A motor controller ripple error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11318,Active alarm 818,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1318,,,,0,,Alarm 55:8 Extract air fan no. 1A motor controller phase error,원표기 1x1318 · Alarm 55:8 Extract air fan no. 1A motor controller phase error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11319,Active alarm 819,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1319,,,,0,,Alarm 55:9 Extract air fan no. 1A motor controller internal memory error,원표기 1x1319 · Alarm 55:9 Extract air fan no. 1A motor controller internal memory error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11320,Active alarm 820,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,26,,,,,,,,,,,,,,1x1320,,,,0,,Alarm 55:10 Extract air fan no. 1A motor controller current reduction,원표기 1x1320 · Alarm 55:10 Extract air fan no. 1A motor controller current reduction
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11321,Active alarm 821,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1321,,,,0,,Alarm 55:11 Extract air fan no. 1A motor controller internal com. error,원표기 1x1321 · Alarm 55:11 Extract air fan no. 1A motor controller internal com. error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11322,Active alarm 822,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1322,,,,0,,,원표기 1x1322
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11323,Active alarm 823,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1323,,,,0,,,원표기 1x1323
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11324,Active alarm 824,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1324,,,,0,,,원표기 1x1324
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11325,Active alarm 825,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1325,,,,0,,,원표기 1x1325
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11326,Active alarm 826,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1326,,,,0,,Alarm 56:1 Extract air fan no. 2A communication error,원표기 1x1326 · Alarm 56:1 Extract air fan no. 2A communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11327,Active alarm 827,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1327,,,,0,,Alarm 56:2 Extract air fan no. 2A motor controller over current,원표기 1x1327 · Alarm 56:2 Extract air fan no. 2A motor controller over current
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11328,Active alarm 828,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1328,,,,0,,Alarm 56:3 Extract air fan no. 2A motor controller under voltage,원표기 1x1328 · Alarm 56:3 Extract air fan no. 2A motor controller under voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11329,Active alarm 829,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1329,,,,0,,Alarm 56:4 Extract air fan no. 2A motor controller over voltage,원표기 1x1329 · Alarm 56:4 Extract air fan no. 2A motor controller over voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11330,Active alarm 830,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1330,,,,0,,Alarm 56:5 Extract air fan no. 2A motor controller over temperature,원표기 1x1330 · Alarm 56:5 Extract air fan no. 2A motor controller over temperature
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11331,Active alarm 831,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1331,,,,0,,Alarm 56:6 Extract air fan no. 2A motor controller start error,원표기 1x1331 · Alarm 56:6 Extract air fan no. 2A motor controller start error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11332,Active alarm 832,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1332,,,,0,,Alarm 56:7 Extract air fan no. 2A motor controller ripple error,원표기 1x1332 · Alarm 56:7 Extract air fan no. 2A motor controller ripple error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11333,Active alarm 833,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1333,,,,0,,Alarm 56:8 Extract air fan no. 2A motor controller phase error,원표기 1x1333 · Alarm 56:8 Extract air fan no. 2A motor controller phase error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11334,Active alarm 834,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1334,,,,0,,Alarm 56:9 Extract air fan no. 2A motor controller internal memory error,원표기 1x1334 · Alarm 56:9 Extract air fan no. 2A motor controller internal memory error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11335,Active alarm 835,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1335,,,,0,,Alarm 56:10 Extract air fan no. 2A motor controller current reduction,원표기 1x1335 · Alarm 56:10 Extract air fan no. 2A motor controller current reduction
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11336,Active alarm 836,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1336,,,,0,,Alarm 56:11 Extract air fan no. 2A motor controller internal com. Error,원표기 1x1336 · Alarm 56:11 Extract air fan no. 2A motor controller internal com. Error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11337,Active alarm 837,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1337,,,,0,,,원표기 1x1337
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11338,Active alarm 838,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1338,,,,0,,,원표기 1x1338
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11339,Active alarm 839,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1339,,,,0,,,원표기 1x1339
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11340,Active alarm 840,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1340,,,,0,,,원표기 1x1340
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11341,Active alarm 841,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1341,,,,0,,Alarm 57:1 Extract air fan no. 3A communication error,원표기 1x1341 · Alarm 57:1 Extract air fan no. 3A communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11342,Active alarm 842,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1342,,,,0,,Alarm 57:2 Extract air fan no. 3A motor controller over current,원표기 1x1342 · Alarm 57:2 Extract air fan no. 3A motor controller over current
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11343,Active alarm 843,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1343,,,,0,,Alarm 57:3 Extract air fan no. 3A motor controller under voltage,원표기 1x1343 · Alarm 57:3 Extract air fan no. 3A motor controller under voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11344,Active alarm 844,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1344,,,,0,,Alarm 57:4 Extract air fan no. 3A motor controller over voltage,원표기 1x1344 · Alarm 57:4 Extract air fan no. 3A motor controller over voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11345,Active alarm 845,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1345,,,,0,,Alarm 57:5 Extract air fan no. 3A motor controller over temperature,원표기 1x1345 · Alarm 57:5 Extract air fan no. 3A motor controller over temperature
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11346,Active alarm 846,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1346,,,,0,,Alarm 57:6 Extract air fan no. 3A motor controller start error,원표기 1x1346 · Alarm 57:6 Extract air fan no. 3A motor controller start error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11347,Active alarm 847,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1347,,,,0,,Alarm 57:7 Extract air fan no. 3A motor controller ripple error,원표기 1x1347 · Alarm 57:7 Extract air fan no. 3A motor controller ripple error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11348,Active alarm 848,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1348,,,,0,,Alarm 57:8 Extract air fan no. 3A motor controller phase error,원표기 1x1348 · Alarm 57:8 Extract air fan no. 3A motor controller phase error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11349,Active alarm 849,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1349,,,,0,,Alarm 57:9 Extract air fan no. 3A motor controller internal memory error,원표기 1x1349 · Alarm 57:9 Extract air fan no. 3A motor controller internal memory error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11350,Active alarm 850,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1350,,,,0,,Alarm 57:10 Extract air fan no. 3A motor controller current reduction,원표기 1x1350 · Alarm 57:10 Extract air fan no. 3A motor controller current reduction
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11351,Active alarm 851,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1351,,,,0,,Alarm 57:11 Extract air fan no. 3A motor controller internal com. error,원표기 1x1351 · Alarm 57:11 Extract air fan no. 3A motor controller internal com. error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11352,Active alarm 852,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1352,,,,0,,,원표기 1x1352
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11353,Active alarm 853,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1353,,,,0,,,원표기 1x1353
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11354,Active alarm 854,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1354,,,,0,,,원표기 1x1354
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11355,Active alarm 855,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1355,,,,0,,,원표기 1x1355
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11356,Active alarm 856,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1356,,,,0,,Alarm 58:1 Extract air fan no. 1B communication error,원표기 1x1356 · Alarm 58:1 Extract air fan no. 1B communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11357,Active alarm 857,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1357,,,,0,,Alarm 58:2 Extract air fan no. 1B motor controller over current,원표기 1x1357 · Alarm 58:2 Extract air fan no. 1B motor controller over current
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11358,Active alarm 858,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1358,,,,0,,Alarm 58:3 Extract air fan no. 1B motor controller under voltage,원표기 1x1358 · Alarm 58:3 Extract air fan no. 1B motor controller under voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11359,Active alarm 859,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1359,,,,0,,Alarm 58:4 Extract air fan no. 1B motor controller over voltage,원표기 1x1359 · Alarm 58:4 Extract air fan no. 1B motor controller over voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11360,Active alarm 860,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1360,,,,0,,Alarm 58:5 Extract air fan no. 1B motor controller over temperature,원표기 1x1360 · Alarm 58:5 Extract air fan no. 1B motor controller over temperature
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11361,Active alarm 861,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1361,,,,0,,Alarm 58:6 Extract air fan no. 1B motor controller start error,원표기 1x1361 · Alarm 58:6 Extract air fan no. 1B motor controller start error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11362,Active alarm 862,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1362,,,,0,,Alarm 58:7 Extract air fan no. 1B motor controller ripple error,원표기 1x1362 · Alarm 58:7 Extract air fan no. 1B motor controller ripple error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11363,Active alarm 863,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1363,,,,0,,Alarm 58:8 Extract air fan no. 1B motor controller phase error,원표기 1x1363 · Alarm 58:8 Extract air fan no. 1B motor controller phase error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11364,Active alarm 864,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1364,,,,0,,Alarm 58:9 Extract air fan no. 1B motor controller internal memory error,원표기 1x1364 · Alarm 58:9 Extract air fan no. 1B motor controller internal memory error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11365,Active alarm 865,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1365,,,,0,,Alarm 58:10 Extract air fan no. 1B motor controller current reduction,원표기 1x1365 · Alarm 58:10 Extract air fan no. 1B motor controller current reduction
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11366,Active alarm 866,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1366,,,,0,,,원표기 1x1366
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11367,Active alarm 867,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1367,,,,0,,,원표기 1x1367
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11368,Active alarm 868,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1368,,,,0,,,원표기 1x1368
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11369,Active alarm 869,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,27,,,,,,,,,,,,,,1x1369,,,,0,,,원표기 1x1369
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11370,Active alarm 870,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1370,,,,0,,,원표기 1x1370
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11371,Active alarm 871,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1371,,,,0,,Alarm 59:1 Extract air fan no. 2B communication error,원표기 1x1371 · Alarm 59:1 Extract air fan no. 2B communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11372,Active alarm 872,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1372,,,,0,,Alarm 59:2 Extract air fan no. 2B motor controller over current,원표기 1x1372 · Alarm 59:2 Extract air fan no. 2B motor controller over current
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11373,Active alarm 873,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1373,,,,0,,Alarm 59:3 Extract air fan no. 2B motor controller under voltage,원표기 1x1373 · Alarm 59:3 Extract air fan no. 2B motor controller under voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11374,Active alarm 874,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1374,,,,0,,Alarm 59:4 Extract air fan no. 2B motor controller over voltage,원표기 1x1374 · Alarm 59:4 Extract air fan no. 2B motor controller over voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11375,Active alarm 875,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1375,,,,0,,Alarm 59:5 Extract air fan no. 2B motor controller over temperature,원표기 1x1375 · Alarm 59:5 Extract air fan no. 2B motor controller over temperature
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11376,Active alarm 876,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1376,,,,0,,Alarm 59:6 Extract air fan no. 2B motor controller start error,원표기 1x1376 · Alarm 59:6 Extract air fan no. 2B motor controller start error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11377,Active alarm 877,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1377,,,,0,,Alarm 59:7 Extract air fan no. 2B motor controller ripple error,원표기 1x1377 · Alarm 59:7 Extract air fan no. 2B motor controller ripple error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11378,Active alarm 878,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1378,,,,0,,Alarm 59:8 Extract air fan no. 2B motor controller phase error,원표기 1x1378 · Alarm 59:8 Extract air fan no. 2B motor controller phase error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11379,Active alarm 879,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1379,,,,0,,Alarm 59:9 Extract air fan no. 2B motor controller internal memory error,원표기 1x1379 · Alarm 59:9 Extract air fan no. 2B motor controller internal memory error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11380,Active alarm 880,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1380,,,,0,,Alarm 59:10 Extract air fan no. 2B motor controller current reduction,원표기 1x1380 · Alarm 59:10 Extract air fan no. 2B motor controller current reduction
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11381,Active alarm 881,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1381,,,,0,,,원표기 1x1381
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11382,Active alarm 882,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1382,,,,0,,,원표기 1x1382
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11383,Active alarm 883,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1383,,,,0,,,원표기 1x1383
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11384,Active alarm 884,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1384,,,,0,,,원표기 1x1384
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11385,Active alarm 885,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1385,,,,0,,,원표기 1x1385
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11386,Active alarm 886,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1386,,,,0,,Alarm 60:1 Extract air fan no. 3B communication error,원표기 1x1386 · Alarm 60:1 Extract air fan no. 3B communication error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11387,Active alarm 887,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1387,,,,0,,Alarm 60:2 Extract air fan no. 3B motor controller over current,원표기 1x1387 · Alarm 60:2 Extract air fan no. 3B motor controller over current
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11388,Active alarm 888,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1388,,,,0,,Alarm 60:3 Extract air fan no. 3B motor controller under voltage,원표기 1x1388 · Alarm 60:3 Extract air fan no. 3B motor controller under voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11389,Active alarm 889,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1389,,,,0,,Alarm 60:4 Extract air fan no. 3B motor controller over voltage,원표기 1x1389 · Alarm 60:4 Extract air fan no. 3B motor controller over voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11390,Active alarm 890,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1390,,,,0,,Alarm 60:5 Extract air fan no. 3B motor controller over temperature,원표기 1x1390 · Alarm 60:5 Extract air fan no. 3B motor controller over temperature
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11391,Active alarm 891,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1391,,,,0,,Alarm 60:6 Extract air fan no. 3B motor controller start error,원표기 1x1391 · Alarm 60:6 Extract air fan no. 3B motor controller start error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11392,Active alarm 892,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1392,,,,0,,Alarm 60:7 Extract air fan no. 3B motor controller ripple error,원표기 1x1392 · Alarm 60:7 Extract air fan no. 3B motor controller ripple error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11393,Active alarm 893,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1393,,,,0,,Alarm 60:8 Extract air fan no. 3B motor controller phase error,원표기 1x1393 · Alarm 60:8 Extract air fan no. 3B motor controller phase error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11394,Active alarm 894,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1394,,,,0,,Alarm 60:9 Extract air fan no. 3B motor controller internal memory error,원표기 1x1394 · Alarm 60:9 Extract air fan no. 3B motor controller internal memory error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11395,Active alarm 895,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1395,,,,0,,Alarm 60:10 Extract air fan no. 3B motor controller current reduction,원표기 1x1395 · Alarm 60:10 Extract air fan no. 3B motor controller current reduction
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11396,Active alarm 896,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1396,,,,0,,,원표기 1x1396
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11397,Active alarm 897,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1397,,,,0,,,원표기 1x1397
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11398,Active alarm 898,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1398,,,,0,,,원표기 1x1398
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11399,Active alarm 899,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1399,,,,0,,,원표기 1x1399
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11400,Active alarm 900,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1400,,,,0,,,원표기 1x1400
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11401,Active alarm 901,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1401,,,,0,,Alarm 61:1 Supply air fan no. 1A I/O-module com. error,원표기 1x1401 · Alarm 61:1 Supply air fan no. 1A I/O-module com. error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11402,Active alarm 902,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1402,,,,0,,,원표기 1x1402
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11403,Active alarm 903,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1403,,,,0,,,원표기 1x1403
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11404,Active alarm 904,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1404,,,,0,,,원표기 1x1404
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11405,Active alarm 905,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1405,,,,0,,,원표기 1x1405
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11406,Active alarm 906,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1406,,,,0,,Alarm 61:6 Supply air fan no. 2A I/O-module com. error,원표기 1x1406 · Alarm 61:6 Supply air fan no. 2A I/O-module com. error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11407,Active alarm 907,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1407,,,,0,,,원표기 1x1407
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11408,Active alarm 908,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1408,,,,0,,,원표기 1x1408
