modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11409,Active alarm 909,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1409,,,,0,,,원표기 1x1409
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11410,Active alarm 910,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1410,,,,0,,,원표기 1x1410
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11411,Active alarm 911,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1411,,,,0,,Alarm 61:11 Supply air fan no. 3A I/O-module com. error,원표기 1x1411 · Alarm 61:11 Supply air fan no. 3A I/O-module com. error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11412,Active alarm 912,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1412,,,,0,,,원표기 1x1412
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11413,Active alarm 913,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1413,,,,0,,,원표기 1x1413
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11414,Active alarm 914,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1414,,,,0,,,원표기 1x1414
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11415,Active alarm 915,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1415,,,,0,,,원표기 1x1415
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11416,Active alarm 916,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1416,,,,0,,Alarm 62:1 Extract air fan no. 1A I/O-module com. error,원표기 1x1416 · Alarm 62:1 Extract air fan no. 1A I/O-module com. error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11417,Active alarm 917,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1417,,,,0,,,원표기 1x1417
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11418,Active alarm 918,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,28,,,,,,,,,,,,,,1x1418,,,,0,,,원표기 1x1418
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11419,Active alarm 919,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1419,,,,0,,,원표기 1x1419
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11420,Active alarm 920,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1420,,,,0,,,원표기 1x1420
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11421,Active alarm 921,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1421,,,,0,,Alarm 62:6 Extract air fan no. 2A I/O-module com. error,원표기 1x1421 · Alarm 62:6 Extract air fan no. 2A I/O-module com. error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11422,Active alarm 922,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1422,,,,0,,,원표기 1x1422
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11423,Active alarm 923,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1423,,,,0,,,원표기 1x1423
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11424,Active alarm 924,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1424,,,,0,,,원표기 1x1424
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11425,Active alarm 925,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1425,,,,0,,,원표기 1x1425
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11426,Active alarm 926,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1426,,,,0,,Alarm 62:11 Extract air fan no. 3A I/O-module com. error,원표기 1x1426 · Alarm 62:11 Extract air fan no. 3A I/O-module com. error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11427,Active alarm 927,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1427,,,,0,,,원표기 1x1427
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11428,Active alarm 928,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1428,,,,0,,,원표기 1x1428
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11429,Active alarm 929,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1429,,,,0,,,원표기 1x1429
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11430,Active alarm 930,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1430,,,,0,,,원표기 1x1430
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11431,Active alarm 931,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1431,,,,0,,Alarm 63:1 MIRU 1 I/O-module com. error,원표기 1x1431 · Alarm 63:1 MIRU 1 I/O-module com. error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11432,Active alarm 932,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1432,,,,0,,,원표기 1x1432
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11433,Active alarm 933,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1433,,,,0,,,원표기 1x1433
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11434,Active alarm 934,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1434,,,,0,,,원표기 1x1434
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11435,Active alarm 935,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1435,,,,0,,,원표기 1x1435
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11436,Active alarm 936,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1436,,,,0,,Alarm 63:6 MIRU 2 I/O-module com. error,원표기 1x1436 · Alarm 63:6 MIRU 2 I/O-module com. error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11437,Active alarm 937,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1437,,,,0,,,원표기 1x1437
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11438,Active alarm 938,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1438,,,,0,,,원표기 1x1438
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11439,Active alarm 939,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1439,,,,0,,,원표기 1x1439
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11440,Active alarm 940,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1440,,,,0,,,원표기 1x1440
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11441,Active alarm 941,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1441,,,,0,,Alarm 63:11 MIRU 3 I/O-module com. error,원표기 1x1441 · Alarm 63:11 MIRU 3 I/O-module com. error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11442,Active alarm 942,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1442,,,,0,,,원표기 1x1442
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11443,Active alarm 943,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1443,,,,0,,,원표기 1x1443
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11444,Active alarm 944,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1444,,,,0,,,원표기 1x1444
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11445,Active alarm 945,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1445,,,,0,,,원표기 1x1445
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11446,Active alarm 946,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1446,,,,0,,Alarm 64:1 Supply air fan no. 1A common A-alarm,원표기 1x1446 · Alarm 64:1 Supply air fan no. 1A common A-alarm
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11447,Active alarm 947,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1447,,,,0,,,원표기 1x1447
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11448,Active alarm 948,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1448,,,,0,,Alarm 64:3 Supply air fan no. 1A common B-alarm,원표기 1x1448 · Alarm 64:3 Supply air fan no. 1A common B-alarm
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11449,Active alarm 949,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1449,,,,0,,,원표기 1x1449
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11450,Active alarm 950,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1450,,,,0,,Alarm 64:5 Supply air fan no. 1A common warning,원표기 1x1450 · Alarm 64:5 Supply air fan no. 1A common warning
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11451,Active alarm 951,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1451,,,,0,,Alarm 64:6 Supply air fan no. 2A common A-alarm,원표기 1x1451 · Alarm 64:6 Supply air fan no. 2A common A-alarm
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11452,Active alarm 952,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1452,,,,0,,,원표기 1x1452
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11453,Active alarm 953,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1453,,,,0,,Alarm 64:8 Supply air fan no. 2A common B-alarm,원표기 1x1453 · Alarm 64:8 Supply air fan no. 2A common B-alarm
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11454,Active alarm 954,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1454,,,,0,,,원표기 1x1454
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11455,Active alarm 955,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1455,,,,0,,Alarm 64:10 Supply air fan no. 2A common warning,원표기 1x1455 · Alarm 64:10 Supply air fan no. 2A common warning
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11456,Active alarm 956,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1456,,,,0,,Alarm 64:11 Supply air fan no. 3A common A-alarm,원표기 1x1456 · Alarm 64:11 Supply air fan no. 3A common A-alarm
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11457,Active alarm 957,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1457,,,,0,,,원표기 1x1457
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11458,Active alarm 958,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1458,,,,0,,Alarm 64:13 Supply air fan no. 3A common B-alarm,원표기 1x1458 · Alarm 64:13 Supply air fan no. 3A common B-alarm
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11459,Active alarm 959,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1459,,,,0,,,원표기 1x1459
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11460,Active alarm 960,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1460,,,,0,,Alarm 64:15 Supply air fan no. 3A common warning,원표기 1x1460 · Alarm 64:15 Supply air fan no. 3A common warning
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11461,Active alarm 961,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1461,,,,0,,Alarm 65:1 Extract air fan no. 1A common A-alarm,원표기 1x1461 · Alarm 65:1 Extract air fan no. 1A common A-alarm
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11462,Active alarm 962,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1462,,,,0,,,원표기 1x1462
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11463,Active alarm 963,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1463,,,,0,,Alarm 65:3 Extract air fan no. 1A common B-alarm,원표기 1x1463 · Alarm 65:3 Extract air fan no. 1A common B-alarm
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11464,Active alarm 964,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1464,,,,0,,,원표기 1x1464
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11465,Active alarm 965,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1465,,,,0,,Alarm 65:5 Extract air fan no. 1A common warning,원표기 1x1465 · Alarm 65:5 Extract air fan no. 1A common warning
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11466,Active alarm 966,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1466,,,,0,,Alarm 65:6 Extract air fan no. 2A common A-alarm,원표기 1x1466 · Alarm 65:6 Extract air fan no. 2A common A-alarm
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11467,Active alarm 967,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,29,,,,,,,,,,,,,,1x1467,,,,0,,,원표기 1x1467
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11468,Active alarm 968,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1468,,,,0,,Alarm 65:8 Extract air fan no. 2A common B-alarm,원표기 1x1468 · Alarm 65:8 Extract air fan no. 2A common B-alarm
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11469,Active alarm 969,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1469,,,,0,,,원표기 1x1469
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11470,Active alarm 970,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1470,,,,0,,Alarm 65:10 Extract air fan no. 2A common warning,원표기 1x1470 · Alarm 65:10 Extract air fan no. 2A common warning
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11471,Active alarm 971,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1471,,,,0,,Alarm 65:11 Extract air fan no. 3A common A-alarm,원표기 1x1471 · Alarm 65:11 Extract air fan no. 3A common A-alarm
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11472,Active alarm 972,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1472,,,,0,,,원표기 1x1472
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11473,Active alarm 973,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1473,,,,0,,Alarm 65:13 Extract air fan no. 3A common B-alarm,원표기 1x1473 · Alarm 65:13 Extract air fan no. 3A common B-alarm
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11474,Active alarm 974,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1474,,,,0,,,원표기 1x1474
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11475,Active alarm 975,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1475,,,,0,,Alarm 65:15 Extract air fan no. 3A common warning,원표기 1x1475 · Alarm 65:15 Extract air fan no. 3A common warning
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11476,Active alarm 976,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1476,,,,0,,,원표기 1x1476
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11477,Active alarm 977,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1477,,,,0,,,원표기 1x1477
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11478,Active alarm 978,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1478,,,,0,,,원표기 1x1478
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11479,Active alarm 979,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1479,,,,0,,,원표기 1x1479
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11480,Active alarm 980,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1480,,,,0,,,원표기 1x1480
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11481,Active alarm 981,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1481,,,,0,,,원표기 1x1481
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11482,Active alarm 982,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1482,,,,0,,,원표기 1x1482
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11483,Active alarm 983,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1483,,,,0,,,원표기 1x1483
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11484,Active alarm 984,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1484,,,,0,,,원표기 1x1484
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11485,Active alarm 985,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1485,,,,0,,,원표기 1x1485
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11486,Active alarm 986,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1486,,,,0,,,원표기 1x1486
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11487,Active alarm 987,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1487,,,,0,,,원표기 1x1487
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11488,Active alarm 988,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1488,,,,0,,,원표기 1x1488
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11489,Active alarm 989,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1489,,,,0,,,원표기 1x1489
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11490,Active alarm 990,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1490,,,,0,,,원표기 1x1490
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11491,Active alarm 991,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1491,,,,0,,,원표기 1x1491
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11492,Active alarm 992,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1492,,,,0,,,원표기 1x1492
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11493,Active alarm 993,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1493,,,,0,,,원표기 1x1493
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11494,Active alarm 994,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1494,,,,0,,,원표기 1x1494
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11495,Active alarm 995,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1495,,,,0,,,원표기 1x1495
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11496,Active alarm 996,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1496,,,,0,,,원표기 1x1496
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11497,Active alarm 997,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1497,,,,0,,,원표기 1x1497
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11498,Active alarm 998,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1498,,,,0,,,원표기 1x1498
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11499,Active alarm 999,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1499,,,,0,,,원표기 1x1499
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11500,Active alarm 1000,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1500,,,,0,,,원표기 1x1500
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11501,Active alarm 1001,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1501,,,,0,,,원표기 1x1501
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11502,Active alarm 1002,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1502,,,,0,,,원표기 1x1502
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11503,Active alarm 1003,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1503,,,,0,,,원표기 1x1503
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11504,Active alarm 1004,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1504,,,,0,,,원표기 1x1504
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11505,Active alarm 1005,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1505,,,,0,,,원표기 1x1505
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11506,Active alarm 1006,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1506,,,,0,,,원표기 1x1506
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11507,Active alarm 1007,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1507,,,,0,,,원표기 1x1507
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11508,Active alarm 1008,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1508,,,,0,,,원표기 1x1508
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11509,Active alarm 1009,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1509,,,,0,,,원표기 1x1509
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11510,Active alarm 1010,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1510,,,,0,,,원표기 1x1510
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11511,Active alarm 1011,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1511,,,,0,,,원표기 1x1511
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11512,Active alarm 1012,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1512,,,,0,,,원표기 1x1512
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11513,Active alarm 1013,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1513,,,,0,,,원표기 1x1513
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11514,Active alarm 1014,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1514,,,,0,,,원표기 1x1514
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11515,Active alarm 1015,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1515,,,,0,,,원표기 1x1515
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11516,Active alarm 1016,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,30,,,,,,,,,,,,,,1x1516,,,,0,,,원표기 1x1516
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11517,Active alarm 1017,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1517,,,,0,,,원표기 1x1517
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11518,Active alarm 1018,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1518,,,,0,,,원표기 1x1518
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11519,Active alarm 1019,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1519,,,,0,,,원표기 1x1519
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11520,Active alarm 1020,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1520,,,,0,,,원표기 1x1520
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11521,Active alarm 1021,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1521,,,,0,,,원표기 1x1521
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11522,Active alarm 1022,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1522,,,,0,,,원표기 1x1522
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11523,Active alarm 1023,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1523,,,,0,,,원표기 1x1523
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11524,Active alarm 1024,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1524,,,,0,,,원표기 1x1524
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11525,Active alarm 1025,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1525,,,,0,,,원표기 1x1525
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11526,Active alarm 1026,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1526,,,,0,,,원표기 1x1526
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11527,Active alarm 1027,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1527,,,,0,,,원표기 1x1527
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11528,Active alarm 1028,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1528,,,,0,,,원표기 1x1528
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11529,Active alarm 1029,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1529,,,,0,,,원표기 1x1529
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11530,Active alarm 1030,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1530,,,,0,,,원표기 1x1530
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11531,Active alarm 1031,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1531,,,,0,,,원표기 1x1531
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11532,Active alarm 1032,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1532,,,,0,,,원표기 1x1532
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11533,Active alarm 1033,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1533,,,,0,,,원표기 1x1533
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11534,Active alarm 1034,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1534,,,,0,,,원표기 1x1534
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11535,Active alarm 1035,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1535,,,,0,,,원표기 1x1535
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11536,Active alarm 1036,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1536,,,,0,,Alarm 70:1 H/C controls com. Error,원표기 1x1536 · Alarm 70:1 H/C controls com. Error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11537,Active alarm 1037,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1537,,,,0,,Alarm 70:2 H/C controls internal memory error,원표기 1x1537 · Alarm 70:2 H/C controls internal memory error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11538,Active alarm 1038,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1538,,,,0,,Alarm 70:3 H/C controls clock circuit defective,원표기 1x1538 · Alarm 70:3 H/C controls clock circuit defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11539,Active alarm 1039,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1539,,,,0,,,원표기 1x1539
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11540,Active alarm 1040,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1540,,,,0,,Alarm 70:5 H/C defrost pressure sensor no. D com. Error,원표기 1x1540 · Alarm 70:5 H/C defrost pressure sensor no. D com. Error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11541,Active alarm 1041,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1541,,,,0,,Alarm 70:6 H/C defrost I/O-module no. 5 com. Error,원표기 1x1541 · Alarm 70:6 H/C defrost I/O-module no. 5 com. Error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11542,Active alarm 1042,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1542,,,,0,,Alarm 70:7 H/C defrost recirculation damper monitoring tripped,원표기 1x1542 · Alarm 70:7 H/C defrost recirculation damper monitoring tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11543,Active alarm 1043,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1543,,,,0,,Alarm 70:8 H/C defrost electrical heater overheat protection tripped,원표기 1x1543 · Alarm 70:8 H/C defrost electrical heater overheat protection tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11544,Active alarm 1044,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1544,,,,0,,Alarm 70:9 H/C defrost time above alarm limit,원표기 1x1544 · Alarm 70:9 H/C defrost time above alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11545,Active alarm 1045,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1545,,,,0,,,원표기 1x1545
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11546,Active alarm 1046,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1546,,,,0,,Alarm 70:11 H/C defrost interval above alarm limit,원표기 1x1546 · Alarm 70:11 H/C defrost interval above alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11547,Active alarm 1047,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1547,,,,0,,Alarm 70:12 H/C wrong phase sequence,원표기 1x1547 · Alarm 70:12 H/C wrong phase sequence
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11548,Active alarm 1048,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1548,,,,0,,,원표기 1x1548
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11549,Active alarm 1049,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1549,,,,0,,,원표기 1x1549
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11550,Active alarm 1050,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1550,,,,0,,,원표기 1x1550
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11551,Active alarm 1051,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1551,,,,0,,Alarm 71:1 H/C compressor motor control com. Error,원표기 1x1551 · Alarm 71:1 H/C compressor motor control com. Error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11552,Active alarm 1052,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1552,,,,0,,Alarm 71:2 H/C compressor motor control start error,원표기 1x1552 · Alarm 71:2 H/C compressor motor control start error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11553,Active alarm 1053,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1553,,,,0,,Alarm 71:3 H/C compressor motor controller over or under voltage,원표기 1x1553 · Alarm 71:3 H/C compressor motor controller over or under voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11554,Active alarm 1054,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1554,,,,0,,Alarm 71:4 H/C compressor out of operation range,원표기 1x1554 · Alarm 71:4 H/C compressor out of operation range
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11555,Active alarm 1055,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1555,,,,0,,,원표기 1x1555
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11556,Active alarm 1056,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1556,,,,0,,,원표기 1x1556
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11557,Active alarm 1057,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1557,,,,0,,,원표기 1x1557
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11558,Active alarm 1058,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1558,,,,0,,,원표기 1x1558
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11559,Active alarm 1059,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1559,,,,0,,Alarm 71:9 H/C expansion valve controller com. Error,원표기 1x1559 · Alarm 71:9 H/C expansion valve controller com. Error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11560,Active alarm 1060,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1560,,,,0,,,원표기 1x1560
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11561,Active alarm 1061,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1561,,,,0,,,원표기 1x1561
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11562,Active alarm 1062,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1562,,,,0,,,원표기 1x1562
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11563,Active alarm 1063,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1563,,,,0,,,원표기 1x1563
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11564,Active alarm 1064,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1564,,,,0,,,원표기 1x1564
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11565,Active alarm 1065,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,31,,,,,,,,,,,,,,1x1565,,,,0,,,원표기 1x1565
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11566,Active alarm 1066,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1566,,,,0,,Alarm 72:1 H/C high pressure switch tripped,원표기 1x1566 · Alarm 72:1 H/C high pressure switch tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11567,Active alarm 1067,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1567,,,,0,,Alarm 72:2 H/C high pressure above alarm limit,원표기 1x1567 · Alarm 72:2 H/C high pressure above alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11568,Active alarm 1068,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1568,,,,0,,Alarm 72:3 H/C thermal switch compressor no. 1 tripped,원표기 1x1568 · Alarm 72:3 H/C thermal switch compressor no. 1 tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11569,Active alarm 1069,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1569,,,,0,,Alarm 72:4 H/C discharge temperature above alarm limit,원표기 1x1569 · Alarm 72:4 H/C discharge temperature above alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11570,Active alarm 1070,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1570,,,,0,,Alarm 72:5 H/C discharge temperature sensor defective,원표기 1x1570 · Alarm 72:5 H/C discharge temperature sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11571,Active alarm 1071,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1571,,,,0,,Alarm 72:6 H/C high pressure sensor defective,원표기 1x1571 · Alarm 72:6 H/C high pressure sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11572,Active alarm 1072,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1572,,,,0,,Alarm 72:7 H/C low pressure sensor defective,원표기 1x1572 · Alarm 72:7 H/C low pressure sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11573,Active alarm 1073,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1573,,,,0,,Alarm 72:8 H/C suction temperature sensor defective,원표기 1x1573 · Alarm 72:8 H/C suction temperature sensor defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11574,Active alarm 1074,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1574,,,,0,,Alarm 72:9 H/C pressure difference below alarm limit,원표기 1x1574 · Alarm 72:9 H/C pressure difference below alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11575,Active alarm 1075,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1575,,,,0,,Alarm 72:10 H/C maintenance and compressor,원표기 1x1575 · Alarm 72:10 H/C maintenance and compressor
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11576,Active alarm 1076,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1576,,,,0,,Alarm 72:11 H/C superheat temperature below alarm limit,원표기 1x1576 · Alarm 72:11 H/C superheat temperature below alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11577,Active alarm 1077,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1577,,,,0,,Alarm 72:12 H/C unloading of low pressure,원표기 1x1577 · Alarm 72:12 H/C unloading of low pressure
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11578,Active alarm 1078,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1578,,,,0,,Alarm 72:13 H/C unloading of high pressure,원표기 1x1578 · Alarm 72:13 H/C unloading of high pressure
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11579,Active alarm 1079,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1579,,,,0,,Alarm 72:14 H/C low pressure below alarm limit,원표기 1x1579 · Alarm 72:14 H/C low pressure below alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11580,Active alarm 1080,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1580,,,,0,,Alarm 72:15 H/C thermal switch compressor no. 2 tripped,원표기 1x1580 · Alarm 72:15 H/C thermal switch compressor no. 2 tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11581,Active alarm 1081,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1581,,,,0,,,원표기 1x1581
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11582,Active alarm 1082,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1582,,,,0,,,원표기 1x1582
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11583,Active alarm 1083,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1583,,,,0,,,원표기 1x1583
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11584,Active alarm 1084,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1584,,,,0,,,원표기 1x1584
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11585,Active alarm 1085,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1585,,,,0,,,원표기 1x1585
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11586,Active alarm 1086,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1586,,,,0,,,원표기 1x1586
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11587,Active alarm 1087,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1587,,,,0,,,원표기 1x1587
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11588,Active alarm 1088,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1588,,,,0,,,원표기 1x1588
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11589,Active alarm 1089,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1589,,,,0,,,원표기 1x1589
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11590,Active alarm 1090,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1590,,,,0,,,원표기 1x1590
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11591,Active alarm 1091,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1591,,,,0,,,원표기 1x1591
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11592,Active alarm 1092,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1592,,,,0,,,원표기 1x1592
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11593,Active alarm 1093,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1593,,,,0,,,원표기 1x1593
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11594,Active alarm 1094,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1594,,,,0,,,원표기 1x1594
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11595,Active alarm 1095,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1595,,,,0,,,원표기 1x1595
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11596,Active alarm 1096,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1596,,,,0,,,원표기 1x1596
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11597,Active alarm 1097,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1597,,,,0,,,원표기 1x1597
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11598,Active alarm 1098,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1598,,,,0,,,원표기 1x1598
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11599,Active alarm 1099,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1599,,,,0,,,원표기 1x1599
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11600,Active alarm 1100,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1600,,,,0,,,원표기 1x1600
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11601,Active alarm 1101,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1601,,,,0,,,원표기 1x1601
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11602,Active alarm 1102,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1602,,,,0,,,원표기 1x1602
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11603,Active alarm 1103,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1603,,,,0,,,원표기 1x1603
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11604,Active alarm 1104,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1604,,,,0,,,원표기 1x1604
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11605,Active alarm 1105,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1605,,,,0,,,원표기 1x1605
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11606,Active alarm 1106,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1606,,,,0,,,원표기 1x1606
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11607,Active alarm 1107,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1607,,,,0,,,원표기 1x1607
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11608,Active alarm 1108,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1608,,,,0,,,원표기 1x1608
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11609,Active alarm 1109,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1609,,,,0,,,원표기 1x1609
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11610,Active alarm 1110,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1610,,,,0,,,원표기 1x1610
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11611,Active alarm 1111,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1611,,,,0,,,원표기 1x1611
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11612,Active alarm 1112,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1612,,,,0,,,원표기 1x1612
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11613,Active alarm 1113,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1613,,,,0,,,원표기 1x1613
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11614,Active alarm 1114,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,32,,,,,,,,,,,,,,1x1614,,,,0,,,원표기 1x1614
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11615,Active alarm 1115,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1615,,,,0,,,원표기 1x1615
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11616,Active alarm 1116,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1616,,,,0,,,원표기 1x1616
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11617,Active alarm 1117,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1617,,,,0,,,원표기 1x1617
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11618,Active alarm 1118,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1618,,,,0,,,원표기 1x1618
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11619,Active alarm 1119,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1619,,,,0,,,원표기 1x1619
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11620,Active alarm 1120,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1620,,,,0,,,원표기 1x1620
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11621,Active alarm 1121,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1621,,,,0,,,원표기 1x1621
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11622,Active alarm 1122,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1622,,,,0,,,원표기 1x1622
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11623,Active alarm 1123,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1623,,,,0,,,원표기 1x1623
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11624,Active alarm 1124,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1624,,,,0,,,원표기 1x1624
