modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11625,Active alarm 1125,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1625,,,,0,,,원표기 1x1625
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11626,Active alarm 1126,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1626,,,,0,,,원표기 1x1626
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11627,Active alarm 1127,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1627,,,,0,,,원표기 1x1627
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11628,Active alarm 1128,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1628,,,,0,,,원표기 1x1628
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11629,Active alarm 1129,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1629,,,,0,,,원표기 1x1629
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11630,Active alarm 1130,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1630,,,,0,,,원표기 1x1630
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11631,Active alarm 1131,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1631,,,,0,,,원표기 1x1631
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11632,Active alarm 1132,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1632,,,,0,,,원표기 1x1632
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11633,Active alarm 1133,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1633,,,,0,,,원표기 1x1633
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11634,Active alarm 1134,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1634,,,,0,,,원표기 1x1634
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11635,Active alarm 1135,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1635,,,,0,,,원표기 1x1635
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11636,Active alarm 1136,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1636,,,,0,,,원표기 1x1636
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11637,Active alarm 1137,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1637,,,,0,,,원표기 1x1637
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11638,Active alarm 1138,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1638,,,,0,,,원표기 1x1638
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11639,Active alarm 1139,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1639,,,,0,,,원표기 1x1639
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11640,Active alarm 1140,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1640,,,,0,,,원표기 1x1640
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11641,Active alarm 1141,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1641,,,,0,,,원표기 1x1641
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11642,Active alarm 1142,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1642,,,,0,,Alarm 77:2 MIRU 1 motor controller over current,원표기 1x1642 · Alarm 77:2 MIRU 1 motor controller over current
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11643,Active alarm 1143,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1643,,,,0,,Alarm 77:3 MIRU 1 motor controller under voltage,원표기 1x1643 · Alarm 77:3 MIRU 1 motor controller under voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11644,Active alarm 1144,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1644,,,,0,,Alarm 77:4 MIRU 1 motor controller over voltage,원표기 1x1644 · Alarm 77:4 MIRU 1 motor controller over voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11645,Active alarm 1145,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1645,,,,0,,Alarm 77:5 MIRU 1 motor controller over temperature,원표기 1x1645 · Alarm 77:5 MIRU 1 motor controller over temperature
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11646,Active alarm 1146,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1646,,,,0,,Alarm 77:6 MIRU 1 motor controller start error,원표기 1x1646 · Alarm 77:6 MIRU 1 motor controller start error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11647,Active alarm 1147,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1647,,,,0,,Alarm 77:7 MIRU 1 motor controller ripple error,원표기 1x1647 · Alarm 77:7 MIRU 1 motor controller ripple error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11648,Active alarm 1148,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1648,,,,0,,Alarm 77:8 MIRU 1 motor controller phase error,원표기 1x1648 · Alarm 77:8 MIRU 1 motor controller phase error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11649,Active alarm 1149,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1649,,,,0,,Alarm 77:9 MIRU 1 motor controller internal memory error,원표기 1x1649 · Alarm 77:9 MIRU 1 motor controller internal memory error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11650,Active alarm 1150,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1650,,,,0,,Alarm 77:10 MIRU 1 motor controller current reduction,원표기 1x1650 · Alarm 77:10 MIRU 1 motor controller current reduction
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11651,Active alarm 1151,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1651,,,,0,,Alarm 77:11 MIRU 1 motor controller internal com. error,원표기 1x1651 · Alarm 77:11 MIRU 1 motor controller internal com. error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11652,Active alarm 1152,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1652,,,,0,,,원표기 1x1652
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11653,Active alarm 1153,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1653,,,,0,,,원표기 1x1653
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11654,Active alarm 1154,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1654,,,,0,,,원표기 1x1654
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11655,Active alarm 1155,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1655,,,,0,,,원표기 1x1655
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11656,Active alarm 1156,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1656,,,,0,,,원표기 1x1656
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11657,Active alarm 1157,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1657,,,,0,,Alarm 78:2 MIRU 2 motor controller over current,원표기 1x1657 · Alarm 78:2 MIRU 2 motor controller over current
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11658,Active alarm 1158,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1658,,,,0,,Alarm 78:3 MIRU 2 motor controller under voltage,원표기 1x1658 · Alarm 78:3 MIRU 2 motor controller under voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11659,Active alarm 1159,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1659,,,,0,,Alarm 78:4 MIRU 2 motor controller over voltage,원표기 1x1659 · Alarm 78:4 MIRU 2 motor controller over voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11660,Active alarm 1160,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1660,,,,0,,Alarm 78:5 MIRU 2 motor controller over temperature,원표기 1x1660 · Alarm 78:5 MIRU 2 motor controller over temperature
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11661,Active alarm 1161,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1661,,,,0,,Alarm 78:6 MIRU 2 motor controller start error,원표기 1x1661 · Alarm 78:6 MIRU 2 motor controller start error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11662,Active alarm 1162,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1662,,,,0,,Alarm 78:7 MIRU 2 motor controller ripple error,원표기 1x1662 · Alarm 78:7 MIRU 2 motor controller ripple error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11663,Active alarm 1163,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,33,,,,,,,,,,,,,,1x1663,,,,0,,Alarm 78:8 MIRU 2 motor controller phase error,원표기 1x1663 · Alarm 78:8 MIRU 2 motor controller phase error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11664,Active alarm 1164,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1664,,,,0,,Alarm 78:9 MIRU 2 motor controller internal memory error,원표기 1x1664 · Alarm 78:9 MIRU 2 motor controller internal memory error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11665,Active alarm 1165,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1665,,,,0,,Alarm 78:10 MIRU 2 motor controller current reduction,원표기 1x1665 · Alarm 78:10 MIRU 2 motor controller current reduction
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11666,Active alarm 1166,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1666,,,,0,,Alarm 78:11 MIRU 2 motor controller internal com. error,원표기 1x1666 · Alarm 78:11 MIRU 2 motor controller internal com. error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11667,Active alarm 1167,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1667,,,,0,,,원표기 1x1667
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11668,Active alarm 1168,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1668,,,,0,,,원표기 1x1668
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11669,Active alarm 1169,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1669,,,,0,,,원표기 1x1669
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11670,Active alarm 1170,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1670,,,,0,,,원표기 1x1670
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11671,Active alarm 1171,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1671,,,,0,,,원표기 1x1671
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11672,Active alarm 1172,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1672,,,,0,,Alarm 79:2 MIRU 3 motor controller over current,원표기 1x1672 · Alarm 79:2 MIRU 3 motor controller over current
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11673,Active alarm 1173,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1673,,,,0,,Alarm 79:3 MIRU 3 motor controller under voltage,원표기 1x1673 · Alarm 79:3 MIRU 3 motor controller under voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11674,Active alarm 1174,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1674,,,,0,,Alarm 79:4 MIRU 3 motor controller over voltage,원표기 1x1674 · Alarm 79:4 MIRU 3 motor controller over voltage
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11675,Active alarm 1175,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1675,,,,0,,Alarm 79:5 MIRU 3 motor controller over temperature,원표기 1x1675 · Alarm 79:5 MIRU 3 motor controller over temperature
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11676,Active alarm 1176,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1676,,,,0,,Alarm 79:6 MIRU 3 motor controller start error,원표기 1x1676 · Alarm 79:6 MIRU 3 motor controller start error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11677,Active alarm 1177,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1677,,,,0,,Alarm 79:7 MIRU 3 motor controller ripple error,원표기 1x1677 · Alarm 79:7 MIRU 3 motor controller ripple error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11678,Active alarm 1178,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1678,,,,0,,Alarm 79:8 MIRU 3 motor controller phase error,원표기 1x1678 · Alarm 79:8 MIRU 3 motor controller phase error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11679,Active alarm 1179,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1679,,,,0,,Alarm 79:9 MIRU 3 motor controller internal memory error,원표기 1x1679 · Alarm 79:9 MIRU 3 motor controller internal memory error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11680,Active alarm 1180,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1680,,,,0,,Alarm 79:10 MIRU 3 motor controller current reduction,원표기 1x1680 · Alarm 79:10 MIRU 3 motor controller current reduction
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11681,Active alarm 1181,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1681,,,,0,,Alarm 79:11 MIRU 3 motor controller internal com. error,원표기 1x1681 · Alarm 79:11 MIRU 3 motor controller internal com. error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11682,Active alarm 1182,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1682,,,,0,,,원표기 1x1682
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11683,Active alarm 1183,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1683,,,,0,,,원표기 1x1683
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11684,Active alarm 1184,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1684,,,,0,,,원표기 1x1684
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11685,Active alarm 1185,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1685,,,,0,,,원표기 1x1685
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11686,Active alarm 1186,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1686,,,,0,,,원표기 1x1686
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11687,Active alarm 1187,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1687,,,,0,,,원표기 1x1687
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11688,Active alarm 1188,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1688,,,,0,,,원표기 1x1688
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11689,Active alarm 1189,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1689,,,,0,,,원표기 1x1689
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11690,Active alarm 1190,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1690,,,,0,,,원표기 1x1690
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11691,Active alarm 1191,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1691,,,,0,,,원표기 1x1691
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11692,Active alarm 1192,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1692,,,,0,,,원표기 1x1692
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11693,Active alarm 1193,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1693,,,,0,,,원표기 1x1693
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11694,Active alarm 1194,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1694,,,,0,,,원표기 1x1694
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11695,Active alarm 1195,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1695,,,,0,,,원표기 1x1695
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11696,Active alarm 1196,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1696,,,,0,,,원표기 1x1696
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11697,Active alarm 1197,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1697,,,,0,,,원표기 1x1697
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11698,Active alarm 1198,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1698,,,,0,,,원표기 1x1698
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11699,Active alarm 1199,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1699,,,,0,,,원표기 1x1699
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11700,Active alarm 1200,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1700,,,,0,,,원표기 1x1700
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11701,Active alarm 1201,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1701,,,,0,,,원표기 1x1701
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11702,Active alarm 1202,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1702,,,,0,,Alarm 81:2 SMART Link no. 1 supply air flow below defrost alarm limit,원표기 1x1702 · Alarm 81:2 SMART Link no. 1 supply air flow below defrost alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11703,Active alarm 1203,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1703,,,,0,,Alarm 81:3 SMART Link no. 1 High pressure switch tripped,원표기 1x1703 · Alarm 81:3 SMART Link no. 1 High pressure switch tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11704,Active alarm 1204,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1704,,,,0,,Alarm 81:4 SMART Link no. 1 High pressure above alarm limit,원표기 1x1704 · Alarm 81:4 SMART Link no. 1 High pressure above alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11705,Active alarm 1205,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1705,,,,0,,Alarm 81:5 SMART Link no. 1 Low pressure below alarm limit,원표기 1x1705 · Alarm 81:5 SMART Link no. 1 Low pressure below alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11706,Active alarm 1206,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1706,,,,0,,Alarm 81:6 SMART Link no. 1 Evaporation temperature below alarm limit,원표기 1x1706 · Alarm 81:6 SMART Link no. 1 Evaporation temperature below alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11707,Active alarm 1207,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1707,,,,0,,Alarm 81:7 SMART Link no. 1 Inverter group alarm (Power+),원표기 1x1707 · Alarm 81:7 SMART Link no. 1 Inverter group alarm (Power+)
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11708,Active alarm 1208,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1708,,,,0,,Alarm 81:8 SMART Link no. 1 Envelope alarm,원표기 1x1708 · Alarm 81:8 SMART Link no. 1 Envelope alarm
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11709,Active alarm 1209,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1709,,,,0,,Alarm 81:9 SMART Link no. 1 Starting up of faulty compressor,원표기 1x1709 · Alarm 81:9 SMART Link no. 1 Starting up of faulty compressor
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11710,Active alarm 1210,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1710,,,,0,,Alarm 81:10 SMART Link no. 1 Discharge temperature above alarm limit,원표기 1x1710 · Alarm 81:10 SMART Link no. 1 Discharge temperature above alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11711,Active alarm 1211,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1711,,,,0,,Alarm 81:11 SMART Link no. 1 Pressure difference below alarm limit,원표기 1x1711 · Alarm 81:11 SMART Link no. 1 Pressure difference below alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11712,Active alarm 1212,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,34,,,,,,,,,,,,,,1x1712,,,,0,,,원표기 1x1712
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11713,Active alarm 1213,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1713,,,,0,,,원표기 1x1713
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11714,Active alarm 1214,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1714,,,,0,,,원표기 1x1714
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11715,Active alarm 1215,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1715,,,,0,,,원표기 1x1715
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11716,Active alarm 1216,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1716,,,,0,,,원표기 1x1716
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11717,Active alarm 1217,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1717,,,,0,,Alarm 82:2 SMART Link no. 2 supply air flow below defrost alarm limit,원표기 1x1717 · Alarm 82:2 SMART Link no. 2 supply air flow below defrost alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11718,Active alarm 1218,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1718,,,,0,,Alarm 82:3 SMART Link no. 2 High pressure switch tripped,원표기 1x1718 · Alarm 82:3 SMART Link no. 2 High pressure switch tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11719,Active alarm 1219,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1719,,,,0,,Alarm 82:4 SMART Link no. 2 High pressure above alarm limit,원표기 1x1719 · Alarm 82:4 SMART Link no. 2 High pressure above alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11720,Active alarm 1220,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1720,,,,0,,Alarm 82:5 SMART Link no. 2 Low pressure below alarm limit,원표기 1x1720 · Alarm 82:5 SMART Link no. 2 Low pressure below alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11721,Active alarm 1221,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1721,,,,0,,Alarm 82:6 SMART Link no. 2 Evaporation temperature below alarm limit,원표기 1x1721 · Alarm 82:6 SMART Link no. 2 Evaporation temperature below alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11722,Active alarm 1222,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1722,,,,0,,Alarm 82:7 SMART Link no. 2 Inverter group alarm (Power+),원표기 1x1722 · Alarm 82:7 SMART Link no. 2 Inverter group alarm (Power+)
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11723,Active alarm 1223,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1723,,,,0,,Alarm 82:8 SMART Link no. 2 Envelope alarm,원표기 1x1723 · Alarm 82:8 SMART Link no. 2 Envelope alarm
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11724,Active alarm 1224,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1724,,,,0,,Alarm 82:9 SMART Link no. 2 Starting up of faulty compressor,원표기 1x1724 · Alarm 82:9 SMART Link no. 2 Starting up of faulty compressor
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11725,Active alarm 1225,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1725,,,,0,,Alarm 82:10 SMART Link no. 2 Discharge temperature above alarm limit,원표기 1x1725 · Alarm 82:10 SMART Link no. 2 Discharge temperature above alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11726,Active alarm 1226,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1726,,,,0,,Alarm 82:11 SMART Link no. 2 Pressure difference below alarm limit,원표기 1x1726 · Alarm 82:11 SMART Link no. 2 Pressure difference below alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11727,Active alarm 1227,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1727,,,,0,,,원표기 1x1727
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11728,Active alarm 1228,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1728,,,,0,,,원표기 1x1728
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11729,Active alarm 1229,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1729,,,,0,,,원표기 1x1729
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11730,Active alarm 1230,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1730,,,,0,,,원표기 1x1730
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11731,Active alarm 1231,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1731,,,,0,,,원표기 1x1731
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11732,Active alarm 1232,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1732,,,,0,,Alarm 83:2 SMART Link no. 3 supply air flow below defrost alarm limit,원표기 1x1732 · Alarm 83:2 SMART Link no. 3 supply air flow below defrost alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11733,Active alarm 1233,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1733,,,,0,,Alarm 83:3 SMART Link no. 3 High pressure switch tripped,원표기 1x1733 · Alarm 83:3 SMART Link no. 3 High pressure switch tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11734,Active alarm 1234,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1734,,,,0,,Alarm 83:4 SMART Link no. 3 High pressure above alarm limit,원표기 1x1734 · Alarm 83:4 SMART Link no. 3 High pressure above alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11735,Active alarm 1235,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1735,,,,0,,Alarm 83:5 SMART Link no. 3 Low pressure below alarm limit,원표기 1x1735 · Alarm 83:5 SMART Link no. 3 Low pressure below alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11736,Active alarm 1236,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1736,,,,0,,Alarm 83:6 SMART Link no. 3 Evaporation temperature below alarm limit,원표기 1x1736 · Alarm 83:6 SMART Link no. 3 Evaporation temperature below alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11737,Active alarm 1237,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1737,,,,0,,Alarm 83:7 SMART Link no. 3 Inverter group alarm (Power+),원표기 1x1737 · Alarm 83:7 SMART Link no. 3 Inverter group alarm (Power+)
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11738,Active alarm 1238,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1738,,,,0,,Alarm 83:8 SMART Link no. 3 Envelope alarm,원표기 1x1738 · Alarm 83:8 SMART Link no. 3 Envelope alarm
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11739,Active alarm 1239,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1739,,,,0,,Alarm 83:9 SMART Link no. 3 Starting up of faulty compressor,원표기 1x1739 · Alarm 83:9 SMART Link no. 3 Starting up of faulty compressor
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11740,Active alarm 1240,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1740,,,,0,,Alarm 83:10 SMART Link no. 3 Discharge temperature above alarm limit,원표기 1x1740 · Alarm 83:10 SMART Link no. 3 Discharge temperature above alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11741,Active alarm 1241,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1741,,,,0,,Alarm 83:11 SMART Link no. 3 Pressure difference below alarm limit,원표기 1x1741 · Alarm 83:11 SMART Link no. 3 Pressure difference below alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11742,Active alarm 1242,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1742,,,,0,,,원표기 1x1742
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11743,Active alarm 1243,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1743,,,,0,,,원표기 1x1743
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11744,Active alarm 1244,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1744,,,,0,,,원표기 1x1744
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11745,Active alarm 1245,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1745,,,,0,,,원표기 1x1745
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11746,Active alarm 1246,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1746,,,,0,,,원표기 1x1746
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11747,Active alarm 1247,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1747,,,,0,,Alarm 84:2 SMART Link no. 4 supply air flow below defrost alarm limit,원표기 1x1747 · Alarm 84:2 SMART Link no. 4 supply air flow below defrost alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11748,Active alarm 1248,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1748,,,,0,,Alarm 84:3 SMART Link no. 4 High pressure switch tripped,원표기 1x1748 · Alarm 84:3 SMART Link no. 4 High pressure switch tripped
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11749,Active alarm 1249,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1749,,,,0,,Alarm 84:4 SMART Link no. 4 High pressure above alarm limit,원표기 1x1749 · Alarm 84:4 SMART Link no. 4 High pressure above alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11750,Active alarm 1250,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1750,,,,0,,Alarm 84:5 SMART Link no. 4 Low pressure below alarm limit,원표기 1x1750 · Alarm 84:5 SMART Link no. 4 Low pressure below alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11751,Active alarm 1251,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1751,,,,0,,Alarm 84:6 SMART Link no. 4 Evaporation temperature below alarm limit,원표기 1x1751 · Alarm 84:6 SMART Link no. 4 Evaporation temperature below alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11752,Active alarm 1252,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1752,,,,0,,Alarm 84:7 SMART Link no. 4 Inverter group alarm (Power+),원표기 1x1752 · Alarm 84:7 SMART Link no. 4 Inverter group alarm (Power+)
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11753,Active alarm 1253,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1753,,,,0,,Alarm 84:8 SMART Link no. 4 Envelope alarm,원표기 1x1753 · Alarm 84:8 SMART Link no. 4 Envelope alarm
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11754,Active alarm 1254,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1754,,,,0,,Alarm 84:9 SMART Link no. 4 Starting up of faulty compressor,원표기 1x1754 · Alarm 84:9 SMART Link no. 4 Starting up of faulty compressor
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11755,Active alarm 1255,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1755,,,,0,,Alarm 84:10 SMART Link no. 4 Discharge temperature above alarm limit,원표기 1x1755 · Alarm 84:10 SMART Link no. 4 Discharge temperature above alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11756,Active alarm 1256,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1756,,,,0,,Alarm 84:11 SMART Link no. 4 Pressure difference below alarm limit,원표기 1x1756 · Alarm 84:11 SMART Link no. 4 Pressure difference below alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11757,Active alarm 1257,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1757,,,,0,,,원표기 1x1757
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11758,Active alarm 1258,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1758,,,,0,,,원표기 1x1758
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11759,Active alarm 1259,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1759,,,,0,,,원표기 1x1759
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11760,Active alarm 1260,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1760,,,,0,,,원표기 1x1760
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11761,Active alarm 1261,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,35,,,,,,,,,,,,,,1x1761,,,,0,,,원표기 1x1761
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11762,Active alarm 1262,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1762,,,,0,,,원표기 1x1762
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11763,Active alarm 1263,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1763,,,,0,,,원표기 1x1763
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11764,Active alarm 1264,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1764,,,,0,,,원표기 1x1764
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11765,Active alarm 1265,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1765,,,,0,,,원표기 1x1765
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11766,Active alarm 1266,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1766,,,,0,,,원표기 1x1766
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11767,Active alarm 1267,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1767,,,,0,,,원표기 1x1767
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11768,Active alarm 1268,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1768,,,,0,,,원표기 1x1768
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11769,Active alarm 1269,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1769,,,,0,,,원표기 1x1769
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11770,Active alarm 1270,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1770,,,,0,,,원표기 1x1770
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11771,Active alarm 1271,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1771,,,,0,,,원표기 1x1771
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11772,Active alarm 1272,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1772,,,,0,,,원표기 1x1772
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11773,Active alarm 1273,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1773,,,,0,,,원표기 1x1773
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11774,Active alarm 1274,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1774,,,,0,,,원표기 1x1774
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11775,Active alarm 1275,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1775,,,,0,,,원표기 1x1775
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11776,Active alarm 1276,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1776,,,,0,,,원표기 1x1776
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11777,Active alarm 1277,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1777,,,,0,,,원표기 1x1777
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11778,Active alarm 1278,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1778,,,,0,,,원표기 1x1778
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11779,Active alarm 1279,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1779,,,,0,,,원표기 1x1779
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11780,Active alarm 1280,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1780,,,,0,,,원표기 1x1780
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11781,Active alarm 1281,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1781,,,,0,,,원표기 1x1781
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11782,Active alarm 1282,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1782,,,,0,,,원표기 1x1782
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11783,Active alarm 1283,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1783,,,,0,,,원표기 1x1783
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11784,Active alarm 1284,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1784,,,,0,,,원표기 1x1784
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11785,Active alarm 1285,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1785,,,,0,,,원표기 1x1785
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11786,Active alarm 1286,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1786,,,,0,,,원표기 1x1786
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11787,Active alarm 1287,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1787,,,,0,,,원표기 1x1787
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11788,Active alarm 1288,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1788,,,,0,,,원표기 1x1788
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11789,Active alarm 1289,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1789,,,,0,,,원표기 1x1789
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11790,Active alarm 1290,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1790,,,,0,,,원표기 1x1790
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11791,Active alarm 1291,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1791,,,,0,,,원표기 1x1791
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11792,Active alarm 1292,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1792,,,,0,,,원표기 1x1792
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11793,Active alarm 1293,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1793,,,,0,,,원표기 1x1793
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11794,Active alarm 1294,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1794,,,,0,,,원표기 1x1794
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11795,Active alarm 1295,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1795,,,,0,,,원표기 1x1795
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11796,Active alarm 1296,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1796,,,,0,,,원표기 1x1796
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11797,Active alarm 1297,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1797,,,,0,,,원표기 1x1797
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11798,Active alarm 1298,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1798,,,,0,,,원표기 1x1798
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11799,Active alarm 1299,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1799,,,,0,,,원표기 1x1799
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11800,Active alarm 1300,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1800,,,,0,,,원표기 1x1800
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11801,Active alarm 1301,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1801,,,,0,,,원표기 1x1801
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11802,Active alarm 1302,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1802,,,,0,,,원표기 1x1802
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11803,Active alarm 1303,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1803,,,,0,,,원표기 1x1803
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11804,Active alarm 1304,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1804,,,,0,,,원표기 1x1804
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11805,Active alarm 1305,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1805,,,,0,,,원표기 1x1805
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11806,Active alarm 1306,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1806,,,,0,,,원표기 1x1806
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11807,Active alarm 1307,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1807,,,,0,,,원표기 1x1807
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11808,Active alarm 1308,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1808,,,,0,,,원표기 1x1808
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11809,Active alarm 1309,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1809,,,,0,,,원표기 1x1809
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11810,Active alarm 1310,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,36,,,,,,,,,,,,,,1x1810,,,,0,,,원표기 1x1810
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11811,Active alarm 1311,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1811,,,,0,,,원표기 1x1811
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11812,Active alarm 1312,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1812,,,,0,,,원표기 1x1812
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11813,Active alarm 1313,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1813,,,,0,,,원표기 1x1813
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11814,Active alarm 1314,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1814,,,,0,,,원표기 1x1814
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11815,Active alarm 1315,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1815,,,,0,,,원표기 1x1815
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11816,Active alarm 1316,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1816,,,,0,,,원표기 1x1816
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11817,Active alarm 1317,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1817,,,,0,,,원표기 1x1817
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11818,Active alarm 1318,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1818,,,,0,,,원표기 1x1818
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11819,Active alarm 1319,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1819,,,,0,,,원표기 1x1819
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11820,Active alarm 1320,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1820,,,,0,,,원표기 1x1820
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11821,Active alarm 1321,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1821,,,,0,,,원표기 1x1821
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11822,Active alarm 1322,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1822,,,,0,,,원표기 1x1822
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11823,Active alarm 1323,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1823,,,,0,,,원표기 1x1823
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11824,Active alarm 1324,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1824,,,,0,,,원표기 1x1824
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11825,Active alarm 1325,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1825,,,,0,,,원표기 1x1825
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11826,Active alarm 1326,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1826,,,,0,,,원표기 1x1826
