modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11827,Active alarm 1327,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1827,,,,0,,,원표기 1x1827
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11828,Active alarm 1328,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1828,,,,0,,,원표기 1x1828
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11829,Active alarm 1329,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1829,,,,0,,,원표기 1x1829
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11830,Active alarm 1330,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1830,,,,0,,,원표기 1x1830
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11831,Active alarm 1331,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1831,,,,0,,,원표기 1x1831
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11832,Active alarm 1332,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1832,,,,0,,,원표기 1x1832
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11833,Active alarm 1333,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1833,,,,0,,,원표기 1x1833
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11834,Active alarm 1334,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1834,,,,0,,,원표기 1x1834
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11835,Active alarm 1335,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1835,,,,0,,,원표기 1x1835
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11836,Active alarm 1336,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1836,,,,0,,,원표기 1x1836
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11837,Active alarm 1337,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1837,,,,0,,,원표기 1x1837
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11838,Active alarm 1338,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1838,,,,0,,,원표기 1x1838
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11839,Active alarm 1339,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1839,,,,0,,,원표기 1x1839
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11840,Active alarm 1340,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1840,,,,0,,,원표기 1x1840
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11841,Active alarm 1341,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1841,,,,0,,,원표기 1x1841
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11842,Active alarm 1342,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1842,,,,0,,,원표기 1x1842
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11843,Active alarm 1343,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1843,,,,0,,,원표기 1x1843
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11844,Active alarm 1344,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1844,,,,0,,,원표기 1x1844
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11845,Active alarm 1345,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1845,,,,0,,,원표기 1x1845
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11846,Active alarm 1346,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1846,,,,0,,,원표기 1x1846
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11847,Active alarm 1347,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1847,,,,0,,,원표기 1x1847
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11848,Active alarm 1348,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1848,,,,0,,,원표기 1x1848
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11849,Active alarm 1349,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1849,,,,0,,,원표기 1x1849
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11850,Active alarm 1350,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1850,,,,0,,,원표기 1x1850
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11851,Active alarm 1351,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1851,,,,0,,,원표기 1x1851
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11852,Active alarm 1352,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1852,,,,0,,,원표기 1x1852
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11853,Active alarm 1353,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1853,,,,0,,,원표기 1x1853
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11854,Active alarm 1354,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1854,,,,0,,,원표기 1x1854
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11855,Active alarm 1355,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1855,,,,0,,,원표기 1x1855
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11856,Active alarm 1356,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1856,,,,0,,,원표기 1x1856
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11857,Active alarm 1357,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1857,,,,0,,,원표기 1x1857
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11858,Active alarm 1358,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1858,,,,0,,,원표기 1x1858
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11859,Active alarm 1359,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,37,,,,,,,,,,,,,,1x1859,,,,0,,,원표기 1x1859
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11860,Active alarm 1360,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1860,,,,0,,,원표기 1x1860
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11861,Active alarm 1361,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1861,,,,0,,,원표기 1x1861
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11862,Active alarm 1362,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1862,,,,0,,,원표기 1x1862
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11863,Active alarm 1363,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1863,,,,0,,,원표기 1x1863
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11864,Active alarm 1364,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1864,,,,0,,,원표기 1x1864
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11865,Active alarm 1365,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1865,,,,0,,,원표기 1x1865
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11866,Active alarm 1366,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1866,,,,0,,,원표기 1x1866
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11867,Active alarm 1367,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1867,,,,0,,,원표기 1x1867
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11868,Active alarm 1368,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1868,,,,0,,,원표기 1x1868
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11869,Active alarm 1369,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1869,,,,0,,,원표기 1x1869
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11870,Active alarm 1370,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1870,,,,0,,,원표기 1x1870
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11871,Active alarm 1371,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1871,,,,0,,,원표기 1x1871
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11872,Active alarm 1372,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1872,,,,0,,,원표기 1x1872
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11873,Active alarm 1373,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1873,,,,0,,,원표기 1x1873
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11874,Active alarm 1374,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1874,,,,0,,,원표기 1x1874
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11875,Active alarm 1375,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1875,,,,0,,,원표기 1x1875
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11876,Active alarm 1376,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1876,,,,0,,,원표기 1x1876
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11877,Active alarm 1377,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1877,,,,0,,,원표기 1x1877
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11878,Active alarm 1378,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1878,,,,0,,,원표기 1x1878
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11879,Active alarm 1379,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1879,,,,0,,,원표기 1x1879
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11880,Active alarm 1380,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1880,,,,0,,,원표기 1x1880
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11881,Active alarm 1381,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1881,,,,0,,,원표기 1x1881
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11882,Active alarm 1382,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1882,,,,0,,,원표기 1x1882
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11883,Active alarm 1383,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1883,,,,0,,,원표기 1x1883
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11884,Active alarm 1384,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1884,,,,0,,,원표기 1x1884
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11885,Active alarm 1385,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1885,,,,0,,,원표기 1x1885
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11886,Active alarm 1386,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1886,,,,0,,,원표기 1x1886
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11887,Active alarm 1387,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1887,,,,0,,,원표기 1x1887
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11888,Active alarm 1388,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1888,,,,0,,,원표기 1x1888
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11889,Active alarm 1389,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1889,,,,0,,,원표기 1x1889
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11890,Active alarm 1390,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1890,,,,0,,,원표기 1x1890
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11891,Active alarm 1391,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1891,,,,0,,,원표기 1x1891
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11892,Active alarm 1392,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1892,,,,0,,,원표기 1x1892
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11893,Active alarm 1393,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1893,,,,0,,,원표기 1x1893
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11894,Active alarm 1394,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1894,,,,0,,,원표기 1x1894
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11895,Active alarm 1395,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1895,,,,0,,,원표기 1x1895
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11896,Active alarm 1396,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1896,,,,0,,,원표기 1x1896
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11897,Active alarm 1397,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1897,,,,0,,,원표기 1x1897
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11898,Active alarm 1398,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1898,,,,0,,,원표기 1x1898
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11899,Active alarm 1399,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1899,,,,0,,,원표기 1x1899
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11900,Active alarm 1400,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1900,,,,0,,,원표기 1x1900
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11901,Active alarm 1401,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1901,,,,0,,,원표기 1x1901
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11902,Active alarm 1402,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1902,,,,0,,,원표기 1x1902
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11903,Active alarm 1403,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1903,,,,0,,,원표기 1x1903
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11904,Active alarm 1404,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1904,,,,0,,,원표기 1x1904
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11905,Active alarm 1405,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1905,,,,0,,,원표기 1x1905
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11906,Active alarm 1406,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1906,,,,0,,,원표기 1x1906
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11907,Active alarm 1407,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1907,,,,0,,,원표기 1x1907
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11908,Active alarm 1408,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,38,,,,,,,,,,,,,,1x1908,,,,0,,,원표기 1x1908
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11909,Active alarm 1409,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1909,,,,0,,,원표기 1x1909
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11910,Active alarm 1410,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1910,,,,0,,,원표기 1x1910
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11911,Active alarm 1411,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1911,,,,0,,Info 95:1 Supply air pre filter calibration performed at low air flow,원표기 1x1911 · Info 95:1 Supply air pre filter calibration performed at low air flow
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11912,Active alarm 1412,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1912,,,,0,,Info 95:2 Extract air pre filter calibration performed at low air flow,원표기 1x1912 · Info 95:2 Extract air pre filter calibration performed at low air flow
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11913,Active alarm 1413,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1913,,,,0,,Info 95:3 Supply air AHU filter calibration performed at low air flow,원표기 1x1913 · Info 95:3 Supply air AHU filter calibration performed at low air flow
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11914,Active alarm 1414,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1914,,,,0,,Info 95:4 Extract air AHU filter calibration performed at low air flow,원표기 1x1914 · Info 95:4 Extract air AHU filter calibration performed at low air flow
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11915,Active alarm 1415,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1915,,,,0,,Info 95:5 End filter calibration performed at low air flow,원표기 1x1915 · Info 95:5 End filter calibration performed at low air flow
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11916,Active alarm 1416,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1916,,,,0,,,원표기 1x1916
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11917,Active alarm 1417,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1917,,,,0,,,원표기 1x1917
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11918,Active alarm 1418,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1918,,,,0,,,원표기 1x1918
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11919,Active alarm 1419,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1919,,,,0,,,원표기 1x1919
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11920,Active alarm 1420,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1920,,,,0,,,원표기 1x1920
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11921,Active alarm 1421,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1921,,,,0,,,원표기 1x1921
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11922,Active alarm 1422,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1922,,,,0,,,원표기 1x1922
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11923,Active alarm 1423,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1923,,,,0,,,원표기 1x1923
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11924,Active alarm 1424,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1924,,,,0,,Info 95:14 Reduced humidity recovery time above alarm limit,원표기 1x1924 · Info 95:14 Reduced humidity recovery time above alarm limit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11925,Active alarm 1425,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1925,,,,0,,Info 95:15 Supply air humidity level above outdoor air level,원표기 1x1925 · Info 95:15 Supply air humidity level above outdoor air level
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11926,Active alarm 1426,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1926,,,,0,,Info 96:1 H/C defrost calibration not performed,원표기 1x1926 · Info 96:1 H/C defrost calibration not performed
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11927,Active alarm 1427,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1927,,,,0,,Info 96:2 H/C defrost calibration not approved,원표기 1x1927 · Info 96:2 H/C defrost calibration not approved
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11928,Active alarm 1428,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1928,,,,0,,Info 96:3 H/C minimum SA flow limit below factory setting,원표기 1x1928 · Info 96:3 H/C minimum SA flow limit below factory setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11929,Active alarm 1429,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1929,,,,0,,Info 96:4 H/C minimum EA flow limit below factory setting,원표기 1x1929 · Info 96:4 H/C minimum EA flow limit below factory setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11930,Active alarm 1430,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1930,,,,0,,Info 96:5 H/C OA temp limit for heating below factory setting,원표기 1x1930 · Info 96:5 H/C OA temp limit for heating below factory setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11931,Active alarm 1431,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1931,,,,0,,,원표기 1x1931
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11932,Active alarm 1432,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1932,,,,0,,,원표기 1x1932
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11933,Active alarm 1433,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1933,,,,0,,,원표기 1x1933
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11934,Active alarm 1434,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1934,,,,0,,,원표기 1x1934
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11935,Active alarm 1435,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1935,,,,0,,,원표기 1x1935
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11936,Active alarm 1436,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1936,,,,0,,,원표기 1x1936
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11937,Active alarm 1437,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1937,,,,0,,,원표기 1x1937
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11938,Active alarm 1438,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1938,,,,0,,,원표기 1x1938
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11939,Active alarm 1439,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1939,,,,0,,,원표기 1x1939
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11940,Active alarm 1440,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1940,,,,0,,,원표기 1x1940
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11941,Active alarm 1441,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1941,,,,0,,Info 97:1 Cloud connection offline,원표기 1x1941 · Info 97:1 Cloud connection offline
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11942,Active alarm 1442,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1942,,,,0,,Info 97:2 Cloud certificate missing/expired,원표기 1x1942 · Info 97:2 Cloud certificate missing/expired
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11943,Active alarm 1443,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1943,,,,0,,,원표기 1x1943
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11944,Active alarm 1444,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1944,,,,0,,,원표기 1x1944
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11945,Active alarm 1445,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1945,,,,0,,,원표기 1x1945
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11946,Active alarm 1446,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1946,,,,0,,,원표기 1x1946
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11947,Active alarm 1447,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1947,,,,0,,,원표기 1x1947
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11948,Active alarm 1448,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1948,,,,0,,,원표기 1x1948
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11949,Active alarm 1449,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1949,,,,0,,,원표기 1x1949
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11950,Active alarm 1450,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1950,,,,0,,,원표기 1x1950
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11951,Active alarm 1451,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1951,,,,0,,,원표기 1x1951
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11952,Active alarm 1452,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1952,,,,0,,Info 97:12 Plate heat exchanger bypass optimization not performed,원표기 1x1952 · Info 97:12 Plate heat exchanger bypass optimization not performed
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11953,Active alarm 1453,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1953,,,,0,,Info 97:13 Plate heat exchanger bypass optimization not approved,원표기 1x1953 · Info 97:13 Plate heat exchanger bypass optimization not approved
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11954,Active alarm 1454,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1954,,,,0,,Info 97:14 Plate heat exchanger defrost calibration not performed,원표기 1x1954 · Info 97:14 Plate heat exchanger defrost calibration not performed
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11955,Active alarm 1455,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1955,,,,0,,Info 97:15 Plate heat exchanger defrost calibration not approved,원표기 1x1955 · Info 97:15 Plate heat exchanger defrost calibration not approved
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11956,Active alarm 1456,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1956,,,,0,,Info 98:1 Supply air pre-filter calibration not performed,원표기 1x1956 · Info 98:1 Supply air pre-filter calibration not performed
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11957,Active alarm 1457,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,39,,,,,,,,,,,,,,1x1957,,,,0,,Info 98:2 Supply air pre-filter calibration not approved,원표기 1x1957 · Info 98:2 Supply air pre-filter calibration not approved
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11958,Active alarm 1458,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1958,,,,0,,Info 98:3 Extract air pre-filter calibration not performed,원표기 1x1958 · Info 98:3 Extract air pre-filter calibration not performed
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11959,Active alarm 1459,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1959,,,,0,,Info 98:4 Extract air pre-filter calibration not approved,원표기 1x1959 · Info 98:4 Extract air pre-filter calibration not approved
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11960,Active alarm 1460,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1960,,,,0,,Info 98:5 Supply air air handling unit filter calibration not performed,원표기 1x1960 · Info 98:5 Supply air air handling unit filter calibration not performed
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11961,Active alarm 1461,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1961,,,,0,,Info 98:6 Supply air air handling unit filter calibration not approved,원표기 1x1961 · Info 98:6 Supply air air handling unit filter calibration not approved
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11962,Active alarm 1462,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1962,,,,0,,Info 98:7 Extract air air handling unit filter calibration not performed,원표기 1x1962 · Info 98:7 Extract air air handling unit filter calibration not performed
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11963,Active alarm 1463,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1963,,,,0,,Info 98:8 Extract air air handling unit filter calibration not approved,원표기 1x1963 · Info 98:8 Extract air air handling unit filter calibration not approved
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11964,Active alarm 1464,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1964,,,,0,,Info 98:9 Supply air end filter calibration not performed,원표기 1x1964 · Info 98:9 Supply air end filter calibration not performed
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11965,Active alarm 1465,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1965,,,,0,,Info 98:10 Supply air end filter calibration not approved,원표기 1x1965 · Info 98:10 Supply air end filter calibration not approved
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11966,Active alarm 1466,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1966,,,,0,,Info 98:11 Rotary heat exchanger defrost calibration not performed,원표기 1x1966 · Info 98:11 Rotary heat exchanger defrost calibration not performed
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11967,Active alarm 1467,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1967,,,,0,,Info 98:12 Rotary heat exchanger defrost calibration not approved,원표기 1x1967 · Info 98:12 Rotary heat exchanger defrost calibration not approved
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11968,Active alarm 1468,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1968,,,,0,,Info 98:13 ReCO2 calibration not performed,원표기 1x1968 · Info 98:13 ReCO2 calibration not performed
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11969,Active alarm 1469,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1969,,,,0,,Info 98:14 ReCO2 calibration not approved,원표기 1x1969 · Info 98:14 ReCO2 calibration not approved
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11970,Active alarm 1470,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1970,,,,0,,Info 98:15 ReCO2 incorrect setting,원표기 1x1970 · Info 98:15 ReCO2 incorrect setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11971,Active alarm 1471,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1971,,,,0,,Info 99:1 E-mail error,원표기 1x1971 · Info 99:1 E-mail error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11972,Active alarm 1472,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1972,,,,0,,,원표기 1x1972
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11973,Active alarm 1473,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1973,,,,0,,,원표기 1x1973
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11974,Active alarm 1474,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1974,,,,0,,,원표기 1x1974
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11975,Active alarm 1475,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1975,,,,0,,Info 99:5 FTP error,원표기 1x1975 · Info 99:5 FTP error
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11976,Active alarm 1476,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1976,,,,0,,Info 99:6 Schedule invalid data auto corrected,원표기 1x1976 · Info 99:6 Schedule invalid data auto corrected
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11977,Active alarm 1477,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1977,,,,0,,Info 99:7 SD card memory soon full. Oldest log data will soon be deleted,원표기 1x1977 · Info 99:7 SD card memory soon full. Oldest log data will soon be deleted
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11978,Active alarm 1478,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1978,,,,0,,Info 99:8 SD card memory full. Oldest log data deleted,원표기 1x1978 · Info 99:8 SD card memory full. Oldest log data deleted
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11979,Active alarm 1479,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1979,,,,0,,Info 99:9 IQlogic CPU2 reboot caused by corrupt SD card remove and replace,원표기 1x1979 · Info 99:9 IQlogic CPU2 reboot caused by corrupt SD card remove and replace
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11980,Active alarm 1480,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1980,,,,0,,,원표기 1x1980
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11981,Active alarm 1481,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1981,,,,0,,Info 99:11 No external outdoor air temperature sensor connected for heat retention,원표기 1x1981 · Info 99:11 No external outdoor air temperature sensor connected for heat retention
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11982,Active alarm 1482,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1982,,,,0,,Info 99:12 No extract air/room temperature sensor connected,원표기 1x1982 · Info 99:12 No extract air/room temperature sensor connected
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11983,Active alarm 1483,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1983,,,,0,,,원표기 1x1983
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11984,Active alarm 1484,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1984,,,,0,,Info 99:14 Internal serial memory error CPU 1,원표기 1x1984 · Info 99:14 Internal serial memory error CPU 1
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11985,Active alarm 1485,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1985,,,,0,,Info 99:15 Clock circuit defective,원표기 1x1985 · Info 99:15 Clock circuit defective
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11986,Active alarm 1486,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1986,,,,0,,,원표기 1x1986
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11987,Active alarm 1487,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1987,,,,0,,,원표기 1x1987
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11988,Active alarm 1488,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1988,,,,0,,,원표기 1x1988
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11989,Active alarm 1489,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1989,,,,0,,,원표기 1x1989
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11990,Active alarm 1490,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1990,,,,0,,,원표기 1x1990
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11991,Active alarm 1491,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1991,,,,0,,,원표기 1x1991
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11992,Active alarm 1492,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1992,,,,0,,,원표기 1x1992
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11993,Active alarm 1493,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1993,,,,0,,,원표기 1x1993
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11994,Active alarm 1494,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1994,,,,0,,,원표기 1x1994
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11995,Active alarm 1495,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1995,,,,0,,,원표기 1x1995
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11996,Active alarm 1496,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1996,,,,0,,,원표기 1x1996
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11997,Active alarm 1497,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1997,,,,0,,,원표기 1x1997
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11998,Active alarm 1498,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1998,,,,0,,,원표기 1x1998
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,11999,Active alarm 1499,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x1999,,,,0,,,원표기 1x1999
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12000,Active alarm 1500,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x2000,,,,0,,,원표기 1x2000
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12001,Active alarm group 1,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x2001,,,,0,,,원표기 1x2001
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12002,Active alarm group 2,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x2002,,,,0,,,원표기 1x2002
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12003,Active alarm group 3,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x2003,,,,0,,,원표기 1x2003
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12004,Active alarm group 4,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x2004,,,,0,,,원표기 1x2004
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12005,Active alarm group 5,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,40,,,,,,,,,,,,,,1x2005,,,,0,,,원표기 1x2005
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12006,Active alarm group 6,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2006,,,,0,,,원표기 1x2006
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12007,Active alarm group 7,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2007,,,,0,,,원표기 1x2007
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12008,Active alarm group 8,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2008,,,,0,,,원표기 1x2008
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12009,Active alarm group 9,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2009,,,,0,,,원표기 1x2009
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12010,Active alarm group 10,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2010,,,,0,,,원표기 1x2010
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12011,Active alarm group 11,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2011,,,,0,,,원표기 1x2011
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12012,Active alarm group 12,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2012,,,,0,,,원표기 1x2012
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12013,Active alarm group 13,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2013,,,,0,,,원표기 1x2013
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12014,Active alarm group 14,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2014,,,,0,,,원표기 1x2014
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12015,Active alarm group 15,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2015,,,,0,,,원표기 1x2015
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12016,Active alarm group 16,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2016,,,,0,,,원표기 1x2016
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12017,Active alarm group 17,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2017,,,,0,,,원표기 1x2017
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12018,Active alarm group 18,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2018,,,,0,,,원표기 1x2018
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12019,Active alarm group 19,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2019,,,,0,,,원표기 1x2019
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12020,Active alarm group 20,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2020,,,,0,,,원표기 1x2020
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12021,Active alarm group 21,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2021,,,,0,,,원표기 1x2021
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12022,Active alarm group 22,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2022,,,,0,,,원표기 1x2022
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12023,Active alarm group 23,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2023,,,,0,,,원표기 1x2023
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12024,Active alarm group 24,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2024,,,,0,,,원표기 1x2024
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12025,Active alarm group 25,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2025,,,,0,,,원표기 1x2025
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12026,Active alarm group 26,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2026,,,,0,,,원표기 1x2026
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12027,Active alarm group 27,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2027,,,,0,,,원표기 1x2027
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12028,Active alarm group 28,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2028,,,,0,,,원표기 1x2028
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12029,Active alarm group 29,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2029,,,,0,,,원표기 1x2029
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12030,Active alarm group 30,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2030,,,,0,,,원표기 1x2030
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12031,Active alarm group 31,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2031,,,,0,,,원표기 1x2031
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12032,Active alarm group 32,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2032,,,,0,,,원표기 1x2032
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12033,Active alarm group 33,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2033,,,,0,,,원표기 1x2033
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12034,Active alarm group 34,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2034,,,,0,,,원표기 1x2034
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12035,Active alarm group 35,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2035,,,,0,,,원표기 1x2035
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12036,Active alarm group 36,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2036,,,,0,,,원표기 1x2036
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12037,Active alarm group 37,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2037,,,,0,,,원표기 1x2037
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12038,Active alarm group 38,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2038,,,,0,,,원표기 1x2038
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12039,Active alarm group 39,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2039,,,,0,,,원표기 1x2039
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12040,Active alarm group 40,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2040,,,,0,,,원표기 1x2040
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12041,Active alarm group 41,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2041,,,,0,,,원표기 1x2041
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12042,Active alarm group 42,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2042,,,,0,,,원표기 1x2042
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12043,Active alarm group 43,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2043,,,,0,,,원표기 1x2043
