modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12044,Active alarm group 44,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2044,,,,0,,,원표기 1x2044
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12045,Active alarm group 45,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2045,,,,0,,,원표기 1x2045
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12046,Active alarm group 46,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2046,,,,0,,,원표기 1x2046
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12047,Active alarm group 47,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2047,,,,0,,,원표기 1x2047
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12048,Active alarm group 48,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2048,,,,0,,,원표기 1x2048
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12049,Active alarm group 49,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2049,,,,0,,,원표기 1x2049
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12050,Active alarm group 50,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2050,,,,0,,,원표기 1x2050
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12051,Active alarm group 51,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2051,,,,0,,,원표기 1x2051
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12052,Active alarm group 52,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2052,,,,0,,,원표기 1x2052
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12053,Active alarm group 53,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2053,,,,0,,,원표기 1x2053
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12054,Active alarm group 54,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,41,,,,,,,,,,,,,,1x2054,,,,0,,,원표기 1x2054
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12055,Active alarm group 55,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2055,,,,0,,,원표기 1x2055
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12056,Active alarm group 56,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2056,,,,0,,,원표기 1x2056
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12057,Active alarm group 57,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2057,,,,0,,,원표기 1x2057
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12058,Active alarm group 58,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2058,,,,0,,,원표기 1x2058
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12059,Active alarm group 59,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2059,,,,0,,,원표기 1x2059
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12060,Active alarm group 60,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2060,,,,0,,,원표기 1x2060
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12061,Active alarm group 61,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2061,,,,0,,,원표기 1x2061
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12062,Active alarm group 62,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2062,,,,0,,,원표기 1x2062
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12063,Active alarm group 63,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2063,,,,0,,,원표기 1x2063
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12064,Active alarm group 64,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2064,,,,0,,,원표기 1x2064
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12065,Active alarm group 65,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2065,,,,0,,,원표기 1x2065
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12066,Active alarm group 66,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2066,,,,0,,,원표기 1x2066
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12067,Active alarm group 67,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2067,,,,0,,,원표기 1x2067
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12068,Active alarm group 68,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2068,,,,0,,,원표기 1x2068
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12069,Active alarm group 69,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2069,,,,0,,,원표기 1x2069
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12070,Active alarm group 70,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2070,,,,0,,,원표기 1x2070
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12071,Active alarm group 71,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2071,,,,0,,,원표기 1x2071
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12072,Active alarm group 72,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2072,,,,0,,,원표기 1x2072
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12073,Active alarm group 73,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2073,,,,0,,,원표기 1x2073
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12074,Active alarm group 74,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2074,,,,0,,,원표기 1x2074
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12075,Active alarm group 75,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2075,,,,0,,,원표기 1x2075
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12076,Active alarm group 76,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2076,,,,0,,,원표기 1x2076
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12077,Active alarm group 77,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2077,,,,0,,,원표기 1x2077
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12078,Active alarm group 78,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2078,,,,0,,,원표기 1x2078
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12079,Active alarm group 79,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2079,,,,0,,,원표기 1x2079
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12080,Active alarm group 80,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2080,,,,0,,,원표기 1x2080
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12081,Active alarm group 81,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2081,,,,0,,,원표기 1x2081
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12082,Active alarm group 82,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2082,,,,0,,,원표기 1x2082
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12083,Active alarm group 83,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2083,,,,0,,,원표기 1x2083
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12084,Active alarm group 84,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2084,,,,0,,,원표기 1x2084
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12085,Active alarm group 85,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2085,,,,0,,,원표기 1x2085
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12086,Active alarm group 86,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2086,,,,0,,,원표기 1x2086
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12087,Active alarm group 87,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2087,,,,0,,,원표기 1x2087
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12088,Active alarm group 88,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2088,,,,0,,,원표기 1x2088
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12089,Active alarm group 89,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2089,,,,0,,,원표기 1x2089
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12090,Active alarm group 90,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2090,,,,0,,,원표기 1x2090
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12091,Active alarm group 91,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2091,,,,0,,,원표기 1x2091
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12092,Active alarm group 92,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2092,,,,0,,,원표기 1x2092
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12093,Active alarm group 93,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2093,,,,0,,,원표기 1x2093
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12094,Active alarm group 94,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2094,,,,0,,,원표기 1x2094
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12095,Active alarm group 95,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2095,,,,0,,,원표기 1x2095
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12096,Active alarm group 96,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2096,,,,0,,,원표기 1x2096
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12097,Active alarm group 97,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2097,,,,0,,,원표기 1x2097
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12098,Active alarm group 98,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2098,,,,0,,,원표기 1x2098
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12099,Active alarm group 99,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2099,,,,0,,,원표기 1x2099
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,12100,Active alarm group 100,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,42,,,,,,,,,,,,,,1x2100,,,,0,,,원표기 1x2100
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30001,Component name,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0001,,,,0,,25=IQlogic,원표기 3x0001 · 25=IQlogic
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30002,Application id/AHU Type,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0002,,,,8,,"10=GOLD RX, 11=GOLD PX, 12=GOLD CX, 13=GOLD SD/SA,14=GOLD SD/EA, 15=GOLD SD/SA+CX, 16=GOLD SD/SA+EA, 17=GOLD SD/SA+EA+CX","원표기 3x0002 · 10=GOLD RX, 11=GOLD PX, 12=GOLD CX, 13=GOLD SD/SA,14=GOLD SD/EA, 15=GOLD SD/SA+CX, 16=GOLD SD/SA+EA, 17=GOLD SD/SA+EA+CX"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30003,Air flow direction,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0003,,,,2,,"0=Fan no.2 as SA, 1=Fan no.1 as SA.","원표기 3x0003 · 0=Fan no.2 as SA, 1=Fan no.1 as SA."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30004,SA Air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0004,,,,0,,Present supply air flow.,원표기 3x0004 · Present supply air flow.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30005,SA Air flow regulator,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0005,,,,0,,Present supply air flow regulator set point.,원표기 3x0005 · Present supply air flow regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30006,EA Air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0006,,,,0,,Present extract air flow.,원표기 3x0006 · Present extract air flow.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30007,EA Air flow regulator,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0007,,,,0,,Present extract air flow regulator set point.,원표기 3x0007 · Present extract air flow regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30008,SA Duct pressure,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0008,,,,0,,Present supply air duct pressure.,원표기 3x0008 · Present supply air duct pressure.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30009,SA Duct pressure regulator,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0009,,,,0,,Present supply air duct pressure regulator set point.,원표기 3x0009 · Present supply air duct pressure regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30010,EA Duct pressure,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0010,,,,0,,Present extract air duct pressure.,원표기 3x0010 · Present extract air duct pressure.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30011,EA Duct pressure regulator,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0011,,,,0,,Present extract air duct pressure regulator set point.,원표기 3x0011 · Present extract air duct pressure regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30012,Demand input level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0012,,,,0,,Present input signal for demand regulation.,원표기 3x0012 · Present input signal for demand regulation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30013,Demand regulator,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0013,,,,0,,Present demand regulator set point.,원표기 3x0013 · Present demand regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30014,SA Air flow pressure,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0014,,,,0,,Present air flow pressure in the supply air fan inlet.,원표기 3x0014 · Present air flow pressure in the supply air fan inlet.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30015,EA Air flow pressure,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0015,,,,0,,Present air flow pressure in the extract air fan inlet.,원표기 3x0015 · Present air flow pressure in the extract air fan inlet.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30018,Demand CO2 regulator,ppm,ppm,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0018,,,,0,,Present demand CO2 regulator set point.,원표기 3x0018 · Present demand CO2 regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30019,Demand VOC regulator,ppm,ppm,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0019,,,,0,,Present demand VOC regulator set point.,원표기 3x0019 · Present demand VOC regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30023,SA Pre-filter pressure level,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0023,,,,0,,Present supply air pre-filter pressure drop.,원표기 3x0023 · Present supply air pre-filter pressure drop.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30024,SA Pre-filter pressure alarm limit,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0024,,,,0,,Present supply air pre-filter pressure alarm limit.,원표기 3x0024 · Present supply air pre-filter pressure alarm limit.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30025,EA Pre-filter pressure level,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0025,,,,0,,Present extract air pre-filter pressure drop.,원표기 3x0025 · Present extract air pre-filter pressure drop.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30026,EA Pre-filter pressure alarm limit,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0026,,,,0,,Present extract air pre-filter pressure alarm limit.,원표기 3x0026 · Present extract air pre-filter pressure alarm limit.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30027,SA AHU filter pressure level,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0027,,,,0,,Present supply air filter pressure drop.,원표기 3x0027 · Present supply air filter pressure drop.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30028,SA AHU filter pressure alarm limit,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0028,,,,0,,Present supply air filter pressure alarm limit.,원표기 3x0028 · Present supply air filter pressure alarm limit.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30029,EA AHU filter pressure level,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0029,,,,0,,Present extract air filter pressure drop.,원표기 3x0029 · Present extract air filter pressure drop.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30030,EA AHU filter pressure alarm limit,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0030,,,,0,,Present extract air filter pressure alarm limit.,원표기 3x0030 · Present extract air filter pressure alarm limit.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30031,SA End-filter pressure level,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0031,,,,0,,Present supply air end-filter pressure drop.,원표기 3x0031 · Present supply air end-filter pressure drop.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30032,SA End-filter pressure alarm limit,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,43,,,,,,,,,,,,,,3x0032,,,,0,,Present supply air end-filter pressure alarm limit.,원표기 3x0032 · Present supply air end-filter pressure alarm limit.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30037,SA Fan level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,44,,,,,,,,,,,,,,3x0037,,,,0,,Present fan speed level of the supply air fan.,원표기 3x0037 · Present fan speed level of the supply air fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30038,EA Fan level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,44,,,,,,,,,,,,,,3x0038,,,,0,,Present fan speed level of the extract air fan.,원표기 3x0038 · Present fan speed level of the extract air fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30039,SA Fan speed,rpm,rpm,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,44,,,,,,,,,,,,,,3x0039,,,,0,,Present fan speed level of the supply air fan.,원표기 3x0039 · Present fan speed level of the supply air fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30040,EA Fan speed,rpm,rpm,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,44,,,,,,,,,,,,,,3x0040,,,,0,,Present fan speed level of the extract air fan.,원표기 3x0040 · Present fan speed level of the extract air fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30041,SA Voltage,V,V,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,44,,,,,,,,,,,,,,3x0041,,,,0,,Present voltage level of the supply air fan.,원표기 3x0041 · Present voltage level of the supply air fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30042,EA Voltage,V,V,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,44,,,,,,,,,,,,,,3x0042,,,,0,,Present voltage level of the extract air fan.,원표기 3x0042 · Present voltage level of the extract air fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30043,SA Fan current,A,A,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,44,,,,,,,,,,,,,,3x0043,,,,0,,Present current level of the supply air fans. Includes all supply air fans.,원표기 3x0043 · Present current level of the supply air fans. Includes all supply air fans.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30044,EA Fan current,A,A,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,44,,,,,,,,,,,,,,3x0044,,,,0,,Present current level of the extract air fans. Includes all supply air fans.,원표기 3x0044 · Present current level of the extract air fans. Includes all supply air fans.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30045,SA Fan power,kW,kW,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,44,,,,,,,,,,,,,,3x0045,,,,0,,Present power level of the supply air fans. Includes all supply air fans.,원표기 3x0045 · Present power level of the supply air fans. Includes all supply air fans.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30046,EA Fan power,kW,kW,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,44,,,,,,,,,,,,,,3x0046,,,,0,,Present power consumption level of the extract air fans. Includes all extract air fans.,원표기 3x0046 · Present power consumption level of the extract air fans. Includes all extract air fans.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30047,SA Fan kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,44,,,,,,,,,,,,,,3x0047,,,,0,,Total power consumption of the supply air fans. Includes all supply air fans.,원표기 3x0047 · Total power consumption of the supply air fans. Includes all supply air fans.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30048,EA Fan kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,44,,,,,,,,,,,,,,3x0048,,,,0,,Total power consumption level of the extract air fans. Includes all extract air fans.,원표기 3x0048 · Total power consumption level of the extract air fans. Includes all extract air fans.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30049,SA Fan MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,44,,,,,,,,,,,,,,3x0049,,,,0,,Total power consumption of the supply air fans. Includes all supply air fans.,원표기 3x0049 · Total power consumption of the supply air fans. Includes all supply air fans.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30050,EA Fan MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,44,,,,,,,,,,,,,,3x0050,,,,0,,Total power consumption level of the extract air fans. Includes all extract air fans.,원표기 3x0050 · Total power consumption level of the extract air fans. Includes all extract air fans.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30051,SA Fan operation time,,days,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,44,,,,,,,,,,,,,,3x0051,,,,0,,Total operation time of the supply air fan presented in days (24h).,원표기 3x0051 · Total operation time of the supply air fan presented in days (24h).
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30052,EA Fan operation time,,days,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,44,,,,,,,,,,,,,,3x0052,,,,0,,Total operation time of the extract air fan presented in days (24h).,원표기 3x0052 · Total operation time of the extract air fan presented in days (24h).
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30055,SA Fan min air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,44,,,,,,,,,,,,,,3x0055,,,,0,,Supply air AHU min air flow,원표기 3x0055 · Supply air AHU min air flow
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30056,EA Fan min air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,44,,,,,,,,,,,,,,3x0056,,,,0,,Extract air AHU min air flow,원표기 3x0056 · Extract air AHU min air flow
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30057,SA Fan max air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,44,,,,,,,,,,,,,,3x0057,,,,0,,Supply air AHU max air flow,원표기 3x0057 · Supply air AHU max air flow
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30058,EA Fan max air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,44,,,,,,,,,,,,,,3x0058,,,,0,,Extract air AHU max air flow,원표기 3x0058 · Extract air AHU max air flow
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30063,SFP,,kW/m3/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,44,,,,,,,,,,,,,,3x0063,,,,0,,Calculated SFP level.,원표기 3x0063 · Calculated SFP level.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30064,SA Temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0064,,,,0,,Present supply air temperature.,원표기 3x0064 · Present supply air temperature.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30065,SA-D Temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0065,,,,0,,Present supply air density temperature.,원표기 3x0065 · Present supply air density temperature.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30066,EA Temperature RX,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0066,,,,0,,Present extract air temperature in the unit (only AHU type RX).,원표기 3x0066 · Present extract air temperature in the unit (only AHU type RX).
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30067,EA-D Temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0067,,,,0,,Present extract air density temperature.,원표기 3x0067 · Present extract air density temperature.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30068,EA Regulation temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0068,,,,0,,Present extract air temperature used for regulation.,원표기 3x0068 · Present extract air temperature used for regulation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30069,EA Temperature PX/CX,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0069,,,,0,,Present extract air temperature in the unit (only AHU type PX/CX).,원표기 3x0069 · Present extract air temperature in the unit (only AHU type PX/CX).
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30070,EA Temperature SD,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0070,,,,0,,Present extract air temperature in the unit (only AHU type SD).,원표기 3x0070 · Present extract air temperature in the unit (only AHU type SD).
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30072,Outdoor temperature COOL DX,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0072,,,,0,,Present outdoor air temperature in the COOL DX unit.,원표기 3x0072 · Present outdoor air temperature in the COOL DX unit.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30073,Outdoor temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0073,,,,0,,Present outdoor air temperature in the unit.,원표기 3x0073 · Present outdoor air temperature in the unit.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30074,Outdoor regulation temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0074,,,,0,,Present outdoor air temperature used for regulation.,원표기 3x0074 · Present outdoor air temperature used for regulation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30075,External outdoor temperature 1,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0075,,,,0,,Present external outdoor temperature of sensor 1.,원표기 3x0075 · Present external outdoor temperature of sensor 1.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30076,External outdoor temperature 2,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0076,,,,0,,Present external outdoor temperature of sensor 2.,원표기 3x0076 · Present external outdoor temperature of sensor 2.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30077,External outdoor temperature 3,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0077,,,,0,,Present external outdoor temperature of sensor 3.,원표기 3x0077 · Present external outdoor temperature of sensor 3.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30078,External outdoor temperature 4,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0078,,,,0,,Present external outdoor temperature of sensor 4.,원표기 3x0078 · Present external outdoor temperature of sensor 4.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30079,External outdoor temperature min/max/average,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0079,,,,0,,"Present calculated min, max or average (depending of configuration) temperature of outd. sensor 1-4.","원표기 3x0079 · Present calculated min, max or average (depending of configuration) temperature of outd. sensor 1-4."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30080,EA duct temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0080,,,,0,,Present extract air duct air temperature.,원표기 3x0080 · Present extract air duct air temperature.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30081,Room temperature 1,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0081,,,,0,,Present room temperature of sensor 1.,원표기 3x0081 · Present room temperature of sensor 1.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30082,Room temperature 2,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0082,,,,0,,Present room temperature of sensor 2.,원표기 3x0082 · Present room temperature of sensor 2.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30083,Room temperature 3,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0083,,,,0,,Present room temperature of sensor 3.,원표기 3x0083 · Present room temperature of sensor 3.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30084,Room temperature 4,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0084,,,,0,,Present room temperature of sensor 4.,원표기 3x0084 · Present room temperature of sensor 4.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30085,Room temperature min/max/average,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0085,,,,0,,"Present calculated min, max or average (depending of configuration) temperature of room sensor 1-4.","원표기 3x0085 · Present calculated min, max or average (depending of configuration) temperature of room sensor 1-4."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30087,SA Temp regulator,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0087,,,,0,,Present supply air temperature regulator set point.,원표기 3x0087 · Present supply air temperature regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30088,EA Temp regulator,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0088,,,,0,,Present extract air temperature regulator set point.,원표기 3x0088 · Present extract air temperature regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30090,Cool exchanger regulator level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0090,,,,0,,Present operation level of cool recovery.,원표기 3x0090 · Present operation level of cool recovery.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30091,Heat exchanger regulator level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0091,,,,0,,Present operation level of heat recovery.,원표기 3x0091 · Present operation level of heat recovery.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30092,Extra regulation sequence 1 heat regulator level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0092,,,,0,,Present level of extra regulation heat.,원표기 3x0092 · Present level of extra regulation heat.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30093,Extra regulation sequence 1 heat output level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0093,,,,0,,,원표기 3x0093
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30094,Reheat regulator level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0094,,,,0,,Present level of reheat.,원표기 3x0094 · Present level of reheat.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30095,Reheat output level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0095,,,,0,,,원표기 3x0095
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30096,ReCO heat level 2,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0096,,,,0,,Present level of ReCO heat. 2,원표기 3x0096 · Present level of ReCO heat. 2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30097,Down regulation level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0097,,,,0,,Present level of fan down regulation.,원표기 3x0097 · Present level of fan down regulation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30098,Heating boost level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0098,,,,0,,Present level of heating boost.,원표기 3x0098 · Present level of heating boost.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30099,Extra regulation sequence 1 cool regulator level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0099,,,,0,,Present level of extra regulation cool.,원표기 3x0099 · Present level of extra regulation cool.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30100,Extra regulation sequence 1 cool output level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0100,,,,0,,Present level of extra regulation cool.,원표기 3x0100 · Present level of extra regulation cool.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30101,Cool regulator level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0101,,,,0,,Present level of cooling.,원표기 3x0101 · Present level of cooling.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30102,Cool output level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0102,,,,0,,Present level of cooling.,원표기 3x0102 · Present level of cooling.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30103,ReCO cool level 2,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0103,,,,0,,Present level of ReCO heat. 2,원표기 3x0103 · Present level of ReCO heat. 2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30104,Cooling boost level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,45,,,,,,,,,,,,,,3x0104,,,,0,,Present level of cooling boost.,원표기 3x0104 · Present level of cooling boost.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30105,RHX operation level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0105,,,,0,,Present speed level of the rotary heat exchanger.,원표기 3x0105 · Present speed level of the rotary heat exchanger.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30106,RHX/PHX/CHX efficiency,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0106,,,,0,,Calculated level of the heat exchanger efficiency.,원표기 3x0106 · Calculated level of the heat exchanger efficiency.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30107,RHX defrost pressure level,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0107,,,,0,,Present pressure drop for the rotary heat exchanger.,원표기 3x0107 · Present pressure drop for the rotary heat exchanger.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30108,RHX defrost pressure alarm limit,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0108,,,,0,,Present pressure drop alarm limit for the rotary heat exchanger.,원표기 3x0108 · Present pressure drop alarm limit for the rotary heat exchanger.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30109,RHX carry over control pressure level,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0109,,,,0,,Present pressure difference for the rotary heat exchangers purging sector.,원표기 3x0109 · Present pressure difference for the rotary heat exchangers purging sector.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30110,PHX bypass type,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0110,,,,2,,"0=Center, 1=Side","원표기 3x0110 · 0=Center, 1=Side"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30111,RHX operation time,,Days,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0111,,,,0,,Total operation time of the rotary heat exchanger presented in days (24h).,원표기 3x0111 · Total operation time of the rotary heat exchanger presented in days (24h).
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30112,PX exchanger bypass 4A output,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0112,,,,0,,,원표기 3x0112
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30113,PX exchanger bypass 4A feedback,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0113,,,,0,,,원표기 3x0113
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30114,PHX-2 3D Type,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0114,,,,2,,"0=Cross flow, 1=Counter flow","원표기 3x0114 · 0=Cross flow, 1=Counter flow"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30115,PHX type,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0115,,,,3,,"0=PHX-1, one damper and humidity sensor, 1=PHX-2, three dampers, 2=PHX-3, one damper and pressure sensor.","원표기 3x0115 · 0=PHX-1, one damper and humidity sensor, 1=PHX-2, three dampers, 2=PHX-3, one damper and pressure sensor."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30116,PHX-2/3 pressure drop level,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0116,,,,0,,Present pressure drop for the plate heat exchanger.,원표기 3x0116 · Present pressure drop for the plate heat exchanger.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30117,PHX-1 Bypass output,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0117,,,,0,,Present level of plate heat exchanger bypass output.,원표기 3x0117 · Present level of plate heat exchanger bypass output.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30118,PHX-1 Bypass input,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0118,,,,0,,Present level of plate heat exchanger bypass input.,원표기 3x0118 · Present level of plate heat exchanger bypass input.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30119,PHX-1 Bypass temperature 1,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0119,,,,0,,Present bypass temperature sensor 1 in plate heat exchanger.,원표기 3x0119 · Present bypass temperature sensor 1 in plate heat exchanger.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30120,PHX-1 Bypass temperature 2,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0120,,,,0,,Present bypass temperature sensor 2 in plate heat exchanger.,원표기 3x0120 · Present bypass temperature sensor 2 in plate heat exchanger.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30121,PHX-2 Damper 1 output,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0121,,,,0,,Present level of plate heat exchanger damper 1 output.,원표기 3x0121 · Present level of plate heat exchanger damper 1 output.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30122,PHX-2 Damper 1 input,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0122,,,,0,,Present level of plate heat exchanger damper 1 input.,원표기 3x0122 · Present level of plate heat exchanger damper 1 input.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30123,PHX-2 Damper 2 output,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0123,,,,0,,Present level of plate heat exchanger damper 2 output.,원표기 3x0123 · Present level of plate heat exchanger damper 2 output.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30124,PHX-2 Damper 2 input,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0124,,,,0,,Present level of plate heat exchanger damper 2 input.,원표기 3x0124 · Present level of plate heat exchanger damper 2 input.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30125,PHX-2 Bypass output,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0125,,,,0,,Present level of plate heat exchanger bypass output.,원표기 3x0125 · Present level of plate heat exchanger bypass output.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30126,PHX-2 Bypass input,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0126,,,,0,,Present level of plate heat exchanger bypass input.,원표기 3x0126 · Present level of plate heat exchanger bypass input.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30127,CHX-1 Valve output,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0127,,,,0,,Present level of coil heat exchanger valve output.,원표기 3x0127 · Present level of coil heat exchanger valve output.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30128,CHX-1 Valve input,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0128,,,,0,,Present level of coil heat exchanger valve input.,원표기 3x0128 · Present level of coil heat exchanger valve input.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30129,CHX-1 Return water temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0129,,,,0,,Present return water temperature for coil heat exchanger.,원표기 3x0129 · Present return water temperature for coil heat exchanger.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30130,PHX/CHX operation time,,Days,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0130,,,,0,,Total operation time of the coil heat exchanger presented in days (24h).,원표기 3x0130 · Total operation time of the coil heat exchanger presented in days (24h).
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30132,PHX-3 Bypass output,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0132,,,,0,,Present level of plate heat exchanger bypass output.,원표기 3x0132 · Present level of plate heat exchanger bypass output.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30133,PHX-3 Bypass input,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0133,,,,0,,Present level of plate heat exchanger bypass input.,원표기 3x0133 · Present level of plate heat exchanger bypass input.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30134,CHX-2 Return water temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0134,,,,0,,Present return water temperature for coil heat exchanger.,원표기 3x0134 · Present return water temperature for coil heat exchanger.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30135,CHX-2 Extract coil pressure level,,mBar,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0135,,,,0,,Present extract coil differiential pressure.,원표기 3x0135 · Present extract coil differiential pressure.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30136,PHX-1/2 /CHX Humidity level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0136,,,,0,,Present level of air-humidity for calculation of bypass/valve limitation.,원표기 3x0136 · Present level of air-humidity for calculation of bypass/valve limitation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30137,CHX-2 Valve output,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0137,,,,0,,Present level of coil heat exchanger valve output.,원표기 3x0137 · Present level of coil heat exchanger valve output.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30138,CHX-2 Valve input,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0138,,,,0,,Present level of coil heat exchanger valve input.,원표기 3x0138 · Present level of coil heat exchanger valve input.
