modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30139,CHX-2 Pump output,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,46,,,,,,,,,,,,,,3x0139,,,,0,,Present level of pump heat exchanger output,원표기 3x0139 · Present level of pump heat exchanger output
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30140,Extra regulation sequence 1 coil type,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,47,,,,,,,,,,,,,,3x0140,,,,4,,"0=None,1..8=Electric, 9..10=Water, 11..15=Electric","원표기 3x0140 · 0=None,1..8=Electric, 9..10=Water, 11..15=Electric"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30141,Extra regulation sequence 1 anti frost temp/overheat input,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,47,,,,,,,,,,,,,,3x0141,,,,0,,Present extra regulation anti frost temperature for water heat coil. Value 0=overheat when electric heat is used.,원표기 3x0141 · Present extra regulation anti frost temperature for water heat coil. Value 0=overheat when electric heat is used.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30142,Extra regulation sequence 2 coil type,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,47,,,,,,,,,,,,,,3x0142,,,,4,,"0=None,1..8=Electric, 9..10=Water, 11..15=Electric","원표기 3x0142 · 0=None,1..8=Electric, 9..10=Water, 11..15=Electric"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30143,Extra regulation sequence 2 anti frost temp/overheat input,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,47,,,,,,,,,,,,,,3x0143,,,,0,,Present extra regulation anti frost temperature for water heat coil. Value 0=overheat when electric heat is used.,원표기 3x0143 · Present extra regulation anti frost temperature for water heat coil. Value 0=overheat when electric heat is used.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30144,Extra regulation sequence 1 temperature guard,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,47,,,,,,,,,,,,,,3x0144,,,,0,,,원표기 3x0144
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30145,Extra regulation sequence 2 temperature guard,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,47,,,,,,,,,,,,,,3x0145,,,,0,,,원표기 3x0145
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30146,Extra regulation sequence 1 input level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,47,,,,,,,,,,,,,,3x0146,,,,0,,,원표기 3x0146
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30147,Extra regulation sequence 1 heat operation time,,Days,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,47,,,,,,,,,,,,,,3x0147,,,,0,,Total operation time of extra regulation heat presented in days (24h).,원표기 3x0147 · Total operation time of extra regulation heat presented in days (24h).
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30148,Extra regulation sequence 1 cool operation time,,Days,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,47,,,,,,,,,,,,,,3x0148,,,,0,,Total operation time of extra regulation cool presented in days (24h).,원표기 3x0148 · Total operation time of extra regulation cool presented in days (24h).
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30149,Extra regulation sequence 2 input level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,47,,,,,,,,,,,,,,3x0149,,,,0,,,원표기 3x0149
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30150,Extra regulation sequence 2 heat operation time,,Days,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,47,,,,,,,,,,,,,,3x0150,,,,0,,Total operation time of extra regulation heat presented in days (24h).,원표기 3x0150 · Total operation time of extra regulation heat presented in days (24h).
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30151,Extra regulation sequence 2 cool operation time,,Days,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,47,,,,,,,,,,,,,,3x0151,,,,0,,Total operation time of extra regulation cool presented in days (24h).,원표기 3x0151 · Total operation time of extra regulation cool presented in days (24h).
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30152,Re-heat coil type,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,47,,,,,,,,,,,,,,3x0152,,,,4,,"0=None,1..8=Electric, 9..10=Water, 11..15=Electric","원표기 3x0152 · 0=None,1..8=Electric, 9..10=Water, 11..15=Electric"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30153,Re-heat anti frost temp/overheat input,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,47,,,,,,,,,,,,,,3x0153,,,,0,,Present anti frost temperature for water heat coil. Value 0=overheat when electric heat is used.,원표기 3x0153 · Present anti frost temperature for water heat coil. Value 0=overheat when electric heat is used.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30158,Re-heat input level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,47,,,,,,,,,,,,,,3x0158,,,,0,,,원표기 3x0158
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30159,Re-heat operation time,,Days,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,47,,,,,,,,,,,,,,3x0159,,,,0,,Total operation time of re-heat presented in days (24h).,원표기 3x0159 · Total operation time of re-heat presented in days (24h).
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30163,Cool coil type,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,47,,,,,,,,,,,,,,3x0163,,,,4,,"0=None,1..8=N/A, 9..10=Water, 11..15=N/A","원표기 3x0163 · 0=None,1..8=N/A, 9..10=Water, 11..15=N/A"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30164,Cool water temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,47,,,,,,,,,,,,,,3x0164,,,,0,,Present cool water temperature for water cool coil.,원표기 3x0164 · Present cool water temperature for water cool coil.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30168,Cool input level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,47,,,,,,,,,,,,,,3x0168,,,,0,,,원표기 3x0168
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30169,Cool operation time,,Days,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,47,,,,,,,,,,,,,,3x0169,,,,0,,Total operation time of cool presented in days (24h).,원표기 3x0169 · Total operation time of cool presented in days (24h).
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30174,Xzone SA temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0174,,,,0,,Present supply air temperature.,원표기 3x0174 · Present supply air temperature.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30175,Xzone EA temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0175,,,,0,,Present extract air temperature in the unit.,원표기 3x0175 · Present extract air temperature in the unit.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30176,Xzone EA regulation temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0176,,,,0,,Present extract air temperature used for regulation.,원표기 3x0176 · Present extract air temperature used for regulation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30177,Xzone Room temperature 1,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0177,,,,0,,Present room temperature of sensor 1.,원표기 3x0177 · Present room temperature of sensor 1.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30178,Xzone Room temperature 2,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0178,,,,0,,Present room temperature of sensor 2.,원표기 3x0178 · Present room temperature of sensor 2.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30179,Xzone Room temperature 3,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0179,,,,0,,Present room temperature of sensor 3.,원표기 3x0179 · Present room temperature of sensor 3.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30180,Xzone Room temperature 4,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0180,,,,0,,Present room temperature of sensor 4.,원표기 3x0180 · Present room temperature of sensor 4.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30181,Xzone Room temperature min/max/average,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0181,,,,0,,"Present calculated min, max or average (depending on configuration) temperature of room sensor 1-4.","원표기 3x0181 · Present calculated min, max or average (depending on configuration) temperature of room sensor 1-4."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30186,Xzone SA Temp regulator,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0186,,,,0,,Present supply air temperature regulator set point.,원표기 3x0186 · Present supply air temperature regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30187,Xzone EA Temp regulator,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0187,,,,0,,Present extract air temperature regulator set point.,원표기 3x0187 · Present extract air temperature regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30190,Xzone re-heat regulator level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0190,,,,0,,,원표기 3x0190
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30193,Xzone cool regulator level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0193,,,,0,,,원표기 3x0193
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30198,"Xzone heat, coil type",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0198,,,,4,,"0=None,1..8=Electric, 9..10=Water, 11..15=Electric","원표기 3x0198 · 0=None,1..8=Electric, 9..10=Water, 11..15=Electric"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30199,"Xzone heat, anti frost temp/overheat input",degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0199,,,,0,,Present Xzone heat anti frost temperature for water heat coil. Value 0=Overheat when electric heat is used.,원표기 3x0199 · Present Xzone heat anti frost temperature for water heat coil. Value 0=Overheat when electric heat is used.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30200,Xzone heat/cool temperature guard,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0200,,,,0,,,원표기 3x0200
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30203,"Xzone heat, output level",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0203,,,,0,,Present level of Xzone heat output.,원표기 3x0203 · Present level of Xzone heat output.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30204,"Xzone heat, input level",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0204,,,,0,,Present Xzone heat input.,원표기 3x0204 · Present Xzone heat input.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30205,"Xzone heat, operation time",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0205,,,,0,,Total operation time of Xzone heat presented in days (24h).,원표기 3x0205 · Total operation time of Xzone heat presented in days (24h).
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30209,"Xzone cool, coil type",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0209,,,,0,,9..10=Water,원표기 3x0209 · 9..10=Water
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30210,"Xzone cool, water temperature",degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0210,,,,0,,,원표기 3x0210
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30211,Xzone cool temperature guard,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0211,,,,0,,,원표기 3x0211
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30214,"Xzone cool, output level",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0214,,,,0,,Present level of Xzone cool.,원표기 3x0214 · Present level of Xzone cool.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30215,"Xzone cool, input level",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0215,,,,0,,Present Xzone cool valve position.,원표기 3x0215 · Present Xzone cool valve position.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30216,"Xzone cool, operation time",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,48,,,,,,,,,,,,,,3x0216,,,,0,,Total operation time of Xzone cool presented in days (24h).,원표기 3x0216 · Total operation time of Xzone cool presented in days (24h).
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30220,Pre-heat temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0220,,,,0,,Present pre-heat temperature.,원표기 3x0220 · Present pre-heat temperature.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30221,Pre-heat temp regulator set point,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0221,,,,0,,Present pre-heat temperature regulator set point.,원표기 3x0221 · Present pre-heat temperature regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30222,Pre-heat temp regulator level,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0222,,,,0,,,원표기 3x0222
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30224,Pre-heat coil type,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0224,,,,4,,"0=None,1..8=Electric, 9..10=Water, 11..15=Electric","원표기 3x0224 · 0=None,1..8=Electric, 9..10=Water, 11..15=Electric"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30225,Pre-heat anti frost temp/overheat input,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0225,,,,0,,Present pre-heat anti frost temperature for water heat coil. Value 0=Overheat when electric heat is used.,원표기 3x0225 · Present pre-heat anti frost temperature for water heat coil. Value 0=Overheat when electric heat is used.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30228,Pre-heat output level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0228,,,,0,,Present pre-heat output level.,원표기 3x0228 · Present pre-heat output level.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30229,Pre-heat input level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0229,,,,0,,Present pre-heat input level.,원표기 3x0229 · Present pre-heat input level.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30230,Pre-heat operation time,,Days,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0230,,,,0,,Total operation time of pre-heat presented in days (24h).,원표기 3x0230 · Total operation time of pre-heat presented in days (24h).
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30233,ReCO recirculation damper output 2,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0233,,,,0,,Present output signal to the recirculation damper.,원표기 3x0233 · Present output signal to the recirculation damper.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30234,ReCO recirculation damper input 2,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0234,,,,0,,Present input signal from the recirculation damper.,원표기 3x0234 · Present input signal from the recirculation damper.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30235,ReCO outdoor damper output 2,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0235,,,,0,,Present output signal to the outdoor air damper.,원표기 3x0235 · Present output signal to the outdoor air damper.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30236,ReCO outdoor damper input 2,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0236,,,,0,,Present input signal from the outdoor air damper.,원표기 3x0236 · Present input signal from the outdoor air damper.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30237,ReCO outdoor air flow 2,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0237,,,,0,,Present outdoor air flow level.,원표기 3x0237 · Present outdoor air flow level.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30238,ReCO outdoor air flow regulator set point 2,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0238,,,,0,,Present outdoor air flow regulator set point.,원표기 3x0238 · Present outdoor air flow regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30244,SA humidity level,percentRH,%RH,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0244,,,,0,,Present level of supply air humidity,원표기 3x0244 · Present level of supply air humidity
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30245,SA humidity temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0245,,,,0,,Present temperature inside the supply air humidity sensor.,원표기 3x0245 · Present temperature inside the supply air humidity sensor.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30246,SA dew point,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0246,,,,0,,Calculated supply air dew point.,원표기 3x0246 · Calculated supply air dew point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30247,EA humidity level,percentRH,%RH,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0247,,,,0,,Present level of extract air humidity.,원표기 3x0247 · Present level of extract air humidity.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30248,EA humidity temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0248,,,,0,,Present temperature inside the extract air humidity sensor.,원표기 3x0248 · Present temperature inside the extract air humidity sensor.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30249,EA dew point,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0249,,,,0,,Calculated extract air dew point.,원표기 3x0249 · Calculated extract air dew point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30251,Dehumidifying SA dew point regulator set point,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0251,,,,0,,Present supply air dew point regulator point.,원표기 3x0251 · Present supply air dew point regulator point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30252,Dehumidifying output level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0252,,,,0,,Present level of the dehumidifying output.,원표기 3x0252 · Present level of the dehumidifying output.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30254,Humidifying SA regulator set point,percentRH,%RH,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0254,,,,0,,,원표기 3x0254
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30255,Humidifying output level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0255,,,,0,,Present level of the humidifying output.,원표기 3x0255 · Present level of the humidifying output.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30260,Exhaust air humidity,percentRH,%RH,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0260,,,,0,,Present level of exhaust air humidity.,원표기 3x0260 · Present level of exhaust air humidity.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30261,Exhaust air temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0261,,,,0,,Present temperature inside the exhaust air humidity sensor.,원표기 3x0261 · Present temperature inside the exhaust air humidity sensor.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30262,Outdoor air humidity,percentRH,%RH,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0262,,,,0,,Present level of outdoor air humidity.,원표기 3x0262 · Present level of outdoor air humidity.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30263,Outdoor air temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,49,,,,,,,,,,,,,,3x0263,,,,0,,Present temperature inside the outdoor air humidity sensor.,원표기 3x0263 · Present temperature inside the outdoor air humidity sensor.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30264,Room air humidity,percentRH,%RH,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0264,,,,0,,Present level of room air humidity.,원표기 3x0264 · Present level of room air humidity.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30265,Room air temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0265,,,,0,,Present temperature inside the room air humidity sensor.,원표기 3x0265 · Present temperature inside the room air humidity sensor.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30266,VOC level,ppm,ppm,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0266,,,,0,,Present level of VOC,원표기 3x0266 · Present level of VOC
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30267,CO2 level,ppm,ppm,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0267,,,,0,,Present level of CO2,원표기 3x0267 · Present level of CO2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30271,"COOL DX, unit power size",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0271,,,,0,,,원표기 3x0271
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30274,"COOL DX, compressor 1 low pressure level",bar,Bar,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0274,,,,0,,,원표기 3x0274
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30275,"COOL DX, compressor 1 high pressure level",bar,Bar,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0275,,,,0,,,원표기 3x0275
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30276,"COOL DX, compressor 2 low pressure level",bar,Bar,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0276,,,,0,,,원표기 3x0276
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30277,"COOL DX, compressor 2 high pressure level",bar,Bar,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0277,,,,0,,,원표기 3x0277
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30281,Exhaust heat temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0281,,,,0,,Present exhaust heat temperature,원표기 3x0281 · Present exhaust heat temperature
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30282,Exhaust heat temp regulator set point,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0282,,,,0,,Present exhaust heat temp regulator set point,원표기 3x0282 · Present exhaust heat temp regulator set point
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30283,Exhaust heat temp regulator level,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0283,,,,0,,,원표기 3x0283
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30284,Exhaust heat coil type,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0284,,,,4,,"0=None,1..8=Electric, 9..10=Water, 11..15=Electric","원표기 3x0284 · 0=None,1..8=Electric, 9..10=Water, 11..15=Electric"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30285,Exhaust heat anti frost temp/overheat input,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0285,,,,0,,Present exhaust heat anti frost temperature for water heat coil. Value 0=Overheat when electric heat is used.,원표기 3x0285 · Present exhaust heat anti frost temperature for water heat coil. Value 0=Overheat when electric heat is used.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30286,Exhaust heat output level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0286,,,,0,,Present exhaust heat output level.,원표기 3x0286 · Present exhaust heat output level.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30287,Exhaust heat input level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0287,,,,0,,Present exhaust heat input level.,원표기 3x0287 · Present exhaust heat input level.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30288,Exhaust heat operation time,,Days,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0288,,,,0,,Total operation time of exhaust heat presented in days (24h).,원표기 3x0288 · Total operation time of exhaust heat presented in days (24h).
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30289,"SMART Link, WB outlet water 1",degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0289,,,,0,,,원표기 3x0289
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30290,"SMART Link, WB outlet water 2",degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0290,,,,0,,,원표기 3x0290
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30291,"SMART Link, WB outlet water 3",degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0291,,,,0,,,원표기 3x0291
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30292,"SMART Link, WB outlet water 4",degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0292,,,,0,,,원표기 3x0292
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30293,"SMART Link, WB outlet water average",degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0293,,,,0,,,원표기 3x0293
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30294,"SMART Link, WB reference water",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0294,,,,0,,,원표기 3x0294
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30297,"SMART Link WB, heated water set point",degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0297,,,,0,,,원표기 3x0297
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30298,"SMART Link WB, chilled water set point",degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0298,,,,0,,,원표기 3x0298
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30299,"SMART Link WB, Min heated water set point",degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0299,,,,0,,,원표기 3x0299
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30300,"SMART Link WB, Max heated water set point",degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0300,,,,0,,,원표기 3x0300
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30301,"SMART Link WB, Min chilled water set point",degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0301,,,,0,,,원표기 3x0301
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30302,"SMART Link WB, Max chilled water set point",degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,50,,,,,,,,,,,,,,3x0302,,,,0,,,원표기 3x0302
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30319,"SMART Link, WB operation",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,52,,,,,,,,,,,,,,3x0319,,,,0,,,원표기 3x0319
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30320,"SMART Link, WB cool mode",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,52,,,,,,,,,,,,,,3x0320,,,,0,,,원표기 3x0320
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30323,"SMART Link, DX unit 1 operation",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,52,,,,,,,,,,,,,,3x0323,,,,0,,,원표기 3x0323
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30324,"SMART Link, DX unit 1 cool mode",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,52,,,,,,,,,,,,,,3x0324,,,,0,,,원표기 3x0324
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30325,"SMART Link, DX unit 1 defrost request",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,52,,,,,,,,,,,,,,3x0325,,,,0,,,원표기 3x0325
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30326,"SMART Link, DX unit 1 defrost active",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,52,,,,,,,,,,,,,,3x0326,,,,0,,,원표기 3x0326
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30327,"SMART Link, DX unit 1 power level set point",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,52,,,,,,,,,,,,,,3x0327,,,,0,,,원표기 3x0327
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30328,"SMART Link, DX unit 1 power level",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,52,,,,,,,,,,,,,,3x0328,,,,0,,,원표기 3x0328
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30329,"SMART Link, DX unit 1 operation time",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,52,,,,,,,,,,,,,,3x0329,,,,0,,,원표기 3x0329
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30334,"SMART Link, DX unit 2 operation",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,52,,,,,,,,,,,,,,3x0334,,,,0,,,원표기 3x0334
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30335,"SMART Link, DX unit 2 cool mode",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,52,,,,,,,,,,,,,,3x0335,,,,0,,,원표기 3x0335
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30336,"SMART Link, DX unit 2 defrost request",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,52,,,,,,,,,,,,,,3x0336,,,,0,,,원표기 3x0336
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30337,"SMART Link, DX unit 2 defrost active",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,52,,,,,,,,,,,,,,3x0337,,,,0,,,원표기 3x0337
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30338,"SMART Link, DX unit 2 power level set point",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,52,,,,,,,,,,,,,,3x0338,,,,0,,,원표기 3x0338
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30339,"SMART Link, DX unit 2 power level",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,52,,,,,,,,,,,,,,3x0339,,,,0,,,원표기 3x0339
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30340,"SMART Link, DX unit 2 operation time",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,52,,,,,,,,,,,,,,3x0340,,,,0,,,원표기 3x0340
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30345,"SMART Link, DX unit 3 operation",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,52,,,,,,,,,,,,,,3x0345,,,,0,,,원표기 3x0345
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30346,"SMART Link, DX unit 3 cool mode",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,52,,,,,,,,,,,,,,3x0346,,,,0,,,원표기 3x0346
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30347,"SMART Link, DX unit 3 defrost request",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,52,,,,,,,,,,,,,,3x0347,,,,0,,,원표기 3x0347
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30348,"SMART Link, DX unit 3 defrost active",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,52,,,,,,,,,,,,,,3x0348,,,,0,,,원표기 3x0348
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30349,"SMART Link, DX unit 3 power level set point",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,52,,,,,,,,,,,,,,3x0349,,,,0,,,원표기 3x0349
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30350,"SMART Link, DX unit 3 power level",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,52,,,,,,,,,,,,,,3x0350,,,,0,,,원표기 3x0350
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30351,"SMART Link, DX unit 3 operation time",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,52,,,,,,,,,,,,,,3x0351,,,,0,,,원표기 3x0351
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30356,"SMART Link, DX unit 4 operation",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,53,,,,,,,,,,,,,,3x0356,,,,0,,,원표기 3x0356
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30357,"SMART Link, DX unit 4 cool mode",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,53,,,,,,,,,,,,,,3x0357,,,,0,,,원표기 3x0357
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30358,"SMART Link, DX unit 4 defrost request",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,53,,,,,,,,,,,,,,3x0358,,,,0,,,원표기 3x0358
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30359,"SMART Link, DX unit 4 defrost active",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,53,,,,,,,,,,,,,,3x0359,,,,0,,,원표기 3x0359
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30360,"SMART Link, DX unit 4 power level set point",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,53,,,,,,,,,,,,,,3x0360,,,,0,,,원표기 3x0360
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30361,"SMART Link, DX unit 4 power level",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,53,,,,,,,,,,,,,,3x0361,,,,0,,,원표기 3x0361
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30362,"SMART Link, DX unit 4 operation time",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,53,,,,,,,,,,,,,,3x0362,,,,0,,,원표기 3x0362
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30367,"SMART Link, DX Defrost airflow increase status",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,53,,,,,,,,,,,,,,3x0367,,,,0,,,원표기 3x0367
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30374,"AYC Heat, heated water",degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,53,,,,,,,,,,,,,,3x0374,,,,0,,Present heat temperature.,원표기 3x0374 · Present heat temperature.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30375,"AYC Heat, heated water set point",degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,53,,,,,,,,,,,,,,3x0375,,,,0,,Present heat temperature regulator set point.,원표기 3x0375 · Present heat temperature regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30376,"AYC Heat, valve output",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,53,,,,,,,,,,,,,,3x0376,,,,0,,Present level of the heat valve output.,원표기 3x0376 · Present level of the heat valve output.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30377,"AYC Heat, valve input",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,53,,,,,,,,,,,,,,3x0377,,,,0,,Present level of the heat valve input.,원표기 3x0377 · Present level of the heat valve input.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30378,"AYC Heat, operation time",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,53,,,,,,,,,,,,,,3x0378,,,,0,,Total operation time of AYC heat presented in days (24h).,원표기 3x0378 · Total operation time of AYC heat presented in days (24h).
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30379,AYC Heated water heat demand,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,53,,,,,,,,,,,,,,3x0379,,,,0,,,원표기 3x0379
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30387,"AYC Cool, chilled water",degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,53,,,,,,,,,,,,,,3x0387,,,,0,,Present cool temperature.,원표기 3x0387 · Present cool temperature.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30388,"AYC Cool, chilled water set point",degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,53,,,,,,,,,,,,,,3x0388,,,,0,,Present cool temperature regulator set point.,원표기 3x0388 · Present cool temperature regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30389,"AYC Cool, valve output",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,53,,,,,,,,,,,,,,3x0389,,,,0,,Present cool of the heat valve output.,원표기 3x0389 · Present cool of the heat valve output.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30390,"AYC Cool, valve input",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,53,,,,,,,,,,,,,,3x0390,,,,0,,Present cool of the heat valve input.,원표기 3x0390 · Present cool of the heat valve input.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30391,"AYC Cool, operation time",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,53,,,,,,,,,,,,,,3x0391,,,,0,,Total operation time of AYC cool presented in days (24h).,원표기 3x0391 · Total operation time of AYC cool presented in days (24h).
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30392,AYC Chilled water cool demand,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,53,,,,,,,,,,,,,,3x0392,,,,0,,,원표기 3x0392
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30400,MIRU Control 1 Min air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0400,,,,0,,Min possible air flow setting,원표기 3x0400 · Min possible air flow setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30401,MIRU Control 1 Max air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0401,,,,0,,Max possible air flow setting,원표기 3x0401 · Max possible air flow setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30402,MIRU Control 1 Air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0402,,,,0,,Present air flow.,원표기 3x0402 · Present air flow.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30403,MIRU Control 1 Air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0403,,,,0,,Present air flow regulator set point.,원표기 3x0403 · Present air flow regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30404,MIRU Control 1 Pressure,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0404,,,,0,,Present duct pressure.,원표기 3x0404 · Present duct pressure.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30405,MIRU Control 1 Pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0405,,,,0,,Present duct pressure regulator set point.,원표기 3x0405 · Present duct pressure regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30406,MIRU Control 1 External temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0406,,,,0,,Present external temperature.,원표기 3x0406 · Present external temperature.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30407,MIRU Control 1 Operation time,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0407,,,,0,,"Present operation time, present in days (24h).","원표기 3x0407 · Present operation time, present in days (24h)."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30408,MIRU Control 1 Fan level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0408,,,,0,,Present running level of the fan.,원표기 3x0408 · Present running level of the fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30409,MIRU Control 1 Fan power,W,W,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0409,,,,0,,Present power consumption level of the fan.,원표기 3x0409 · Present power consumption level of the fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30410,MIRU Control 1 SFP,,kW/m3/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0410,,,,0,,Present SFP value.,원표기 3x0410 · Present SFP value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30411,MIRU Control 1 kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0411,,,,0,,kWh value.,원표기 3x0411 · kWh value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30412,MIRU Control 1 MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0412,,,,0,,MWh value.,원표기 3x0412 · MWh value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30417,MIRU Control 2 Min air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0417,,,,0,,Min possible air flow setting,원표기 3x0417 · Min possible air flow setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30418,MIRU Control 2 Max air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0418,,,,0,,Max possible air flow setting,원표기 3x0418 · Max possible air flow setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30419,MIRU Control 2 Air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0419,,,,0,,Present air flow.,원표기 3x0419 · Present air flow.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30420,MIRU Control 2 Air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0420,,,,0,,Present air flow regulator set point.,원표기 3x0420 · Present air flow regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30421,MIRU Control 2 Pressure,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0421,,,,0,,Present duct pressure.,원표기 3x0421 · Present duct pressure.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30422,MIRU Control 2 Pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0422,,,,0,,Present duct pressure regulator set point.,원표기 3x0422 · Present duct pressure regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30423,MIRU Control 2 External temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0423,,,,0,,Present external temperature.,원표기 3x0423 · Present external temperature.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30424,MIRU Control 2 Operation time,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0424,,,,0,,"Present operation time, present in days (24h).","원표기 3x0424 · Present operation time, present in days (24h)."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30425,MIRU Control 2 Fan level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0425,,,,0,,Present running level of the fan.,원표기 3x0425 · Present running level of the fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30426,MIRU Control 2 Fan power,W,W,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0426,,,,0,,Present power consumption level of the fan.,원표기 3x0426 · Present power consumption level of the fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30427,MIRU Control 2 SFP,,kW/m3/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0427,,,,0,,Present SFP value.,원표기 3x0427 · Present SFP value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30428,MIRU Control 2 kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0428,,,,0,,kWh value.,원표기 3x0428 · kWh value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30429,MIRU Control 2 MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0429,,,,0,,MWh value.,원표기 3x0429 · MWh value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30434,MIRU Control 3 Min air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0434,,,,0,,Min possible air flow setting,원표기 3x0434 · Min possible air flow setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30435,MIRU Control 3 Max air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0435,,,,0,,Max possible air flow setting,원표기 3x0435 · Max possible air flow setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30436,MIRU Control 3 Air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0436,,,,0,,Present air flow.,원표기 3x0436 · Present air flow.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30437,MIRU Control 3 Air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0437,,,,0,,Present air flow regulator set point.,원표기 3x0437 · Present air flow regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30438,MIRU Control 3 Pressure,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0438,,,,0,,Present duct pressure.,원표기 3x0438 · Present duct pressure.
