modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30439,MIRU Control 3 Pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0439,,,,0,,Present duct pressure regulator set point.,원표기 3x0439 · Present duct pressure regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30440,MIRU Control 3 External temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0440,,,,0,,Present external temperature.,원표기 3x0440 · Present external temperature.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30441,MIRU Control 3 Operation time,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0441,,,,0,,"Present operation time, present in days (24h).","원표기 3x0441 · Present operation time, present in days (24h)."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30442,MIRU Control 3 Fan level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0442,,,,0,,Present running level of the fan.,원표기 3x0442 · Present running level of the fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30443,MIRU Control 3 Fan power,W,W,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0443,,,,0,,Present power consumption level of the fan.,원표기 3x0443 · Present power consumption level of the fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30444,MIRU Control 3 SFP,,kW/m3/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0444,,,,0,,Present SFP value.,원표기 3x0444 · Present SFP value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30445,MIRU Control 3 kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0445,,,,0,,kWh value.,원표기 3x0445 · kWh value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30446,MIRU Control 3 MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,54,,,,,,,,,,,,,,3x0446,,,,0,,MWh value.,원표기 3x0446 · MWh value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30451,MIRU Control 4 Min air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0451,,,,0,,Min possible air flow setting,원표기 3x0451 · Min possible air flow setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30452,MIRU Control 4 Max air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0452,,,,0,,Max possible air flow setting,원표기 3x0452 · Max possible air flow setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30453,MIRU Control 4 Air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0453,,,,0,,Present air flow.,원표기 3x0453 · Present air flow.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30454,MIRU Control 4 Air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0454,,,,0,,Present air flow regulator set point.,원표기 3x0454 · Present air flow regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30455,MIRU Control 4 Pressure,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0455,,,,0,,Present duct pressure.,원표기 3x0455 · Present duct pressure.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30456,MIRU Control 4 Pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0456,,,,0,,Present duct pressure regulator set point.,원표기 3x0456 · Present duct pressure regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30457,MIRU Control 4 External temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0457,,,,0,,Present external temperature.,원표기 3x0457 · Present external temperature.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30458,MIRU Control 4 Operation time,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0458,,,,0,,"Present operation time, present in days (24h).","원표기 3x0458 · Present operation time, present in days (24h)."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30459,MIRU Control 4 Fan level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0459,,,,0,,Present running level of the fan.,원표기 3x0459 · Present running level of the fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30460,MIRU Control 4 Fan power,W,W,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0460,,,,0,,Present power consumption level of the fan.,원표기 3x0460 · Present power consumption level of the fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30461,MIRU Control 4 SFP,,kW/m3/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0461,,,,0,,Present SFP value.,원표기 3x0461 · Present SFP value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30462,MIRU Control 4 kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0462,,,,0,,kWh value.,원표기 3x0462 · kWh value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30463,MIRU Control 4 MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0463,,,,0,,MWh value.,원표기 3x0463 · MWh value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30468,MIRU Control 5 Min air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0468,,,,0,,Min possible air flow setting,원표기 3x0468 · Min possible air flow setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30469,MIRU Control 5 Max air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0469,,,,0,,Max possible air flow setting,원표기 3x0469 · Max possible air flow setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30470,MIRU Control 5 Air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0470,,,,0,,Present air flow.,원표기 3x0470 · Present air flow.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30471,MIRU Control 5 Air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0471,,,,0,,Present air flow regulator set point.,원표기 3x0471 · Present air flow regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30472,MIRU Control 5 Pressure,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0472,,,,0,,Present duct pressure.,원표기 3x0472 · Present duct pressure.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30473,MIRU Control 5 Pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0473,,,,0,,Present duct pressure regulator set point.,원표기 3x0473 · Present duct pressure regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30474,MIRU Control 5 External temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0474,,,,0,,Present external temperature.,원표기 3x0474 · Present external temperature.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30475,MIRU Control 5 Operation time,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0475,,,,0,,"Present operation time, present in days (24h).","원표기 3x0475 · Present operation time, present in days (24h)."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30476,MIRU Control 5 Fan level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0476,,,,0,,Present running level of the fan.,원표기 3x0476 · Present running level of the fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30477,MIRU Control 5 Fan power,W,W,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0477,,,,0,,Present power consumption level of the fan.,원표기 3x0477 · Present power consumption level of the fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30478,MIRU Control 5 SFP,,kW/m3/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0478,,,,0,,Present SFP value.,원표기 3x0478 · Present SFP value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30479,MIRU Control 5 kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0479,,,,0,,kWh value.,원표기 3x0479 · kWh value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30480,MIRU Control 5 MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0480,,,,0,,MWh value.,원표기 3x0480 · MWh value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30485,MIRU Control 6 Min air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0485,,,,0,,Min possible air flow setting,원표기 3x0485 · Min possible air flow setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30486,MIRU Control 6 Max air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0486,,,,0,,Max possible air flow setting,원표기 3x0486 · Max possible air flow setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30487,MIRU Control 6 Air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0487,,,,0,,Present air flow.,원표기 3x0487 · Present air flow.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30488,MIRU Control 6 Air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0488,,,,0,,Present air flow regulator set point.,원표기 3x0488 · Present air flow regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30489,MIRU Control 6 Pressure,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0489,,,,0,,Present duct pressure.,원표기 3x0489 · Present duct pressure.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30490,MIRU Control 6 Pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0490,,,,0,,Present duct pressure regulator set point.,원표기 3x0490 · Present duct pressure regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30491,MIRU Control 6 External temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0491,,,,0,,Present external temperature.,원표기 3x0491 · Present external temperature.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30492,MIRU Control 6 Operation time,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0492,,,,0,,"Present operation time, present in days (24h).","원표기 3x0492 · Present operation time, present in days (24h)."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30493,MIRU Control 6 Fan level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0493,,,,0,,Present running level of the fan.,원표기 3x0493 · Present running level of the fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30494,MIRU Control 6 Fan power,W,W,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0494,,,,0,,Present power consumption level of the fan.,원표기 3x0494 · Present power consumption level of the fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30495,MIRU Control 6 SFP,,kW/m3/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0495,,,,0,,Present SFP value.,원표기 3x0495 · Present SFP value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30496,MIRU Control 6 kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,55,,,,,,,,,,,,,,3x0496,,,,0,,kWh value.,원표기 3x0496 · kWh value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30497,MIRU Control 6 MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0497,,,,0,,MWh value.,원표기 3x0497 · MWh value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30502,MIRU Control 7 Min air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0502,,,,0,,Min possible air flow setting,원표기 3x0502 · Min possible air flow setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30503,MIRU Control 7 Max air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0503,,,,0,,Max possible air flow setting,원표기 3x0503 · Max possible air flow setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30504,MIRU Control 7 Air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0504,,,,0,,Present air flow.,원표기 3x0504 · Present air flow.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30505,MIRU Control 7 Air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0505,,,,0,,Present air flow regulator set point.,원표기 3x0505 · Present air flow regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30506,MIRU Control 7 Pressure,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0506,,,,0,,Present duct pressure.,원표기 3x0506 · Present duct pressure.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30507,MIRU Control 7 Pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0507,,,,0,,Present duct pressure regulator set point.,원표기 3x0507 · Present duct pressure regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30508,MIRU Control 7 External temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0508,,,,0,,Present external temperature.,원표기 3x0508 · Present external temperature.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30509,MIRU Control 7 Operation time,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0509,,,,0,,"Present operation time, present in days (24h).","원표기 3x0509 · Present operation time, present in days (24h)."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30510,MIRU Control 7 Fan level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0510,,,,0,,Present running level of the fan.,원표기 3x0510 · Present running level of the fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30511,MIRU Control 7 Fan power,W,W,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0511,,,,0,,Present power consumption level of the fan.,원표기 3x0511 · Present power consumption level of the fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30512,MIRU Control 7 SFP,,kW/m3/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0512,,,,0,,Present SFP value.,원표기 3x0512 · Present SFP value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30513,MIRU Control 7 kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0513,,,,0,,kWh value.,원표기 3x0513 · kWh value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30514,MIRU Control 7 MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0514,,,,0,,MWh value.,원표기 3x0514 · MWh value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30519,MIRU Control 8 Min air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0519,,,,0,,Min possible air flow setting,원표기 3x0519 · Min possible air flow setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30520,MIRU Control 8 Max air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0520,,,,0,,Max possible air flow setting,원표기 3x0520 · Max possible air flow setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30521,MIRU Control 8 Air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0521,,,,0,,Present air flow.,원표기 3x0521 · Present air flow.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30522,MIRU Control 8 Air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0522,,,,0,,Present air flow regulator set point.,원표기 3x0522 · Present air flow regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30523,MIRU Control 8 Pressure,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0523,,,,0,,Present duct pressure.,원표기 3x0523 · Present duct pressure.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30524,MIRU Control 8 Pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0524,,,,0,,Present duct pressure regulator set point.,원표기 3x0524 · Present duct pressure regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30525,MIRU Control 8 External temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0525,,,,0,,Present external temperature.,원표기 3x0525 · Present external temperature.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30526,MIRU Control 8 Operation time,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0526,,,,0,,"Present operation time, present in days (24h).","원표기 3x0526 · Present operation time, present in days (24h)."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30527,MIRU Control 8 Fan level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0527,,,,0,,Present running level of the fan.,원표기 3x0527 · Present running level of the fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30528,MIRU Control 8 Fan power,W,W,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0528,,,,0,,Present power consumption level of the fan.,원표기 3x0528 · Present power consumption level of the fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30529,MIRU Control 8 SFP,,kW/m3/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0529,,,,0,,Present SFP value.,원표기 3x0529 · Present SFP value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30530,MIRU Control 8 kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0530,,,,0,,kWh value.,원표기 3x0530 · kWh value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30531,MIRU Control 8 MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0531,,,,0,,MWh value.,원표기 3x0531 · MWh value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30536,MIRU Control 9 Min air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0536,,,,0,,Min possible air flow setting,원표기 3x0536 · Min possible air flow setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30537,MIRU Control 9 Max air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0537,,,,0,,Max possible air flow setting,원표기 3x0537 · Max possible air flow setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30538,MIRU Control 9 Air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0538,,,,0,,Present air flow.,원표기 3x0538 · Present air flow.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30539,MIRU Control 9 Air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0539,,,,0,,Present air flow regulator set point.,원표기 3x0539 · Present air flow regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30540,MIRU Control 9 Pressure,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0540,,,,0,,Present duct pressure.,원표기 3x0540 · Present duct pressure.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30541,MIRU Control 9 Pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0541,,,,0,,Present duct pressure regulator set point.,원표기 3x0541 · Present duct pressure regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30542,MIRU Control 9 External temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0542,,,,0,,Present external temperature.,원표기 3x0542 · Present external temperature.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30543,MIRU Control 9 Operation time,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0543,,,,0,,"Present operation time, present in days (24h).","원표기 3x0543 · Present operation time, present in days (24h)."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30544,MIRU Control 9 Fan level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0544,,,,0,,Present running level of the fan.,원표기 3x0544 · Present running level of the fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30545,MIRU Control 9 Fan power,W,W,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,56,,,,,,,,,,,,,,3x0545,,,,0,,Present power consumption level of the fan.,원표기 3x0545 · Present power consumption level of the fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30546,MIRU Control 9 SFP,,kW/m3/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,57,,,,,,,,,,,,,,3x0546,,,,0,,Present SFP value.,원표기 3x0546 · Present SFP value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30547,MIRU Control 9 kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,57,,,,,,,,,,,,,,3x0547,,,,0,,kWh value.,원표기 3x0547 · kWh value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30548,MIRU Control 9 MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,57,,,,,,,,,,,,,,3x0548,,,,0,,MWh value.,원표기 3x0548 · MWh value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30553,MIRU Control 10 Min air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,57,,,,,,,,,,,,,,3x0553,,,,0,,Min possible air flow setting,원표기 3x0553 · Min possible air flow setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30554,MIRU Control 10 Max air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,57,,,,,,,,,,,,,,3x0554,,,,0,,Max possible air flow setting,원표기 3x0554 · Max possible air flow setting
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30555,MIRU Control 10 Air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,57,,,,,,,,,,,,,,3x0555,,,,0,,Present air flow.,원표기 3x0555 · Present air flow.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30556,MIRU Control 10 Air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,57,,,,,,,,,,,,,,3x0556,,,,0,,Present air flow regulator set point.,원표기 3x0556 · Present air flow regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30557,MIRU Control 10 Pressure,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,57,,,,,,,,,,,,,,3x0557,,,,0,,Present duct pressure.,원표기 3x0557 · Present duct pressure.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30558,MIRU Control 10 Pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,57,,,,,,,,,,,,,,3x0558,,,,0,,Present duct pressure regulator set point.,원표기 3x0558 · Present duct pressure regulator set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30559,MIRU Control 10 External temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,57,,,,,,,,,,,,,,3x0559,,,,0,,Present external temperature.,원표기 3x0559 · Present external temperature.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30560,MIRU Control 10 Operation time,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,57,,,,,,,,,,,,,,3x0560,,,,0,,"Present operation time, present in days (24h).","원표기 3x0560 · Present operation time, present in days (24h)."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30561,MIRU Control 10 Fan level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,57,,,,,,,,,,,,,,3x0561,,,,0,,Present running level of the fan.,원표기 3x0561 · Present running level of the fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30562,MIRU Control 10 Fan power,W,W,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,57,,,,,,,,,,,,,,3x0562,,,,0,,Present power consumption level of the fan.,원표기 3x0562 · Present power consumption level of the fan.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30563,MIRU Control 10 SFP,,kW/m3/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,57,,,,,,,,,,,,,,3x0563,,,,0,,Present SFP value.,원표기 3x0563 · Present SFP value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30564,MIRU Control 10 kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,57,,,,,,,,,,,,,,3x0564,,,,0,,kWh value.,원표기 3x0564 · kWh value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30565,MIRU Control 10 MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,57,,,,,,,,,,,,,,3x0565,,,,0,,MWh value.,원표기 3x0565 · MWh value.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30570,IQlogic software version,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,57,,,,,,,,,,,,,,3x0570,,,,0,,Present controller software version,원표기 3x0570 · Present controller software version
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30591,AHU Version,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,58,,,,,,,,,,,,,,3x0591,,,,10,,1=Version 1 2=Version 2 3=Version 3 4=Version 4 5=Version A 6=Version B 7=Version C 8=Version D 9=Version E 10=Version F,원표기 3x0591 · 1=Version 1 2=Version 2 3=Version 3 4=Version 4 5=Version A 6=Version B 7=Version C 8=Version D 9=Version E 10=Version F
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30592,Operation level,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,59,,,,,,,,,,,,,,3x0592,,,,8,Y,0=Fan not available 1=Alarm stop 2=Manual total stop (on hand terminal) 3=External total stop (digital input) 4=Communication total stop 5=Communication normal stop 6=Communication extended normal stop 7=Time channel total stop,원표기 3x0592 · 0=Fan not available 1=Alarm stop 2=Manual total stop (on hand terminal) 3=External total stop (digital input) 4=Communication total stop 5=Communication normal stop 6=Communication extended normal stop 7=Time channel total stop
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30604,Triggered alarm #1,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,60,,,,,,,,,,,,,,3x0604,,,,0,,((Alarm group - 1) x 15) + alarm number in group=Triggered alarm number. Zero if no triggered alarm.,원표기 3x0604 · ((Alarm group - 1) x 15) + alarm number in group=Triggered alarm number. Zero if no triggered alarm.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30605,Triggered alarm #2,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,60,,,,,,,,,,,,,,3x0605,,,,0,,,원표기 3x0605
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30606,Triggered alarm #3,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,60,,,,,,,,,,,,,,3x0606,,,,0,,,원표기 3x0606
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30607,Triggered alarm #4,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,60,,,,,,,,,,,,,,3x0607,,,,0,,,원표기 3x0607
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30608,Triggered alarm #5,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,60,,,,,,,,,,,,,,3x0608,,,,0,,,원표기 3x0608
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30609,Triggered alarm #6,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,60,,,,,,,,,,,,,,3x0609,,,,0,,,원표기 3x0609
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30610,Triggered alarm #7,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,60,,,,,,,,,,,,,,3x0610,,,,0,,,원표기 3x0610
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30611,Triggered alarm #8,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,60,,,,,,,,,,,,,,3x0611,,,,0,,,원표기 3x0611
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30612,Triggered alarm #9,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,60,,,,,,,,,,,,,,3x0612,,,,0,,,원표기 3x0612
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30613,Triggered alarm #10,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,60,,,,,,,,,,,,,,3x0613,,,,0,,,원표기 3x0613
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30614,Triggered alarm group #1,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,60,,,,,,,,,,,,,,3x0614,,,,0,,Zero if no triggered alarm group.,원표기 3x0614 · Zero if no triggered alarm group.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30615,Triggered alarm group #2,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,60,,,,,,,,,,,,,,3x0615,,,,0,,,원표기 3x0615
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30616,Triggered alarm group #3,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,60,,,,,,,,,,,,,,3x0616,,,,0,,,원표기 3x0616
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30617,Triggered alarm group #4,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,60,,,,,,,,,,,,,,3x0617,,,,0,,,원표기 3x0617
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30618,Triggered alarm group #5,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,60,,,,,,,,,,,,,,3x0618,,,,0,,,원표기 3x0618
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30619,Triggered alarm group #6,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,60,,,,,,,,,,,,,,3x0619,,,,0,,,원표기 3x0619
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30620,Triggered alarm group #7,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,60,,,,,,,,,,,,,,3x0620,,,,0,,,원표기 3x0620
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30621,Triggered alarm group #8,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,60,,,,,,,,,,,,,,3x0621,,,,0,,,원표기 3x0621
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30622,Triggered alarm group #9,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,60,,,,,,,,,,,,,,3x0622,,,,0,,,원표기 3x0622
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30623,Triggered alarm group #10,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,60,,,,,,,,,,,,,,3x0623,,,,0,,,원표기 3x0623
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30654,Weekday,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,61,,,,,,,,,,,,,,3x0654,,,,0,,The internal clock present weekday,원표기 3x0654 · The internal clock present weekday
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30655,Current action,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,61,,,,,,,,,,,,,,3x0655,,,,5,,"1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop","원표기 3x0655 · 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30656,Effective period,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,61,,,,,,,,,,,,,,3x0656,,,,2,,"0=Inactive, 1=Active","원표기 3x0656 · 0=Inactive, 1=Active"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30657,Exception schedule 1,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,61,,,,,,,,,,,,,,3x0657,,,,2,,"0=Inactive, 1=Active","원표기 3x0657 · 0=Inactive, 1=Active"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30658,Exception schedule 2,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,61,,,,,,,,,,,,,,3x0658,,,,2,,"0=Inactive, 1=Active","원표기 3x0658 · 0=Inactive, 1=Active"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30659,Calendar 1,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,61,,,,,,,,,,,,,,3x0659,,,,2,,"0=Inactive, 1=Active","원표기 3x0659 · 0=Inactive, 1=Active"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30660,Calendar 2,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,61,,,,,,,,,,,,,,3x0660,,,,2,,"0=Inactive, 1=Active","원표기 3x0660 · 0=Inactive, 1=Active"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30661,Prolonged low speed remaining hours,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,61,,,,,,,,,,,,,,3x0661,,,,0,,Prolonged external low speed remaining operation.,원표기 3x0661 · Prolonged external low speed remaining operation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30662,Prolonged low speed remaining seconds,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,61,,,,,,,,,,,,,,3x0662,,,,0,,Prolonged external low speed remaining operation.,원표기 3x0662 · Prolonged external low speed remaining operation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30663,Prolonged high speed remaining hours,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,61,,,,,,,,,,,,,,3x0663,,,,0,,Prolonged external high speed remaining operation.,원표기 3x0663 · Prolonged external high speed remaining operation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30664,Prolonged high speed remaining seconds,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,61,,,,,,,,,,,,,,3x0664,,,,0,,Prolonged external high speed remaining operation.,원표기 3x0664 · Prolonged external high speed remaining operation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30665,Schedule exception invalid data,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,61,,,,,,,,,,,,,,3x0665,,,,2,,"0=Inactive, 1=Active","원표기 3x0665 · 0=Inactive, 1=Active"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30666,Calendar 1 invalid data,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,61,,,,,,,,,,,,,,3x0666,,,,2,,"0=Inactive, 1=Active","원표기 3x0666 · 0=Inactive, 1=Active"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30667,Calendar 2 invalid data,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,61,,,,,,,,,,,,,,3x0667,,,,2,,"0=Inactive, 1=Active","원표기 3x0667 · 0=Inactive, 1=Active"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30697,Exhaust heat heat retention at stop,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0697,,,,0,,,원표기 3x0697
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30698,Exhaust heat heat retention at operation,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0698,,,,0,,,원표기 3x0698
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30699,Exhaust heat frost protection alarm limit,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0699,,,,0,,,원표기 3x0699
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30700,Extra regulation sequence 2 heat regulator level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0700,,,,0,,Present level of extra regulation heat.,원표기 3x0700 · Present level of extra regulation heat.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30701,Extra regulation sequence 2 heat output level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0701,,,,0,,Present level of extra regulation heat.,원표기 3x0701 · Present level of extra regulation heat.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30702,Extra regulation sequence 2 cool regulator level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0702,,,,0,,Present level of extra regulation cool.,원표기 3x0702 · Present level of extra regulation cool.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30703,Extra regulation sequence 2 cool output level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0703,,,,0,,Present level of extra regulation cool.,원표기 3x0703 · Present level of extra regulation cool.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30704,Re-heat retention at stop,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0704,,,,0,,,원표기 3x0704
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30705,Re-heat retention at operation,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0705,,,,0,,,원표기 3x0705
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30706,Re-heat frost protection alarm limit,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0706,,,,0,,,원표기 3x0706
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30707,Pre-heat retention at stop,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0707,,,,0,,,원표기 3x0707
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30708,Pre-heat retention at operation,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0708,,,,0,,,원표기 3x0708
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30709,Pre-heat frost protection alarm limit,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0709,,,,0,,,원표기 3x0709
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30710,Xzone heat retention at stop,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0710,,,,0,,,원표기 3x0710
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30711,Xzone heat retention at operation,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0711,,,,0,,,원표기 3x0711
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30712,Xzone frost protection alarm limit,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0712,,,,0,,,원표기 3x0712
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30713,Extra regulation sequence 1 heat retention at stop,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0713,,,,0,,,원표기 3x0713
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30714,Extra regulation sequence 1 heat retention at operation,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0714,,,,0,,,원표기 3x0714
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30715,Extra regulation sequence 1 frost protection alarm limit,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0715,,,,0,,,원표기 3x0715
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30716,Extra regulation sequence 2 heat retention at stop,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0716,,,,0,,,원표기 3x0716
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30717,Extra regulation sequence 2 heat retention at operation,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0717,,,,0,,,원표기 3x0717
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30718,Extra regulation sequence 2 frost protection alarm limit,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0718,,,,0,,,원표기 3x0718
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30719,Heat exchange motor power consumption W,W,W,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0719,,,,0,,,원표기 3x0719
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30720,Heat exchange motor power consumption kW,kW,kW,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0720,,,,0,,,원표기 3x0720
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30721,Heat exchange motor energy consumption kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0721,,,,0,,,원표기 3x0721
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30722,Heat exchange motor energy consumption MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0722,,,,0,,,원표기 3x0722
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30723,Heat power recovery W,W,W,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0723,,,,0,,,원표기 3x0723
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30724,Heat power recovery kW,kW,kW,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0724,,,,0,,,원표기 3x0724
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30725,Heat power consumption W,W,W,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0725,,,,0,,,원표기 3x0725
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30726,Heat power consumption kW,kW,kW,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0726,,,,0,,,원표기 3x0726
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30727,Cool power recovery W,W,W,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0727,,,,0,,,원표기 3x0727
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30728,Cool power recovery kW,kW,kW,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0728,,,,0,,,원표기 3x0728
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30729,Cool power consumption W,W,W,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0729,,,,0,,,원표기 3x0729
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30730,Cool power consumption kW,kW,kW,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0730,,,,0,,,원표기 3x0730
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30731,Heat energy recovery kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0731,,,,0,,,원표기 3x0731
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30732,Heat energy recovery MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0732,,,,0,,,원표기 3x0732
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30733,Cool energy recovery kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0733,,,,0,,,원표기 3x0733
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30734,Cool energy recovery MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0734,,,,0,,,원표기 3x0734
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30735,Heat energy consumption kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0735,,,,0,,,원표기 3x0735
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30736,Heat energy consumption MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0736,,,,0,,,원표기 3x0736
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30737,Cool energy consumption kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0737,,,,0,,,원표기 3x0737
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30738,Cool energy consumption MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0738,,,,0,,,원표기 3x0738
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30739,Pulse counter input 1 kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0739,,,,0,,,원표기 3x0739
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30740,Pulse counter input 1 MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0740,,,,0,,,원표기 3x0740
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30741,Pulse counter input 2 kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0741,,,,0,,,원표기 3x0741
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30742,Pulse counter input 2 MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0742,,,,0,,,원표기 3x0742
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30743,Pulse counter input 3 kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0743,,,,0,,,원표기 3x0743
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30744,Pulse counter input 3 MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,62,,,,,,,,,,,,,,3x0744,,,,0,,,원표기 3x0744
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30745,Pulse counter input 4 kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0745,,,,0,,,원표기 3x0745
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30746,Pulse counter input 4 MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0746,,,,0,,,원표기 3x0746
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30747,Re-heat water coil power consumption W,W,W,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0747,,,,0,,,원표기 3x0747
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30748,Re-heat water coil power consumption kW,kW,kW,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0748,,,,0,,,원표기 3x0748
