modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30749,Re-heat water coil energy consumption kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0749,,,,0,,,원표기 3x0749
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30750,Re-heat water coil energy consumption MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0750,,,,0,,,원표기 3x0750
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30751,Cool water coil power consumption W,W,W,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0751,,,,0,,,원표기 3x0751
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30752,Cool water coil power consumption kW,kW,kW,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0752,,,,0,,,원표기 3x0752
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30753,Cool water coil energy consumption kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0753,,,,0,,,원표기 3x0753
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30754,Cool water coil energy consumption MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0754,,,,0,,,원표기 3x0754
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30755,Xzone heat water coil power consumption W,W,W,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0755,,,,0,,,원표기 3x0755
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30756,Xzone heat water coil power consumption kW,kW,kW,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0756,,,,0,,,원표기 3x0756
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30757,Xzone heat water coil energy consumption kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0757,,,,0,,,원표기 3x0757
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30758,Xzone heat water coil energy consumption MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0758,,,,0,,,원표기 3x0758
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30759,Xzone cool water coil power consumption W,W,W,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0759,,,,0,,,원표기 3x0759
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30760,Xzone cool water coil power consumption kW,kW,kW,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0760,,,,0,,,원표기 3x0760
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30761,Xzone cool water coil energy consumption kWh,kWh,kWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0761,,,,0,,,원표기 3x0761
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30762,Xzone cool water coil energy consumption MWh,,MWh,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0762,,,,0,,,원표기 3x0762
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30763,Re-heat liquid flow level,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0763,,,,0,,,원표기 3x0763
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30764,Cool liquid flow level,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0764,,,,0,,,원표기 3x0764
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30765,Xzone heat liquid flow level,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0765,,,,0,,,원표기 3x0765
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30766,Xzone cool liquid flow level,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0766,,,,0,,,원표기 3x0766
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30780,Re-heat return water temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0780,,,,0,,,원표기 3x0780
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30781,Re-heat flow water temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0781,,,,0,,,원표기 3x0781
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30782,Cool return water temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0782,,,,0,,,원표기 3x0782
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30783,Cool flow water temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0783,,,,0,,,원표기 3x0783
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30784,Xzone heat return water temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0784,,,,0,,,원표기 3x0784
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30785,Xzone heat flow water temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0785,,,,0,,,원표기 3x0785
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30786,Xzone cool return water temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0786,,,,0,,,원표기 3x0786
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30787,Xzone cool flow water temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0787,,,,0,,,원표기 3x0787
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30800,"External operation I/O-module 3, analogue input 1",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0800,,,,0,,,원표기 3x0800
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30801,"External operation I/O-module 3, analogue input 2",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0801,,,,0,,,원표기 3x0801
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30804,"External operation I/O-module 3, analogue output 1",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,63,,,,,,,,,,,,,,3x0804,,,,0,,,원표기 3x0804
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30805,"External operation I/O-module 3, analogue output 2",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,64,,,,,,,,,,,,,,3x0805,,,,0,,,원표기 3x0805
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30806,"External operation I/O-module 6, analogue input 1",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,64,,,,,,,,,,,,,,3x0806,,,,0,,,원표기 3x0806
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30807,"External operation I/O-module 6, analogue input 2",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,64,,,,,,,,,,,,,,3x0807,,,,0,,,원표기 3x0807
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30810,"External operation I/O-module 6, analogue output 1",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,64,,,,,,,,,,,,,,3x0810,,,,0,,,원표기 3x0810
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30811,"External operation I/O-module 6, analogue output 2",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,64,,,,,,,,,,,,,,3x0811,,,,0,,,원표기 3x0811
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30812,"External operation I/O-module A, analogue input",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,64,,,,,,,,,,,,,,3x0812,,,,0,,,원표기 3x0812
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30813,"External operation I/O-module A, temp sensor 1",degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,64,,,,,,,,,,,,,,3x0813,,,,0,,,원표기 3x0813
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30814,"External operation I/O-module A, temp sensor 2",degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,64,,,,,,,,,,,,,,3x0814,,,,0,,,원표기 3x0814
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30815,"External operation I/O-module B, analogue input",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,64,,,,,,,,,,,,,,3x0815,,,,0,,,원표기 3x0815
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30816,"External operation I/O-module B, temp sensor 1",degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,64,,,,,,,,,,,,,,3x0816,,,,0,,,원표기 3x0816
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30817,"External operation I/O-module B, temp sensor 2",degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,64,,,,,,,,,,,,,,3x0817,,,,0,,,원표기 3x0817
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30818,"External operation I/O-module C, analogue input",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,64,,,,,,,,,,,,,,3x0818,,,,0,,,원표기 3x0818
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30819,"External operation I/O-module C, temp sensor 1",degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,64,,,,,,,,,,,,,,3x0819,,,,0,,,원표기 3x0819
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,30820,"External operation I/O-module C, temp sensor 2",degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,64,,,,,,,,,,,,,,3x0820,,,,0,,,원표기 3x0820
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31001,Alarm group 1,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1001,,,,15,,Bit0=Alarm1 Bit1=Alarm2 Bit2=Alarm3 Bit3=Alarm4 Bit4=Alarm5 Bit5=Alarm6 Bit6=Alarm7 Bit7=Alarm8 Bit8=Alarm9 Bit9=Alarm10 Bit10=Alarm11 Bit11=Alarm12 Bit12=Alarm13 Bit13=Alarm14 Bit14=Alarm15,원표기 3x1001 · Bit0=Alarm1 Bit1=Alarm2 Bit2=Alarm3 Bit3=Alarm4 Bit4=Alarm5 Bit5=Alarm6 Bit6=Alarm7 Bit7=Alarm8 Bit8=Alarm9 Bit9=Alarm10 Bit10=Alarm11 Bit11=Alarm12 Bit12=Alarm13 Bit13=Alarm14 Bit14=Alarm15
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31002,Alarm group 2,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1002,,,,0,,,원표기 3x1002
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31003,Alarm group 3,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1003,,,,0,,,원표기 3x1003
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31004,Alarm group 4,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1004,,,,0,,,원표기 3x1004
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31005,Alarm group 5,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1005,,,,0,,,원표기 3x1005
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31006,Alarm group 6,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1006,,,,0,,,원표기 3x1006
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31007,Alarm group 7,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1007,,,,0,,,원표기 3x1007
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31008,Alarm group 8,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1008,,,,0,,,원표기 3x1008
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31009,Alarm group 9,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1009,,,,0,,,원표기 3x1009
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31010,Alarm group 10,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1010,,,,0,,,원표기 3x1010
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31011,Alarm group 11,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1011,,,,0,,,원표기 3x1011
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31012,Alarm group 12,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1012,,,,0,,,원표기 3x1012
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31013,Alarm group 13,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1013,,,,0,,,원표기 3x1013
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31014,Alarm group 14,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1014,,,,0,,,원표기 3x1014
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31015,Alarm group 15,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1015,,,,0,,,원표기 3x1015
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31016,Alarm group 16,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1016,,,,0,,,원표기 3x1016
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31017,Alarm group 17,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1017,,,,0,,,원표기 3x1017
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31018,Alarm group 18,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1018,,,,0,,,원표기 3x1018
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31019,Alarm group 19,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1019,,,,0,,,원표기 3x1019
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31020,Alarm group 20,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1020,,,,0,,,원표기 3x1020
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31021,Alarm group 21,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1021,,,,0,,,원표기 3x1021
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31022,Alarm group 22,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1022,,,,0,,,원표기 3x1022
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31023,Alarm group 23,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1023,,,,0,,,원표기 3x1023
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31024,Alarm group 24,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1024,,,,0,,,원표기 3x1024
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31025,Alarm group 25,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1025,,,,0,,,원표기 3x1025
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31026,Alarm group 26,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1026,,,,0,,,원표기 3x1026
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31027,Alarm group 27,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1027,,,,0,,,원표기 3x1027
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31028,Alarm group 28,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1028,,,,0,,,원표기 3x1028
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31029,Alarm group 29,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1029,,,,0,,,원표기 3x1029
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31030,Alarm group 30,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1030,,,,0,,,원표기 3x1030
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31031,Alarm group 31,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1031,,,,0,,,원표기 3x1031
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31032,Alarm group 32,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1032,,,,0,,,원표기 3x1032
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31033,Alarm group 33,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1033,,,,0,,,원표기 3x1033
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31034,Alarm group 34,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1034,,,,0,,,원표기 3x1034
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31035,Alarm group 35,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,65,,,,,,,,,,,,,,3x1035,,,,0,,,원표기 3x1035
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31036,Alarm group 36,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1036,,,,0,,,원표기 3x1036
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31037,Alarm group 37,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1037,,,,0,,,원표기 3x1037
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31038,Alarm group 38,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1038,,,,0,,,원표기 3x1038
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31039,Alarm group 39,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1039,,,,0,,,원표기 3x1039
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31040,Alarm group 40,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1040,,,,0,,,원표기 3x1040
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31041,Alarm group 41,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1041,,,,0,,,원표기 3x1041
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31042,Alarm group 42,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1042,,,,0,,,원표기 3x1042
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31043,Alarm group 43,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1043,,,,0,,,원표기 3x1043
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31044,Alarm group 44,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1044,,,,0,,,원표기 3x1044
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31045,Alarm group 45,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1045,,,,0,,,원표기 3x1045
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31046,Alarm group 46,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1046,,,,0,,,원표기 3x1046
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31047,Alarm group 47,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1047,,,,0,,,원표기 3x1047
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31048,Alarm group 48,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1048,,,,0,,,원표기 3x1048
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31049,Alarm group 49,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1049,,,,0,,,원표기 3x1049
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31050,Alarm group 50,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1050,,,,0,,,원표기 3x1050
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31051,Alarm group 51,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1051,,,,0,,,원표기 3x1051
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31052,Alarm group 52,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1052,,,,0,,,원표기 3x1052
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31053,Alarm group 53,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1053,,,,0,,,원표기 3x1053
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31054,Alarm group 54,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1054,,,,0,,,원표기 3x1054
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31055,Alarm group 55,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1055,,,,0,,,원표기 3x1055
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31056,Alarm group 56,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1056,,,,0,,,원표기 3x1056
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31057,Alarm group 57,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1057,,,,0,,,원표기 3x1057
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31058,Alarm group 58,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1058,,,,0,,,원표기 3x1058
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31059,Alarm group 59,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1059,,,,0,,,원표기 3x1059
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31060,Alarm group 60,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1060,,,,0,,,원표기 3x1060
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31061,Alarm group 61,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1061,,,,0,,,원표기 3x1061
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31062,Alarm group 62,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1062,,,,0,,,원표기 3x1062
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31063,Alarm group 63,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1063,,,,0,,,원표기 3x1063
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31064,Alarm group 64,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1064,,,,0,,,원표기 3x1064
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31065,Alarm group 65,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1065,,,,0,,,원표기 3x1065
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31066,Alarm group 66,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1066,,,,0,,,원표기 3x1066
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31067,Alarm group 67,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1067,,,,0,,,원표기 3x1067
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31068,Alarm group 68,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1068,,,,0,,,원표기 3x1068
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31069,Alarm group 69,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1069,,,,0,,,원표기 3x1069
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31070,Alarm group 70,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1070,,,,0,,,원표기 3x1070
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31071,Alarm group 71,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1071,,,,0,,,원표기 3x1071
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31072,Alarm group 72,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1072,,,,0,,,원표기 3x1072
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31073,Alarm group 73,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1073,,,,0,,,원표기 3x1073
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31074,Alarm group 74,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1074,,,,0,,,원표기 3x1074
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31075,Alarm group 75,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1075,,,,0,,,원표기 3x1075
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31076,Alarm group 76,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1076,,,,0,,,원표기 3x1076
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31077,Alarm group 77,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1077,,,,0,,,원표기 3x1077
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31078,Alarm group 78,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1078,,,,0,,,원표기 3x1078
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31079,Alarm group 79,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1079,,,,0,,,원표기 3x1079
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31080,Alarm group 80,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1080,,,,0,,,원표기 3x1080
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31081,Alarm group 81,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1081,,,,0,,,원표기 3x1081
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31082,Alarm group 82,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1082,,,,0,,,원표기 3x1082
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31083,Alarm group 83,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1083,,,,0,,,원표기 3x1083
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31084,Alarm group 84,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,66,,,,,,,,,,,,,,3x1084,,,,0,,,원표기 3x1084
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31085,Alarm group 85,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1085,,,,0,,,원표기 3x1085
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31086,Alarm group 86,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1086,,,,0,,,원표기 3x1086
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31087,Alarm group 87,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1087,,,,0,,,원표기 3x1087
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31088,Alarm group 88,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1088,,,,0,,,원표기 3x1088
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31089,Alarm group 89,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1089,,,,0,,,원표기 3x1089
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31090,Alarm group 90,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1090,,,,0,,,원표기 3x1090
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31091,Alarm group 91,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1091,,,,0,,,원표기 3x1091
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31092,Alarm group 92,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1092,,,,0,,,원표기 3x1092
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31093,Alarm group 93,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1093,,,,0,,,원표기 3x1093
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31094,Alarm group 94,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1094,,,,0,,,원표기 3x1094
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31095,Alarm group 95,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1095,,,,0,,,원표기 3x1095
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31096,Alarm group 96,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1096,,,,0,,,원표기 3x1096
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31097,Alarm group 97,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1097,,,,0,,,원표기 3x1097
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31098,Alarm group 98,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1098,,,,0,,,원표기 3x1098
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31099,Alarm group 99,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1099,,,,0,,,원표기 3x1099
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31100,Alarm group 100,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1100,,,,0,,,원표기 3x1100
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31400,H/C mode,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1400,,,,2,,"0=Inactive, 1=Active","원표기 3x1400 · 0=Inactive, 1=Active"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31401,H/C defrost accessory,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1401,,,,3,,"0=Inactive, 1=Recirculation, 2=Electric heat","원표기 3x1401 · 0=Inactive, 1=Recirculation, 2=Electric heat"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31402,H/C recirculation defrost active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1402,,,,2,,"0=Inactive, 1=Active","원표기 3x1402 · 0=Inactive, 1=Active"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31403,H/C defrost active,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1403,,,,2,,"0=Inactive, 1=Active","원표기 3x1403 · 0=Inactive, 1=Active"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31405,H/C recirculation defrost damper output,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1405,,,,0,,,원표기 3x1405
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31406,H/C recirculation defrost damper input,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1406,,,,0,,,원표기 3x1406
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31407,H/C heat type,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1407,,,,4,,"0=None,1..8=Electric, 9..10=Water, 11..15=Electric","원표기 3x1407 · 0=None,1..8=Electric, 9..10=Water, 11..15=Electric"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31409,H/C heat anti frost temp/overheat input,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1409,,,,0,,Present H/C heat anti frost temperature for water heat coil. Value 0=overheat when electric heat is used.,원표기 3x1409 · Present H/C heat anti frost temperature for water heat coil. Value 0=overheat when electric heat is used.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31410,H/C operation mode,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1410,,,,9,,"0=Inactive, 1=Stop, 2=Stabilization, 3=Normal operation, 4=Comfort operation, 5=Economy operation, 6=Defrost, 7=Defrost, 8=Oil recovery","원표기 3x1410 · 0=Inactive, 1=Stop, 2=Stabilization, 3=Normal operation, 4=Comfort operation, 5=Economy operation, 6=Defrost, 7=Defrost, 8=Oil recovery"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31411,H/C defrost mode,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1411,,,,6,,"0=Inactive, 1=Start delay, 2=Initializing, 3=Pre-defrosting, 4=Defrosting, 5=Draining","원표기 3x1411 · 0=Inactive, 1=Start delay, 2=Initializing, 3=Pre-defrosting, 4=Defrosting, 5=Draining"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31412,H/C heat/cool mode,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1412,,,,2,,"0=Heating, 1=Cooling","원표기 3x1412 · 0=Heating, 1=Cooling"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31413,H/C operation level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1413,,,,0,,,원표기 3x1413
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31414,H/C heat defrost level,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1414,,,,0,,,원표기 3x1414
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31415,H/C defrost pressure level,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1415,,,,0,,,원표기 3x1415
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31416,H/C defrost pressure start limit,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1416,,,,0,,,원표기 3x1416
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31417,H/C defrost pressure end limit,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1417,,,,0,,,원표기 3x1417
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31418,H/C superheat temp,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1418,,,,0,,,원표기 3x1418
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31419,H/C discharge temp,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1419,,,,0,,,원표기 3x1419
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31420,H/C suction temp,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1420,,,,0,,,원표기 3x1420
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31421,H/C condensation temp,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1421,,,,0,,,원표기 3x1421
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31422,H/C evaporation temp,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1422,,,,0,,,원표기 3x1422
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31423,H/C high pressure,bar,Bar,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1423,,,,0,,,원표기 3x1423
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,31424,H/C low pressure,bar,Bar,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,67,,,,,,,,,,,,,,3x1424,,,,0,,,원표기 3x1424
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40001,SA Fan regulation mode,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,68,,,,,,,,,,,,,,4x0001,,,,4,,Setting of regulation type for the supply air fan. 0=Air flow reg. 1=Pressure reg. 2=Demand reg. 3=Slave controlled by EA fan,원표기 4x0001 · Setting of regulation type for the supply air fan. 0=Air flow reg. 1=Pressure reg. 2=Demand reg. 3=Slave controlled by EA fan
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40002,EA Fan regulation mode,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,68,,,,,,,,,,,,,,4x0002,,,,4,,Setting of regulation type for the extract air fan. 0=Air flow reg. 1=Pressure reg. 2=Demand reg. 3=Slave controlled by SA fan,원표기 4x0002 · Setting of regulation type for the extract air fan. 0=Air flow reg. 1=Pressure reg. 2=Demand reg. 3=Slave controlled by SA fan
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40003,SA low speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,68,,,,,,,,,,,,,,4x0003,,,,0,,Supply air flow set point for the unit when running in low speed operation.,원표기 4x0003 · Supply air flow set point for the unit when running in low speed operation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40004,EA low speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,68,,,,,,,,,,,,,,4x0004,,,,0,,Extract air flow set point for the unit when running in low speed operation.,원표기 4x0004 · Extract air flow set point for the unit when running in low speed operation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40005,SA high speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,68,,,,,,,,,,,,,,4x0005,,,,0,,Supply air flow set point for the unit when running in high speed operation.,원표기 4x0005 · Supply air flow set point for the unit when running in high speed operation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40006,EA high speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,68,,,,,,,,,,,,,,4x0006,,,,0,,Extract air flow set point for the unit when running in high speed operation.,원표기 4x0006 · Extract air flow set point for the unit when running in high speed operation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40007,SA max speed air flow set point bost,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,68,,,,,,,,,,,,,,4x0007,,,,0,,Supply air flow max. limit for the unit when the low/high speed operation set point is altered by boosting function etc.,원표기 4x0007 · Supply air flow max. limit for the unit when the low/high speed operation set point is altered by boosting function etc.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40008,EA max speed air flow set point bost,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,68,,,,,,,,,,,,,,4x0008,,,,0,,Extract air flow max. limit for the unit when the low/high speed operation set point is altered by boosting function etc.,원표기 4x0008 · Extract air flow max. limit for the unit when the low/high speed operation set point is altered by boosting function etc.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40009,SA regulation zone,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,68,,,,,,,,,,,,,,4x0009,,,,0,,Supply air flow regulation zone setting in % of the present air flow set point that the regulator is allowed to work within.,원표기 4x0009 · Supply air flow regulation zone setting in % of the present air flow set point that the regulator is allowed to work within.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40010,EA regulation zone,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,68,,,,,,,,,,,,,,4x0010,,,,0,,Extract air flow regulation zone setting in % of the present air flow set point that the regulator is allowed to work within.,원표기 4x0010 · Extract air flow regulation zone setting in % of the present air flow set point that the regulator is allowed to work within.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40011,SA regulation I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,68,,,,,,,,,,,,,,4x0011,,,,0,,Supply air flow regulator affection setting.,원표기 4x0011 · Supply air flow regulator affection setting.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40012,EA regulation I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,68,,,,,,,,,,,,,,4x0012,,,,0,,Extract air flow regulator affection setting.,원표기 4x0012 · Extract air flow regulator affection setting.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40019,SA low speed pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,68,,,,,,,,,,,,,,4x0019,,,,0,,Supply air duct pressure set point for the unit when running in low speed operation.,원표기 4x0019 · Supply air duct pressure set point for the unit when running in low speed operation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40020,EA low speed pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,68,,,,,,,,,,,,,,4x0020,,,,0,,Extract air duct pressure set point for the unit when running in low speed operation.,원표기 4x0020 · Extract air duct pressure set point for the unit when running in low speed operation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40021,SA high speed pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,68,,,,,,,,,,,,,,4x0021,,,,0,,Supply air duct pressure for the unit when running in high speed operation.,원표기 4x0021 · Supply air duct pressure for the unit when running in high speed operation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40022,EA high speed pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,68,,,,,,,,,,,,,,4x0022,,,,0,,Extract air duct pressure set point for the unit when running in high speed operation.,원표기 4x0022 · Extract air duct pressure set point for the unit when running in high speed operation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40023,SA max speed pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,68,,,,,,,,,,,,,,4x0023,,,,0,,Supply air duct pressure max. limit for the unit when the low/high speed operation set point is altered by boosting function etc.,원표기 4x0023 · Supply air duct pressure max. limit for the unit when the low/high speed operation set point is altered by boosting function etc.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40024,EA max speed pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,68,,,,,,,,,,,,,,4x0024,,,,0,,Extract air duct pressure max. limit for the unit when the low/high speed operation set point is altered by boosting function etc.,원표기 4x0024 · Extract air duct pressure max. limit for the unit when the low/high speed operation set point is altered by boosting function etc.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40025,SA max speed output signal,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,68,,,,,,,,,,,,,,4x0025,,,,0,,Max. limit for the supply air fan speed when running in pressure regulation mode.,원표기 4x0025 · Max. limit for the supply air fan speed when running in pressure regulation mode.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40026,EA max speed output signal,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,68,,,,,,,,,,,,,,4x0026,,,,0,,Max. limit for the extract air fan speed when running in pressure regulation mode.,원표기 4x0026 · Max. limit for the extract air fan speed when running in pressure regulation mode.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40027,SA pressure regulation zone,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,68,,,,,,,,,,,,,,4x0027,,,,0,,Supply air pressure regulation zone setting in % of the present duct pressure set point that the regulator is allowed to work within.,원표기 4x0027 · Supply air pressure regulation zone setting in % of the present duct pressure set point that the regulator is allowed to work within.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40028,EA pressure regulation zone,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,69,,,,,,,,,,,,,,4x0028,,,,0,,Extract air pressure regulation zone setting in % of the present duct pressure set point that the regulator is allowed to work within.,원표기 4x0028 · Extract air pressure regulation zone setting in % of the present duct pressure set point that the regulator is allowed to work within.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40029,SA pressure I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,69,,,,,,,,,,,,,,4x0029,,,,0,,Supply air pressure regulator affection setting.,원표기 4x0029 · Supply air pressure regulator affection setting.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40030,EA pressure I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,69,,,,,,,,,,,,,,4x0030,,,,0,,Extract air pressure regulator affection setting.,원표기 4x0030 · Extract air pressure regulator affection setting.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40033,Demand low speed CO2 set point,ppm,ppm,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,69,,,,,,,,,,,,,,4x0033,,,,0,,Set point for the CO2 input signal for the unit when running in low speed operation.,원표기 4x0033 · Set point for the CO2 input signal for the unit when running in low speed operation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40034,Demand high speed CO2 set point,ppm,ppm,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,69,,,,,,,,,,,,,,4x0034,,,,0,,Set point for the CO2 input signal for the unit when running in high speed operation.,원표기 4x0034 · Set point for the CO2 input signal for the unit when running in high speed operation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40035,Demand low speed VOC set point,ppm,ppm,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,69,,,,,,,,,,,,,,4x0035,,,,0,,Set point for the VOC input signal for the unit when running in low speed operation.,원표기 4x0035 · Set point for the VOC input signal for the unit when running in low speed operation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40036,Demand high speed VOC set point,ppm,ppm,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,69,,,,,,,,,,,,,,4x0036,,,,0,,Set point for the VOC input signal for the unit when running in high speed operation.,원표기 4x0036 · Set point for the VOC input signal for the unit when running in high speed operation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40037,Demand low speed set point,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,69,,,,,,,,,,,,,,4x0037,,,,0,,Set point for the 0..10V input signal for the unit when running in low speed operation.,원표기 4x0037 · Set point for the 0..10V input signal for the unit when running in low speed operation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40038,Demand high speed set point,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,69,,,,,,,,,,,,,,4x0038,,,,0,,Set point for the 0..10V input signal for the unit when running in high speed operation.,원표기 4x0038 · Set point for the 0..10V input signal for the unit when running in high speed operation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40039,SA min speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,69,,,,,,,,,,,,,,4x0039,,,,0,,Supply air flow min. limit for the unit when the low/high speed operation set point is altered when running in fan regulation mode demand.,원표기 4x0039 · Supply air flow min. limit for the unit when the low/high speed operation set point is altered when running in fan regulation mode demand.
