modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40040,EA min speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,69,,,,,,,,,,,,,,4x0040,,,,0,,Extract air flow min. limit for the unit when the low/high speed operation set point is altered when running in fan regulation mode demand.,원표기 4x0040 · Extract air flow min. limit for the unit when the low/high speed operation set point is altered when running in fan regulation mode demand.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40041,SA max speed air flow set point demand,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,69,,,,,,,,,,,,,,4x0041,,,,0,,Supply air flow max limit for the unit when the low/high speed operation set point is altered when running in fan regulation mode demand.,원표기 4x0041 · Supply air flow max limit for the unit when the low/high speed operation set point is altered when running in fan regulation mode demand.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40042,EA max speed air flow set point demand,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,69,,,,,,,,,,,,,,4x0042,,,,0,,Extract air flow max. limit for the unit when the low/high speed operation set point is altered when running in fan regulation mode demand.,원표기 4x0042 · Extract air flow max. limit for the unit when the low/high speed operation set point is altered when running in fan regulation mode demand.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40043,Demand P-band,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,69,,,,,,,,,,,,,,4x0043,,,,0,,Demand regulator P-band setting.,원표기 4x0043 · Demand regulator P-band setting.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40044,Demand I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,69,,,,,,,,,,,,,,4x0044,,,,0,,Demand regulator affection setting.,원표기 4x0044 · Demand regulator affection setting.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40045,Demand CO2 P-band,ppm,ppm,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,69,,,,,,,,,,,,,,4x0045,,,,0,,Demand C02 regulator P-band setting.,원표기 4x0045 · Demand C02 regulator P-band setting.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40046,Demand VOC P-band,ppm,ppm,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,69,,,,,,,,,,,,,,4x0046,,,,0,,Demand VOC regulator P-band setting.,원표기 4x0046 · Demand VOC regulator P-band setting.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40050,Slave offset factor,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,69,,,,,,,,,,,,,,4x0050,,,,0,,,원표기 4x0050
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40051,SA slave offset air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,69,,,,,,,,,,,,,,4x0051,,,,0,,,원표기 4x0051
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40052,EA slave offset air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,69,,,,,,,,,,,,,,4x0052,,,,0,,,원표기 4x0052
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40053,Outdoor temp compensation function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0053,,,,4,,"0=Inactive, 1=Active at low speed, 2=Active at high speed, 3=Active at low and high speed.","원표기 4x0053 · 0=Inactive, 1=Active at low speed, 2=Active at high speed, 3=Active at low and high speed."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40054,Outdoor temp compensation X1,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0054,,,,0,,,원표기 4x0054
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40055,Outdoor temp compensation X2,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0055,,,,0,,,원표기 4x0055
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40056,Outdoor temp compensation X3,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0056,,,,0,,,원표기 4x0056
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40057,Outdoor temp compensation X4,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0057,,,,0,,,원표기 4x0057
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40058,Outdoor temp compensation Y1 SA air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0058,,,,0,,,원표기 4x0058
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40059,Outdoor temp compensation Y2 SA air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0059,,,,0,,,원표기 4x0059
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40060,Outdoor temp compensation Y3 SA air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0060,,,,0,,,원표기 4x0060
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40061,Outdoor temp compensation Y4 SA air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0061,,,,0,,,원표기 4x0061
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40062,Outdoor temp compensation Y1 EA air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0062,,,,0,,,원표기 4x0062
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40063,Outdoor temp compensation Y2 EA air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0063,,,,0,,,원표기 4x0063
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40064,Outdoor temp compensation Y3 EA air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0064,,,,0,,,원표기 4x0064
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40065,Outdoor temp compensation Y4 EA air flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0065,,,,0,,,원표기 4x0065
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40066,Outdoor temp compensation Y1 SA pressure,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0066,,,,0,,,원표기 4x0066
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40067,Outdoor temp compensation Y2 SA pressure,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0067,,,,0,,,원표기 4x0067
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40068,Outdoor temp compensation Y3 SA pressure,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0068,,,,0,,,원표기 4x0068
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40069,Outdoor temp compensation Y4 SA pressure,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0069,,,,0,,,원표기 4x0069
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40070,Outdoor temp compensation Y1 EA pressure,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0070,,,,0,,,원표기 4x0070
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40071,Outdoor temp compensation Y2 EA pressure,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0071,,,,0,,,원표기 4x0071
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40072,Outdoor temp compensation Y3 EA pressure,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0072,,,,0,,,원표기 4x0072
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40073,Outdoor temp compensation Y4 EA pressure,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0073,,,,0,,,원표기 4x0073
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40078,Down regulation function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0078,,,,3,,"0=Inactive, 1=SA, 2=SA and EA","원표기 4x0078 · 0=Inactive, 1=SA, 2=SA and EA"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40079,Down regulation neutral zone,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0079,,,,0,,,원표기 4x0079
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40080,Down regulation P-band,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0080,,,,0,,,원표기 4x0080
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40081,Down regulation I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0081,,,,0,,,원표기 4x0081
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40084,Fans in operation at fire alarm 1 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0084,,,,4,,"0=Inactive, 1=SA, 2=EA, 3=SA and EA","원표기 4x0084 · 0=Inactive, 1=SA, 2=EA, 3=SA and EA"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40085,SA fan speed at fire alarm 1,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0085,,,,0,,,원표기 4x0085
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40086,EA fan speed at fire alarm 1,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0086,,,,0,,,원표기 4x0086
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40087,Fans in operation at fire alarm 2 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0087,,,,4,,"0=Inactive, 1=SA, 2=EA, 3=SA and EA","원표기 4x0087 · 0=Inactive, 1=SA, 2=EA, 3=SA and EA"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40088,SA fan speed at fire alarm 2,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0088,,,,0,,,원표기 4x0088
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40089,EA fan speed at fire alarm 2,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0089,,,,0,,,원표기 4x0089
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40090,Fans in operation at internal fire alarm function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0090,,,,4,,"0=Inactive, 1=SA, 2=EA, 3=SA and EA","원표기 4x0090 · 0=Inactive, 1=SA, 2=EA, 3=SA and EA"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40091,SA fan speed at internal fire alarm,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0091,,,,0,,,원표기 4x0091
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40092,EA fan speed at internal fire alarm,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,70,,,,,,,,,,,,,,4x0092,,,,0,,,원표기 4x0092
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40095,Pre-filter function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0095,,,,4,,"0=Inactive, 1=SA, 2=EA, 3=SA and EA","원표기 4x0095 · 0=Inactive, 1=SA, 2=EA, 3=SA and EA"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40096,Pre-filter calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0096,,,,4,,"0=Inactive, 1=SA, 2=EA, 3=SA and EA","원표기 4x0096 · 0=Inactive, 1=SA, 2=EA, 3=SA and EA"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40097,SA pre-filter alarm limit,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0097,,,,0,,,원표기 4x0097
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40098,EA pre-filter alarm limit,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0098,,,,0,,,원표기 4x0098
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40101,AHU filter function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0101,,,,4,,"0=Inactive, 1=SA, 2=EA, 3=SA and EA","원표기 4x0101 · 0=Inactive, 1=SA, 2=EA, 3=SA and EA"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40102,AHU filter calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0102,,,,4,,"0=Inactive, 1=SA, 2=EA, 3=SA and EA","원표기 4x0102 · 0=Inactive, 1=SA, 2=EA, 3=SA and EA"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40103,SA AHU-filter alarm limit,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0103,,,,0,,,원표기 4x0103
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40104,EA AHU-filter alarm limit,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0104,,,,0,,,원표기 4x0104
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40107,SA end filter function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0107,,,,2,,"0=Inactive, 1=SA","원표기 4x0107 · 0=Inactive, 1=SA"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40108,SA end filter calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0108,,,,2,,"0=Inactive, 1=SA","원표기 4x0108 · 0=Inactive, 1=SA"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40109,SA end-filter alarm limit,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0109,,,,0,,,원표기 4x0109
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40111,Seasonal controlled temperature regulation,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0111,,,,2,,"0=Inactive, 1=Active","원표기 4x0111 · 0=Inactive, 1=Active"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40112,Seasonal controlled temperature regulation mode,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0112,,,,6,,"0=ERS-1, 1=ERS-2, 2=SA, 3=EA, 4=ORS, 5=ORE","원표기 4x0112 · 0=ERS-1, 1=ERS-2, 2=SA, 3=EA, 4=ORS, 5=ORE"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40113,Seasonal controlled temperature regulation active,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0113,,,,0,,,원표기 4x0113
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40114,Seasonal controlled temperature regulation inactive,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0114,,,,0,,,원표기 4x0114
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40115,Temperature regulation mode,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0115,,,,6,,"1=ERS-1, 2=ERS-2, 3=SA, 4=EA, 5=ORS, 6=ORE","원표기 4x0115 · 1=ERS-1, 2=ERS-2, 3=SA, 4=EA, 5=ORS, 6=ORE"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40117,ERS 1 step,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0117,,,,0,,Curve setting according to the diagram for ERS 1.,원표기 4x0117 · Curve setting according to the diagram for ERS 1.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40118,ERS 1 diff,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0118,,,,0,,Supply air temp difference setting according to the diagram for ERS 1.,원표기 4x0118 · Supply air temp difference setting according to the diagram for ERS 1.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40119,ERS 1 breakpoint,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0119,,,,0,,Breakpoint temp setting according to the diagram for ERS 1.,원표기 4x0119 · Breakpoint temp setting according to the diagram for ERS 1.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40122,ERS 2 breakpoint X1,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0122,,,,0,,Breakpoint X1 setting according to the diagram for ERS 2.,원표기 4x0122 · Breakpoint X1 setting according to the diagram for ERS 2.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40123,ERS 2 breakpoint X2,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0123,,,,0,,Breakpoint X2 setting according to the diagram for ERS 2.,원표기 4x0123 · Breakpoint X2 setting according to the diagram for ERS 2.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40124,ERS 2 breakpoint X3,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0124,,,,0,,Breakpoint X3 setting according to the diagram for ERS 2.,원표기 4x0124 · Breakpoint X3 setting according to the diagram for ERS 2.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40125,ERS 2 breakpoint X4,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0125,,,,0,,Breakpoint X4 setting according to the diagram for ERS 2.,원표기 4x0125 · Breakpoint X4 setting according to the diagram for ERS 2.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40126,ERS 2 breakpoint Y1,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0126,,,,0,,Breakpoint Y1 setting according to the diagram for ERS 2.,원표기 4x0126 · Breakpoint Y1 setting according to the diagram for ERS 2.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40127,ERS 2 breakpoint Y2,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0127,,,,0,,Breakpoint Y2 setting according to the diagram for ERS 2.,원표기 4x0127 · Breakpoint Y2 setting according to the diagram for ERS 2.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40128,ERS 2 breakpoint Y3,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0128,,,,0,,Breakpoint Y3 setting according to the diagram for ERS 2.,원표기 4x0128 · Breakpoint Y3 setting according to the diagram for ERS 2.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40129,ERS 2 breakpoint Y4,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0129,,,,0,,Breakpoint Y4 setting according to the diagram for ERS 2.,원표기 4x0129 · Breakpoint Y4 setting according to the diagram for ERS 2.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40132,SA temperature set point,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,71,,,,,,,,,,,,,,4x0132,,,,0,,"Supply air temperature setting, for supply air temp regulation mode.","원표기 4x0132 · Supply air temperature setting, for supply air temp regulation mode."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40135,EA/Room temperature set point,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0135,,,,0,,"Extract air/room temperature setting, for Extract air/room temp regulation mode.","원표기 4x0135 · Extract air/room temperature setting, for Extract air/room temp regulation mode."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40136,SA min temp set point,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0136,,,,0,,Supply air min. set point during EA/room regulation mode.,원표기 4x0136 · Supply air min. set point during EA/room regulation mode.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40137,SA max temp set point,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0137,,,,0,,Supply air max. set point during EA/room regulation mode.,원표기 4x0137 · Supply air max. set point during EA/room regulation mode.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40138,EA regultaion P-band,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0138,,,,0,,,원표기 4x0138
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40139,EA regultaion I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0139,,,,0,,,원표기 4x0139
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40142,ORS breakpoint X1,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0142,,,,0,,Breakpoint X1 setting according to the diagram for ORS.,원표기 4x0142 · Breakpoint X1 setting according to the diagram for ORS.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40143,ORS breakpoint X2,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0143,,,,0,,Breakpoint X2 setting according to the diagram for ORS.,원표기 4x0143 · Breakpoint X2 setting according to the diagram for ORS.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40144,ORS breakpoint X3,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0144,,,,0,,Breakpoint X3 setting according to the diagram for ORS.,원표기 4x0144 · Breakpoint X3 setting according to the diagram for ORS.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40145,ORS breakpoint X4,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0145,,,,0,,Breakpoint X4 setting according to the diagram for ORS.,원표기 4x0145 · Breakpoint X4 setting according to the diagram for ORS.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40146,ORS breakpoint Y1,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0146,,,,0,,Breakpoint Y1 setting according to the diagram for ORS.,원표기 4x0146 · Breakpoint Y1 setting according to the diagram for ORS.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40147,ORS breakpoint Y2,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0147,,,,0,,Breakpoint Y2 setting according to the diagram for ORS.,원표기 4x0147 · Breakpoint Y2 setting according to the diagram for ORS.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40148,ORS breakpoint Y3,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0148,,,,0,,Breakpoint Y3 setting according to the diagram for ORS.,원표기 4x0148 · Breakpoint Y3 setting according to the diagram for ORS.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40149,ORS breakpoint Y4,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0149,,,,0,,Breakpoint Y4 setting according to the diagram for ORS.,원표기 4x0149 · Breakpoint Y4 setting according to the diagram for ORS.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40152,ORE breakpoint X1,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0152,,,,0,,Breakpoint X1 setting according to the diagram for ORE.,원표기 4x0152 · Breakpoint X1 setting according to the diagram for ORE.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40153,ORE breakpoint X2,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0153,,,,0,,Breakpoint X2 setting according to the diagram for ORE.,원표기 4x0153 · Breakpoint X2 setting according to the diagram for ORE.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40154,ORE breakpoint X3,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0154,,,,0,,Breakpoint X3 setting according to the diagram for ORE.,원표기 4x0154 · Breakpoint X3 setting according to the diagram for ORE.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40155,ORE breakpoint X4,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0155,,,,0,,Breakpoint X4 setting according to the diagram for ORE.,원표기 4x0155 · Breakpoint X4 setting according to the diagram for ORE.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40156,ORE breakpoint Y1,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0156,,,,0,,Breakpoint Y1 setting according to the diagram for ORE.,원표기 4x0156 · Breakpoint Y1 setting according to the diagram for ORE.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40157,ORE breakpoint Y2,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0157,,,,0,,Breakpoint Y2 setting according to the diagram for ORE.,원표기 4x0157 · Breakpoint Y2 setting according to the diagram for ORE.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40158,ORE breakpoint Y3,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0158,,,,0,,Breakpoint Y3 setting according to the diagram for ORE.,원표기 4x0158 · Breakpoint Y3 setting according to the diagram for ORE.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40159,ORE breakpoint Y4,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0159,,,,0,,Breakpoint Y4 setting according to the diagram for ORE.,원표기 4x0159 · Breakpoint Y4 setting according to the diagram for ORE.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40162,External room sensor 1 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0162,,,,0,,,원표기 4x0162
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40163,External room sensor 2 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0163,,,,0,,,원표기 4x0163
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40164,External room sensor 3 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0164,,,,0,,,원표기 4x0164
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40165,External room sensor 4 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0165,,,,0,,,원표기 4x0165
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40166,External room sensors measurement function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0166,,,,3,,"0=Average, 1=Min, 2=Max","원표기 4x0166 · 0=Average, 1=Min, 2=Max"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40167,External room temp from BMS function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0167,,,,0,,,원표기 4x0167
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40168,External room temp from BMS,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0168,,,,0,,,원표기 4x0168
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40169,External room temp from BMS alarm time,min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0169,,,,0,,,원표기 4x0169
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40172,External OA sensor 1 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0172,,,,0,,,원표기 4x0172
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40173,External OA sensor 2 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0173,,,,0,,,원표기 4x0173
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40174,External OA sensor 3 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0174,,,,0,,,원표기 4x0174
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40175,External OA sensor 4 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0175,,,,0,,,원표기 4x0175
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40176,External OA sensors measurement function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0176,,,,3,,"0=Average, 1=Min, 2=Max","원표기 4x0176 · 0=Average, 1=Min, 2=Max"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40177,External OA temp from BMS function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0177,,,,0,,,원표기 4x0177
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40178,External OA temp from BMS,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0178,,,,0,,,원표기 4x0178
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40179,External OA temp from BMS alarm time,min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,72,,,,,,,,,,,,,,4x0179,,,,0,,,원표기 4x0179
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40182,RHX defrost function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0182,,,,0,,Setting for activating the defrost function for the rotary heat exchanger.,원표기 4x0182 · Setting for activating the defrost function for the rotary heat exchanger.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40183,RHX defrost calibration,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0183,,,,0,,,원표기 4x0183
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40184,RHX defrost start limit,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0184,,,,0,,,원표기 4x0184
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40187,RHX carry over control function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0187,,,,0,,Setting for activating the carry over control function for the rotary heat exchanger.,원표기 4x0187 · Setting for activating the carry over control function for the rotary heat exchanger.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40188,RHX sorption rotor function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0188,,,,3,,"Setting for activating the sorption rotor control function for the rotary heat exchanger. 0=inactive, 1=sorption max speed at cool recovery, 2=always sorption max speed.","원표기 4x0188 · Setting for activating the sorption rotor control function for the rotary heat exchanger. 0=inactive, 1=sorption max speed at cool recovery, 2=always sorption max speed."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40189,Rotor type,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0189,,,,4,,"0=RECOnomic, 1=STE, 2=MPE, 3=MTE","원표기 4x0189 · 0=RECOnomic, 1=STE, 2=MPE, 3=MTE"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40190,RHX min exhaust air temp function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0190,,,,0,,,원표기 4x0190
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40191,RHX min exhaust air temp set point,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0191,,,,0,,,원표기 4x0191
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40192,RHX min exhaust air temp P-band,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0192,,,,0,,,원표기 4x0192
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40193,RHX min exhaust air temp I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0193,,,,0,,,원표기 4x0193
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40198,PHX periodic operation of bypass damper function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0198,,,,0,,,원표기 4x0198
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40199,PHX periodic operation interval,h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0199,,,,0,,,원표기 4x0199
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40200,PHX periodic operation time,min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0200,,,,0,,,원표기 4x0200
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40201,PHX Bypass optimize,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0201,,,,0,,,원표기 4x0201
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40202,PHX supply air temp set point displacement,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0202,,,,0,,,원표기 4x0202
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40205,CHX periodic operation of pump function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0205,,,,0,,,원표기 4x0205
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40206,CHX periodic operation of valve function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0206,,,,0,,,원표기 4x0206
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40207,CHX periodic operation interval,h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0207,,,,0,,,원표기 4x0207
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40208,CHX periodic operation time,min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0208,,,,0,,,원표기 4x0208
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40213,PHX/CHX Bypass defrost limit,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0213,,,,0,,"PHX is default 3°C, CHX is default 5°C.","원표기 4x0213 · PHX is default 3°C, CHX is default 5°C."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40214,PHX/CHX Bypass defrost P-band,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0214,,,,0,,,원표기 4x0214
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40215,PHX/CHX Bypass defrost I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0215,,,,0,,,원표기 4x0215
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40220,Heat exchange temperature regulation P-band,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0220,,,,0,,,원표기 4x0220
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40221,Heat exchange temperature regulation I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0221,,,,0,,,원표기 4x0221
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40222,Cool exchange temperature regulation P-band,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0222,,,,0,,,원표기 4x0222
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40223,Cool exchange temperature regulation I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,73,,,,,,,,,,,,,,4x0223,,,,0,,,원표기 4x0223
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40226,Re-heat P-band,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0226,,,,0,,,원표기 4x0226
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40227,Re-heat I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0227,,,,0,,,원표기 4x0227
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40228,Re-heat periodic operation of pump function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0228,,,,0,,,원표기 4x0228
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40229,Re-heat periodic operation of valve function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0229,,,,0,,,원표기 4x0229
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40230,Re-heat periodic operation interval,h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0230,,,,0,,,원표기 4x0230
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40231,Re-heat periodic operation time,min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0231,,,,0,,,원표기 4x0231
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40236,Extra regulation 1 combi coil output indication,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0236,,,,2,,"0=Heat, 1=Cool","원표기 4x0236 · 0=Heat, 1=Cool"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40237,Extra regulation sequence 1 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0237,,,,4,,"0=Inactive, 1=Heat, 2=Cool, 3=Heat and Cool.","원표기 4x0237 · 0=Inactive, 1=Heat, 2=Cool, 3=Heat and Cool."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40238,Extra regulation sequence 1 output function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0238,,,,2,,"0=0-10V, 1=10-0V","원표기 4x0238 · 0=0-10V, 1=10-0V"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40239,Extra regulation sequence 1 heat max output signal,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0239,,,,0,,Maximum output signal setting for the extra regulation sequence.,원표기 4x0239 · Maximum output signal setting for the extra regulation sequence.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40240,Extra regulation sequence 1 cool max output signal,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0240,,,,0,,Maximum output signal setting for the extra regulation sequence.,원표기 4x0240 · Maximum output signal setting for the extra regulation sequence.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40241,Extra regulation sequence 1 heat P-band,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0241,,,,0,,,원표기 4x0241
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40242,Extra regulation sequence 1 heat I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0242,,,,0,,,원표기 4x0242
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40243,Extra regulation sequence 1 cool P-band,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0243,,,,0,,,원표기 4x0243
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40244,Extra regulation sequence 1 cool I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0244,,,,0,,,원표기 4x0244
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40245,Extra regulation 1 periodic operation of pump function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0245,,,,0,,,원표기 4x0245
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40246,Extra regulation 1 periodic operation of valve function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0246,,,,0,,,원표기 4x0246
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40247,Extra regulation 1 periodic operation interval,h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0247,,,,0,,,원표기 4x0247
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40248,Extra regulation 1 periodic operation time,min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0248,,,,0,,,원표기 4x0248
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40249,Extra regulation 1 combi coil external signal indication,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0249,,,,2,,"0=Heat, 1=Cool","원표기 4x0249 · 0=Heat, 1=Cool"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40250,Extra regulation 1 combi coil external signal value,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0250,,,,2,,"0=Inactive, 1=Active","원표기 4x0250 · 0=Inactive, 1=Active"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40251,Extra regulation 1 temperature protection function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0251,,,,0,,,원표기 4x0251
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40252,Extra regulation 1 temperature protection temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0252,,,,0,,,원표기 4x0252
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40253,Extra regulation 1 temperature protection alarm delay,min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0253,,,,0,,,원표기 4x0253
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40254,Season heat function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0254,,,,4,,"0=Inactive, 1=Extra regulation sequence at closed input, 2=Extra regulation sequence at open input, 3=Manual mode.","원표기 4x0254 · 0=Inactive, 1=Extra regulation sequence at closed input, 2=Extra regulation sequence at open input, 3=Manual mode."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40255,Season heat manual setting,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0255,,,,2,,"0=Re-heat, 1=Extra regulation sequence","원표기 4x0255 · 0=Re-heat, 1=Extra regulation sequence"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40258,Cool step 1 min supply air flow limit,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0258,,,,0,,,원표기 4x0258
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40259,Cool step 2 min supply air flow limit,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0259,,,,0,,,원표기 4x0259
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40260,Cool step 3 min supply air flow limit,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0260,,,,0,,,원표기 4x0260
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40261,Cool on/off regulation function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0261,,,,4,,"0=Inactive, 1=1 step, 2=2 steps, 3=3 steps.","원표기 4x0261 · 0=Inactive, 1=1 step, 2=2 steps, 3=3 steps."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40262,Cool SA neutral zone,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0262,,,,0,,,원표기 4x0262
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40263,Cool EA neutral zone,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0263,,,,0,,,원표기 4x0263
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40264,Cool outdoor temp limit 1,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0264,,,,0,,,원표기 4x0264
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40265,Cool outdoor temp limit 2,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0265,,,,0,,,원표기 4x0265
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40266,Cool outdoor temp limit 3,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0266,,,,0,,,원표기 4x0266
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40267,Cool 0-10V min supply air flow limit,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0267,,,,0,,,원표기 4x0267
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40268,Cool 0-10V min extract air flow limit,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0268,,,,0,,,원표기 4x0268
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40269,Cool restart time,min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0269,,,,0,,Setting of cool restart time between start-start.,원표기 4x0269 · Setting of cool restart time between start-start.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40270,Cool step up delay time,min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0270,,,,0,,Setting of on/off cooling and COOL DX time delay between steps.,원표기 4x0270 · Setting of on/off cooling and COOL DX time delay between steps.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40271,Cool stand still time,min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0271,,,,0,,Setting of on/off cooling and COOL DX time delay before stop-start,원표기 4x0271 · Setting of on/off cooling and COOL DX time delay before stop-start
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40272,Cool P-band,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0272,,,,0,,,원표기 4x0272
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40273,Cool I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0273,,,,0,,,원표기 4x0273
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40274,Cool relay 1 periodic operation of pump function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0274,,,,0,,,원표기 4x0274
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40275,Cool relay 2 periodic operation of pump function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,74,,,,,,,,,,,,,,4x0275,,,,0,,,원표기 4x0275
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40276,Cool periodic operation of valve function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0276,,,,0,,,원표기 4x0276
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40277,Cool periodic operation interval,h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0277,,,,0,,,원표기 4x0277
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40278,Cool periodic operation time,min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0278,,,,0,,,원표기 4x0278
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40279,Cool step 1 min extract air flow limit,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0279,,,,0,,,원표기 4x0279
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40280,Cool step 2 min extract air flow limit,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0280,,,,0,,,원표기 4x0280
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40281,Cool step 3 min extract air flow limit,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0281,,,,0,,,원표기 4x0281
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40284,Summer night cool function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0284,,,,3,,"0=Inactive, 1=Internal, 2=External(BMS)","원표기 4x0284 · 0=Inactive, 1=Internal, 2=External(BMS)"
