modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40285,Summer night cool start time (hour),h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0285,,,,0,,,원표기 4x0285
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40286,Summer night cool start time (minute),min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0286,,,,0,,,원표기 4x0286
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40287,Summer night cool stop time (hour),h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0287,,,,0,,,원표기 4x0287
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40288,Summer night cool stop time (minute),min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0288,,,,0,,,원표기 4x0288
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40289,Summer night cool OA temp start limit,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0289,,,,0,,,원표기 4x0289
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40290,Summer night cool EA temp start limit,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0290,,,,0,,,원표기 4x0290
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40291,Summer night cool EA temp stop limit,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0291,,,,0,,,원표기 4x0291
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40292,Summer night cool SA temp set point,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0292,,,,0,,,원표기 4x0292
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40293,Summer night cool SA flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0293,,,,0,,,원표기 4x0293
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40294,Summer night cool EA flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0294,,,,0,,,원표기 4x0294
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40295,Summer night cool from communication,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0295,,,,2,,"0=Inactive, 1=Active","원표기 4x0295 · 0=Inactive, 1=Active"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40296,Intermittent night heat function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0296,,,,0,,,원표기 4x0296
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40297,Intermittent night heat SA flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0297,,,,0,,,원표기 4x0297
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40298,Intermittent night heat SA duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0298,,,,0,,,원표기 4x0298
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40299,Intermittent night heat EA temp start limit,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0299,,,,0,,,원표기 4x0299
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40300,Intermittent night heat EA temp stop limit,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0300,,,,0,,,원표기 4x0300
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40301,Intermittent night heat SA temp set point,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0301,,,,0,,,원표기 4x0301
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40302,Intermittent night heat recirculation function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0302,,,,0,,,원표기 4x0302
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40303,Intermittent night heat EA flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0303,,,,0,,,원표기 4x0303
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40304,Intermittent night heat EA duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0304,,,,0,,,원표기 4x0304
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40305,Morning boost function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0305,,,,0,,,원표기 4x0305
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40306,Morning boost start time (hour),h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0306,,,,0,,,원표기 4x0306
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40307,Morning boost start time (minute),min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0307,,,,0,,,원표기 4x0307
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40308,Morning boost air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0308,,,,0,,,원표기 4x0308
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40309,Morning boost duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0309,,,,0,,,원표기 4x0309
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40311,Summer night cool SA duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0311,,,,0,,,원표기 4x0311
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40312,Summer night cool EA duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0312,,,,0,,,원표기 4x0312
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40313,Cooling boost function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0313,,,,6,,"0=Inactive, 1=Comfort, 2=Economy, 3=Sequence, 4=Comfort and Economy, 5=Economy and Sequence","원표기 4x0313 · 0=Inactive, 1=Comfort, 2=Economy, 3=Sequence, 4=Comfort and Economy, 5=Economy and Sequence"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40314,Cooling boost comfort start limit,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0314,,,,0,,,원표기 4x0314
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40315,Cooling boost comfort regulation speed,,%/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0315,,,,0,,,원표기 4x0315
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40316,Cooling boost economy P-band,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0316,,,,0,,,원표기 4x0316
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40317,Cooling boost economy I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0317,,,,0,,,원표기 4x0317
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40320,Heating boost function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0320,,,,0,,,원표기 4x0320
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40321,Heating boost comfort start limit,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0321,,,,0,,,원표기 4x0321
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40322,Heating boost comfort regulation speed,,%/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,75,,,,,,,,,,,,,,4x0322,,,,0,,,원표기 4x0322
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40325,Xzone heat function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0325,,,,0,,,원표기 4x0325
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40327,Xzone cool function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0327,,,,0,,,원표기 4x0327
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40329,Xzone temperature regulation mode,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0329,,,,6,,"1=ERS-1, 2=ERS-2, 3=SA, 4=EA, 5=ORS, 6=ORE","원표기 4x0329 · 1=ERS-1, 2=ERS-2, 3=SA, 4=EA, 5=ORS, 6=ORE"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40331,Xzone ERS 1 step,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0331,,,,0,,Curve setting according to the diagram for ERS 1.,원표기 4x0331 · Curve setting according to the diagram for ERS 1.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40332,Xzone ERS 1 diff,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0332,,,,0,,Supply air temp differental setting according to the diagram for ERS 1.,원표기 4x0332 · Supply air temp differental setting according to the diagram for ERS 1.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40333,Xzone ERS 1 breakpoint,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0333,,,,0,,Breakpoint temp setting according to the diagram for ERS 1.,원표기 4x0333 · Breakpoint temp setting according to the diagram for ERS 1.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40336,Xzone ERS 2 breakpoint X1,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0336,,,,0,,Breakpoint X1 setting according to the diagram for ERS 2.,원표기 4x0336 · Breakpoint X1 setting according to the diagram for ERS 2.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40337,Xzone ERS 2 breakpoint X2,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0337,,,,0,,Breakpoint X2 setting according to the diagram for ERS 2.,원표기 4x0337 · Breakpoint X2 setting according to the diagram for ERS 2.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40338,Xzone ERS 2 breakpoint X3,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0338,,,,0,,Breakpoint X3 setting according to the diagram for ERS 2.,원표기 4x0338 · Breakpoint X3 setting according to the diagram for ERS 2.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40339,Xzone ERS 2 breakpoint X4,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0339,,,,0,,Breakpoint X4 setting according to the diagram for ERS 2.,원표기 4x0339 · Breakpoint X4 setting according to the diagram for ERS 2.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40340,Xzone ERS 2 breakpoint Y1,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0340,,,,0,,Breakpoint Y1 setting according to the diagram for ERS 2.,원표기 4x0340 · Breakpoint Y1 setting according to the diagram for ERS 2.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40341,Xzone ERS 2 breakpoint Y2,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0341,,,,0,,Breakpoint Y2 setting according to the diagram for ERS 2.,원표기 4x0341 · Breakpoint Y2 setting according to the diagram for ERS 2.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40342,Xzone ERS 2 breakpoint Y3,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0342,,,,0,,Breakpoint Y3 setting according to the diagram for ERS 2.,원표기 4x0342 · Breakpoint Y3 setting according to the diagram for ERS 2.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40343,Xzone ERS 2 breakpoint Y4,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0343,,,,0,,Breakpoint Y4 setting according to the diagram for ERS 2.,원표기 4x0343 · Breakpoint Y4 setting according to the diagram for ERS 2.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40346,Xzone SA temperature set point,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0346,,,,0,,"Supply air temperature setting, for supply air temp regulation mode.","원표기 4x0346 · Supply air temperature setting, for supply air temp regulation mode."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40349,Xzone EA/Room temperature set point,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0349,,,,0,,"Extract air/room temperature setting, for Extract air/room temp regulation mode.","원표기 4x0349 · Extract air/room temperature setting, for Extract air/room temp regulation mode."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40350,Xzone SA min temp set point,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0350,,,,0,,Supply air min. set point during EA/room regulation mode.,원표기 4x0350 · Supply air min. set point during EA/room regulation mode.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40351,Xzone SA max temp set point,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0351,,,,0,,Supply air max. set point during EA/room regulation mode.,원표기 4x0351 · Supply air max. set point during EA/room regulation mode.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40352,Xzone EA regultaion P-band,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0352,,,,0,,,원표기 4x0352
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40353,Xzone EA regultaion I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0353,,,,0,,,원표기 4x0353
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40354,Xzone ORS breakpoint X1,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0354,,,,0,,Breakpoint X1 setting according to the diagram for ORS.,원표기 4x0354 · Breakpoint X1 setting according to the diagram for ORS.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40355,Xzone ORS breakpoint X2,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0355,,,,0,,Breakpoint X2 setting according to the diagram for ORS.,원표기 4x0355 · Breakpoint X2 setting according to the diagram for ORS.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40356,Xzone ORS breakpoint X3,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0356,,,,0,,Breakpoint X3 setting according to the diagram for ORS.,원표기 4x0356 · Breakpoint X3 setting according to the diagram for ORS.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40357,Xzone ORS breakpoint X4,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0357,,,,0,,Breakpoint X4 setting according to the diagram for ORS.,원표기 4x0357 · Breakpoint X4 setting according to the diagram for ORS.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40358,Xzone ORS breakpoint Y1,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0358,,,,0,,Breakpoint Y1 setting according to the diagram for ORS.,원표기 4x0358 · Breakpoint Y1 setting according to the diagram for ORS.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40359,Xzone ORS breakpoint Y2,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0359,,,,0,,Breakpoint Y2 setting according to the diagram for ORS.,원표기 4x0359 · Breakpoint Y2 setting according to the diagram for ORS.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40360,Xzone ORS breakpoint Y3,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0360,,,,0,,Breakpoint Y3 setting according to the diagram for ORS.,원표기 4x0360 · Breakpoint Y3 setting according to the diagram for ORS.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40361,Xzone ORS breakpoint Y4,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,76,,,,,,,,,,,,,,4x0361,,,,0,,Breakpoint Y4 setting according to the diagram for ORS.,원표기 4x0361 · Breakpoint Y4 setting according to the diagram for ORS.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40364,Xzone ORE breakpoint X1,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0364,,,,0,,Breakpoint X1 setting according to the diagram for ORE.,원표기 4x0364 · Breakpoint X1 setting according to the diagram for ORE.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40365,Xzone ORE breakpoint X2,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0365,,,,0,,Breakpoint X2 setting according to the diagram for ORE.,원표기 4x0365 · Breakpoint X2 setting according to the diagram for ORE.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40366,Xzone ORE breakpoint X3,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0366,,,,0,,Breakpoint X3 setting according to the diagram for ORE.,원표기 4x0366 · Breakpoint X3 setting according to the diagram for ORE.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40367,Xzone ORE breakpoint X4,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0367,,,,0,,Breakpoint X4 setting according to the diagram for ORE.,원표기 4x0367 · Breakpoint X4 setting according to the diagram for ORE.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40368,Xzone ORE breakpoint Y1,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0368,,,,0,,Breakpoint Y1 setting according to the diagram for ORE.,원표기 4x0368 · Breakpoint Y1 setting according to the diagram for ORE.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40369,Xzone ORE breakpoint Y2,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0369,,,,0,,Breakpoint Y2 setting according to the diagram for ORE.,원표기 4x0369 · Breakpoint Y2 setting according to the diagram for ORE.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40370,Xzone ORE breakpoint Y3,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0370,,,,0,,Breakpoint Y3 setting according to the diagram for ORE.,원표기 4x0370 · Breakpoint Y3 setting according to the diagram for ORE.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40371,Xzone ORE breakpoint Y4,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0371,,,,0,,,원표기 4x0371
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40374,Xzone external room sensor 1 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0374,,,,0,,,원표기 4x0374
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40375,Xzone external room sensor 2 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0375,,,,0,,,원표기 4x0375
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40376,Xzone external room sensor 3 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0376,,,,0,,,원표기 4x0376
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40377,Xzone external room sensor 4 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0377,,,,0,,,원표기 4x0377
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40378,Xzone external room sensors measurement function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0378,,,,3,,"0=Average, 1=Min, 2=Max","원표기 4x0378 · 0=Average, 1=Min, 2=Max"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40379,Xzone external room temp from BMS function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0379,,,,0,,,원표기 4x0379
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40380,Xzone external room temp from BMS,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0380,,,,0,,,원표기 4x0380
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40381,Xzone external room temp from BMS alarm time,min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0381,,,,0,,,원표기 4x0381
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40384,Xzone reheat P-band,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0384,,,,0,,,원표기 4x0384
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40385,Xzone reheat I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0385,,,,0,,,원표기 4x0385
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40386,Xzone reheat periodic operation of pump function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0386,,,,0,,,원표기 4x0386
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40387,Xzone reheat periodic operation of valve function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0387,,,,0,,,원표기 4x0387
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40388,Xzone reheat periodic operation interval,h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0388,,,,0,,,원표기 4x0388
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40389,Xzone reheat periodic operation time,min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0389,,,,0,,,원표기 4x0389
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40390,Xzone combi coil module A external signal indication,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0390,,,,2,,"0=Heat, 1=Cool","원표기 4x0390 · 0=Heat, 1=Cool"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40391,Xzone combi coil module A output indication,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0391,,,,2,,"0=Heat, 1=Cool","원표기 4x0391 · 0=Heat, 1=Cool"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40392,Xzone combi coil module A external signal value,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0392,,,,2,,"0=Inactive, 1=Active","원표기 4x0392 · 0=Inactive, 1=Active"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40395,Xzone Cool on/off regulation function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0395,,,,4,,"0=Inactive, 1=1 step, 2=2 steps, 3=3 steps.","원표기 4x0395 · 0=Inactive, 1=1 step, 2=2 steps, 3=3 steps."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40396,Xzone Cool SA neutral zone,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0396,,,,0,,,원표기 4x0396
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40397,Xzone Cool EA neutral zone,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0397,,,,0,,,원표기 4x0397
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40398,Xzone Cool P-band,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0398,,,,0,,,원표기 4x0398
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40399,Xzone Cool I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0399,,,,0,,,원표기 4x0399
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40400,Xzone Cool relay 1 periodic operation of pump function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0400,,,,0,,,원표기 4x0400
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40401,Xzone Cool relay 2 periodic operation of pump function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0401,,,,0,,,원표기 4x0401
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40402,Xzone Cool periodic operation of valve function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0402,,,,0,,,원표기 4x0402
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40403,Xzone Cool periodic operation interval,h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0403,,,,0,,,원표기 4x0403
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40404,Xzone Cool periodic operation time,min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0404,,,,0,,,원표기 4x0404
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40405,Xzone combi coil module B external signal indication,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0405,,,,2,,"0=Heat, 1=Cool","원표기 4x0405 · 0=Heat, 1=Cool"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40406,Xzone combi coil module B output indication,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0406,,,,2,,"0=Heat, 1=Cool","원표기 4x0406 · 0=Heat, 1=Cool"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40407,Xzone combi coil module B external signal value,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,77,,,,,,,,,,,,,,4x0407,,,,2,,"0=Inactive, 1=Active","원표기 4x0407 · 0=Inactive, 1=Active"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40410,Pre-heat function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0410,,,,0,,,원표기 4x0410
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40411,Pre-heat temperature set point,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0411,,,,0,,,원표기 4x0411
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40412,Pre-heat P-band,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0412,,,,0,,,원표기 4x0412
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40413,Pre-heat I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0413,,,,0,,,원표기 4x0413
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40414,Pre-heat periodic operation of pump function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0414,,,,0,,,원표기 4x0414
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40415,Pre-heat periodic operation of valve function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0415,,,,0,,,원표기 4x0415
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40416,Pre-heat periodic operation interval,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0416,,,,0,,,원표기 4x0416
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40417,Pre-heat periodic operation time,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0417,,,,0,,,원표기 4x0417
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40423,ReCO-CO function 2 2,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0423,,,,3,,"0=Inactive, 1=CO 2=CO and air flow boost 2, 2","원표기 4x0423 · 0=Inactive, 1=CO 2=CO and air flow boost 2, 2"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40424,ReCO temperature regulation sequence function 2,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0424,,,,4,,"0=Inactive, 1=Heat, 2=Cool, 3=Heat and Cool.","원표기 4x0424 · 0=Inactive, 1=Heat, 2=Cool, 3=Heat and Cool."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40425,ReCO Calibration 2,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0425,,,,0,,,원표기 4x0425
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40426,ReCO-CO set point 2 2,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0426,,,,0,,,원표기 4x0426
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40427,ReCO min. outdoor air 2,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0427,,,,0,,,원표기 4x0427
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40428,ReCO min. exhaust air 2,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0428,,,,0,,,원표기 4x0428
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40429,ReCO-CO P-band 2 2,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0429,,,,0,,,원표기 4x0429
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40430,ReCO-CO I-time 2 2,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0430,,,,0,,,원표기 4x0430
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40431,ReCO-CO air flow boost reg. P-band 2 2,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0431,,,,0,,,원표기 4x0431
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40432,ReCO-CO air flow boost reg. I-time 2 2,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0432,,,,0,,,원표기 4x0432
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40433,ReCO heat P-band 2,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0433,,,,0,,,원표기 4x0433
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40434,ReCO heat I-time 2,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0434,,,,0,,,원표기 4x0434
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40435,ReCO cool P-band 2,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0435,,,,0,,,원표기 4x0435
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40436,ReCO cool I-time 2,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0436,,,,0,,,원표기 4x0436
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40437,ReCO-CO ppm set point 2 2,ppm,ppm,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0437,,,,0,,,원표기 4x0437
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40438,ReCO-CO ppm P-band 2 2,ppm,ppm,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0438,,,,0,,,원표기 4x0438
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40439,ReCO-VOC ppm set point 2,ppm,ppm,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0439,,,,0,,,원표기 4x0439
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40440,ReCO-VOC ppm P-band 2,ppm,ppm,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0440,,,,0,,,원표기 4x0440
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40441,Humidifying function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0441,,,,3,,"0=Inactive, 1=on/off, 2=0-10V","원표기 4x0441 · 0=Inactive, 1=on/off, 2=0-10V"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40442,Humidifying sensor,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0442,,,,2,,"0=SA, 1=EA","원표기 4x0442 · 0=SA, 1=EA"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40443,Humidifying on/off start level,percentRH,%RH,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0443,,,,0,,,원표기 4x0443
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40444,Humidifying on/off stop level,percentRH,%RH,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0444,,,,0,,,원표기 4x0444
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40448,Humidifying 0-10V set point,percentRH,%RH,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0448,,,,0,,,원표기 4x0448
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40449,Humidifying 0-10V SA max set point,percentRH,%RH,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0449,,,,0,,,원표기 4x0449
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40450,Humidifying 0-10V SA P-band,percentRH,%RH,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0450,,,,0,,,원표기 4x0450
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40451,Humidifying 0-10V SA I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0451,,,,0,,,원표기 4x0451
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40452,Humidifying 0-10V EA P-band,percentRH,%RH,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0452,,,,0,,,원표기 4x0452
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40453,Humidifying 0-10V EA I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,78,,,,,,,,,,,,,,4x0453,,,,0,,,원표기 4x0453
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40457,Dehumidifying function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0457,,,,4,,"0=Inactive, 1=SA, 2=EA, 3=Room(2.42)","원표기 4x0457 · 0=Inactive, 1=SA, 2=EA, 3=Room(2.42)"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40458,Dehumidifying SA set point,percentRH,%RH,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0458,,,,0,,,원표기 4x0458
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40459,Heat exchange active in dehumidifying sequence,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0459,,,,0,,,원표기 4x0459
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40460,Dehumidifying EA set point,percentRH,%RH,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0460,,,,0,,,원표기 4x0460
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40465,VOC sensor function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0465,,,,3,,"0=Inactive, 1=Monitoring only, 2=Monitoring and regulation","원표기 4x0465 · 0=Inactive, 1=Monitoring only, 2=Monitoring and regulation"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40469,COOL DX Function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0469,,,,4,,"0=Inactive, 1=Economy, 2=Comfort, 3=Top","원표기 4x0469 · 0=Inactive, 1=Economy, 2=Comfort, 3=Top"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40470,COOL DX Low pressure stop limit,bar,Bar,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0470,,,,0,,,원표기 4x0470
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40471,COOL DX High pressure stop limit,bar,Bar,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0471,,,,0,,,원표기 4x0471
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40472,COOL DX Restart time,min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0472,,,,0,,Time setting between start - start,원표기 4x0472 · Time setting between start - start
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40473,Constant exhaust air temperature function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0473,,,,2,,"0=Inactive, 1=Active","원표기 4x0473 · 0=Inactive, 1=Active"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40474,Exhaust heat temperature set point,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0474,,,,0,,Exhaust heat temperature set point,원표기 4x0474 · Exhaust heat temperature set point
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40475,Exhaust heat P-band,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0475,,,,0,,Exhaust heat P-band,원표기 4x0475 · Exhaust heat P-band
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40476,Exhaust heat I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0476,,,,0,,Exhaust heat I-time,원표기 4x0476 · Exhaust heat I-time
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40477,Exhaust heat periodic operation of pump function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0477,,,,0,,Exhaust heat periodic operation of pump function,원표기 4x0477 · Exhaust heat periodic operation of pump function
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40478,Exhaust heat periodic operation of valve function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0478,,,,0,,Exhaust heat periodic operation of valve function,원표기 4x0478 · Exhaust heat periodic operation of valve function
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40479,Exhaust heat periodic operation interval,h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0479,,,,0,,Exhaust heat periodic operation interval,원표기 4x0479 · Exhaust heat periodic operation interval
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40480,Exhaust heat periodic operation time,min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0480,,,,0,,Exhaust heat periodic operation time,원표기 4x0480 · Exhaust heat periodic operation time
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40481,SMART Link Function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0481,,,,7,,"0=Inactive, 1=Water based heat pump, 2=Water based chiller, 3=Water based reversible, 4=DX based heat pump, 5=DX based chiller, 6=DX based reversible,","원표기 4x0481 · 0=Inactive, 1=Water based heat pump, 2=Water based chiller, 3=Water based reversible, 4=DX based heat pump, 5=DX based chiller, 6=DX based reversible,"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40482,SMART Link WB Heat temperature set point,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0482,,,,0,,,원표기 4x0482
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40483,SMART Link WB Heat temperature heat zone,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0483,,,,0,,,원표기 4x0483
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40484,SMART Link WB Cool temperature set point,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0484,,,,0,,,원표기 4x0484
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40485,SMART Link WB Cool temperature heat zone,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0485,,,,0,,,원표기 4x0485
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40489,SMART Link WB Cooling Optimize function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0489,,,,0,,,원표기 4x0489
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40490,SMART Link WB Heating Optimize function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0490,,,,0,,,원표기 4x0490
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40491,SMART Link WB Optimize valve upper limit,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0491,,,,0,,,원표기 4x0491
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40492,SMART Link WB Optimize valve lower limit,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0492,,,,0,,,원표기 4x0492
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40493,SMART Link WB Optimize time delay,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0493,,,,0,,,원표기 4x0493
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40494,SMART Link WB Optimize heat regulation speed,,K/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0494,,,,0,,,원표기 4x0494
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40495,SMART Link WB Optimize cool regulation speed,,K/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,79,,,,,,,,,,,,,,4x0495,,,,0,,,원표기 4x0495
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40504,AQUA Link Function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0504,,,,0,,,원표기 4x0504
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40505,AQUA Link Pump alarm function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0505,,,,4,,"0=Inactive, 1=alarm at closed contact, 2=Alarm at open contact, 3=Alarm when in -and output are unequal (contactor function).","원표기 4x0505 · 0=Inactive, 1=alarm at closed contact, 2=Alarm at open contact, 3=Alarm when in -and output are unequal (contactor function)."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40510,SMART Link DX Amount of units,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0510,,,,0,,,원표기 4x0510
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40515,SMART Link DX Time delay before defrost,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0515,,,,0,,,원표기 4x0515
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40519,SMART Link OA temp limit,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0519,,,,0,,,원표기 4x0519
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40521,AYC Function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0521,,,,4,,"0=Inactive, 1=Chilled water, 2=Heated water, 3=Chilled and heated water","원표기 4x0521 · 0=Inactive, 1=Chilled water, 2=Heated water, 3=Chilled and heated water"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40524,AYC Heated water temp set point,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0524,,,,0,,,원표기 4x0524
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40526,AYC Heated water OA temp for start of pump,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0526,,,,0,,,원표기 4x0526
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40527,AYC Heated water OA temp for stop of pump,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0527,,,,0,,,원표기 4x0527
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40528,AYC Heated water alarm function for pump,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0528,,,,4,,"0=Inactive, 1= Alarm at open contact, 2=Alarm at closed contact, 3=Contactor","원표기 4x0528 · 0=Inactive, 1= Alarm at open contact, 2=Alarm at closed contact, 3=Contactor"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40530,AYC Heated water periodic operation of pump,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0530,,,,0,,,원표기 4x0530
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40531,AYC Heated water periodic operation of valve,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0531,,,,0,,,원표기 4x0531
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40532,AYC Heated water periodic operation interval,h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0532,,,,0,,,원표기 4x0532
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40533,AYC Heated water periodic operation time,min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0533,,,,0,,,원표기 4x0533
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40536,AYC Heated water OA temp compensation,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0536,,,,0,,,원표기 4x0536
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40537,AYC Heated water OA temp compensation X1,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0537,,,,0,,,원표기 4x0537
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40538,AYC Heated water OA temp compensation X2,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0538,,,,0,,,원표기 4x0538
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40539,AYC Heated water OA temp compensation X3,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0539,,,,0,,,원표기 4x0539
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40540,AYC Heated water OA temp compensation X4,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0540,,,,0,,,원표기 4x0540
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40541,AYC Heated water OA temp compensation Y1,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0541,,,,0,,,원표기 4x0541
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40542,AYC Heated water OA temp compensation Y2,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0542,,,,0,,,원표기 4x0542
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40543,AYC Heated water OA temp compensation Y3,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0543,,,,0,,,원표기 4x0543
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40544,AYC Heated water OA temp compensation Y4,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0544,,,,0,,,원표기 4x0544
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40547,AYC Heated water room temp compensation function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0547,,,,0,,,원표기 4x0547
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40548,AYC Heated water room temp compensation at night,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0548,,,,2,,"0=Enabled during night, 1=Disabled during night","원표기 4x0548 · 0=Enabled during night, 1=Disabled during night"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40549,AYC Heated water room temp compensation temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0549,,,,0,,,원표기 4x0549
