modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40550,AYC Heated water room temp compensation P-band,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,80,,,,,,,,,,,,,,4x0550,,,,0,,,원표기 4x0550
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40553,AYC Heated water night temp compensation function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0553,,,,0,,,원표기 4x0553
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40554,AYC Heated water night temp compensation temp,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0554,,,,0,,,원표기 4x0554
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40555,AYC Heated water night temp compensation time 1 (days),,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0555,,,,11,,"0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday.","원표기 4x0555 · 0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40556,AYC Heated water night temp compensation start time 1 (hour),h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0556,,,,0,,,원표기 4x0556
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40557,AYC Heated water night temp compensation start time 1 (minutes),min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0557,,,,0,,,원표기 4x0557
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40558,AYC Heated water night temp compensation stop time 1 (hour),h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0558,,,,0,,,원표기 4x0558
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40559,AYC Heated water night temp compensation stop time 1 (minutes),min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0559,,,,0,,,원표기 4x0559
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40562,AYC Heated water night temp compensation time 2 (days),,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0562,,,,11,,"0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday.","원표기 4x0562 · 0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40563,AYC Heated water night temp compensation start time 2 (hour),h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0563,,,,0,,,원표기 4x0563
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40564,AYC Heated water night temp compensation start time 2 (minutes),min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0564,,,,0,,,원표기 4x0564
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40565,AYC Heated water night temp compensation stop time 2 (hour),h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0565,,,,0,,,원표기 4x0565
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40566,AYC Heated water night temp compensation stop time 2 (minutes),min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0566,,,,0,,,원표기 4x0566
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40569,AYC Heated water P-band,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0569,,,,0,,,원표기 4x0569
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40570,AYC Heated water I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0570,,,,0,,,원표기 4x0570
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40572,AYC Chilled water temp set point,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0572,,,,0,,,원표기 4x0572
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40575,AYC Chilled water OA temp for start of pump,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0575,,,,0,,,원표기 4x0575
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40576,AYC Chilled water OA temp for stop of pump,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0576,,,,0,,,원표기 4x0576
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40577,AYC Chilled water alarm function for pump,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0577,,,,4,,"0=Inactive, 1= Alarm at open contact, 2=Alarm at closed contact, 3=Contactor","원표기 4x0577 · 0=Inactive, 1= Alarm at open contact, 2=Alarm at closed contact, 3=Contactor"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40579,AYC Chilled water periodic operation of pump,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0579,,,,0,,,원표기 4x0579
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40580,AYC Chilled water periodic operation of valve,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0580,,,,0,,,원표기 4x0580
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40581,AYC Chilled water periodic operation interval,h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0581,,,,0,,,원표기 4x0581
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40582,AYC Chilled water periodic operation time,min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0582,,,,0,,,원표기 4x0582
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40585,AYC Chilled water OA temp compensation,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0585,,,,0,,,원표기 4x0585
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40586,AYC Chilled water OA temp compensation X1,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0586,,,,0,,,원표기 4x0586
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40587,AYC Chilled water OA temp compensation X2,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0587,,,,0,,,원표기 4x0587
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40588,AYC Chilled water OA temp compensation X3,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0588,,,,0,,,원표기 4x0588
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40589,AYC Chilled water OA temp compensation X4,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0589,,,,0,,,원표기 4x0589
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40590,AYC Chilled water OA temp compensation Y1,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0590,,,,0,,,원표기 4x0590
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40591,AYC Chilled water OA temp compensation Y2,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0591,,,,0,,,원표기 4x0591
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40592,AYC Chilled water OA temp compensation Y3,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0592,,,,0,,,원표기 4x0592
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40593,AYC Chilled water OA temp compensation Y4,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0593,,,,0,,,원표기 4x0593
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40596,AYC Chilled water room temp compensation function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0596,,,,0,,,원표기 4x0596
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40597,AYC Chilled water room temp compensation at night,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0597,,,,2,,"0=Enabled during night, 1=Disabled during night","원표기 4x0597 · 0=Enabled during night, 1=Disabled during night"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40598,AYC Chilledwater room temp compensation temperature,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,81,,,,,,,,,,,,,,4x0598,,,,0,,,원표기 4x0598
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40599,AYC Chilled water room temp compensation P-band,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,82,,,,,,,,,,,,,,4x0599,,,,0,,,원표기 4x0599
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40602,AYC Chilled water night temp compensation function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,82,,,,,,,,,,,,,,4x0602,,,,0,,,원표기 4x0602
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40603,AYC Chilled water night temp compensation temp,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,82,,,,,,,,,,,,,,4x0603,,,,0,,,원표기 4x0603
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40604,AYC Chilled water night temp compensation time 1 (days),,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,82,,,,,,,,,,,,,,4x0604,,,,11,,"0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday.","원표기 4x0604 · 0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40605,AYC Chilled water night temp compensation start time 1 (hour),h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,82,,,,,,,,,,,,,,4x0605,,,,0,,,원표기 4x0605
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40606,AYC Chilled water night temp compensation start time 1 (minutes),min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,82,,,,,,,,,,,,,,4x0606,,,,0,,,원표기 4x0606
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40607,AYC Chilled water night temp compensation stop time 1 (hour),h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,82,,,,,,,,,,,,,,4x0607,,,,0,,,원표기 4x0607
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40608,AYC Chilled water night temp compensation stop time 1 (minutes),min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,82,,,,,,,,,,,,,,4x0608,,,,0,,,원표기 4x0608
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40611,AYC Chilled water night temp compensation time 2 (days),,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,82,,,,,,,,,,,,,,4x0611,,,,11,,"0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday.","원표기 4x0611 · 0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40612,AYC Chilled water night temp compensation start time 2 (hour),h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,82,,,,,,,,,,,,,,4x0612,,,,0,,,원표기 4x0612
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40613,AYC Chilled water night temp compensation start time 2 (minutes),min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,82,,,,,,,,,,,,,,4x0613,,,,0,,,원표기 4x0613
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40614,AYC Chilledwater night temp compensation stop time 2 (hour),h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,82,,,,,,,,,,,,,,4x0614,,,,0,,,원표기 4x0614
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40615,AYC Chilled water night temp compensation stop time 2 (minutes),min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,82,,,,,,,,,,,,,,4x0615,,,,0,,,원표기 4x0615
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40618,AYC Chilled water dew point compensation air flow boost,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,82,,,,,,,,,,,,,,4x0618,,,,0,,,원표기 4x0618
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40619,AYC Chilled water dew point compensation neutral zone,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,82,,,,,,,,,,,,,,4x0619,,,,0,,,원표기 4x0619
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40620,AYC Chilled water dew point compensation regulation speed,,%/K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,82,,,,,,,,,,,,,,4x0620,,,,0,,Percent air flow boost of each increased chilled water set point.,원표기 4x0620 · Percent air flow boost of each increased chilled water set point.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40623,AYC Chilled water P-band,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,82,,,,,,,,,,,,,,4x0623,,,,0,,,원표기 4x0623
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40624,AYC Chilled water I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,82,,,,,,,,,,,,,,4x0624,,,,0,,,원표기 4x0624
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40637,Optimize function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,82,,,,,,,,,,,,,,4x0637,,,,0,,,원표기 4x0637
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40638,Optimize SA pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,82,,,,,,,,,,,,,,4x0638,,,,0,,,원표기 4x0638
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40639,Optimize EA pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,82,,,,,,,,,,,,,,4x0639,,,,0,,,원표기 4x0639
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40660,MIRU Control 1 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0660,,,,4,,"0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed","원표기 4x0660 · 0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40661,MIRU Control 2 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0661,,,,4,,"0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed","원표기 4x0661 · 0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40662,MIRU Control 3 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0662,,,,4,,"0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed","원표기 4x0662 · 0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40663,MIRU Control 4 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0663,,,,4,,"0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed","원표기 4x0663 · 0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40664,MIRU Control 5 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0664,,,,4,,"0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed","원표기 4x0664 · 0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40665,MIRU Control 6 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0665,,,,4,,"0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed","원표기 4x0665 · 0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40666,MIRU Control 7 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0666,,,,4,,"0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed","원표기 4x0666 · 0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40667,MIRU Control 8 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0667,,,,4,,"0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed","원표기 4x0667 · 0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40668,MIRU Control 9 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0668,,,,4,,"0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed","원표기 4x0668 · 0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40669,MIRU Control 10 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0669,,,,4,,"0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed","원표기 4x0669 · 0=Inactive, 1=Parallel start, 2=Parallell low / high speed , 3=Parallel start and Low / high speed"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40671,MIRU Control 1 balanced air flow function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0671,,,,3,,"0=Inactive, 1=SA, 2=EA.","원표기 4x0671 · 0=Inactive, 1=SA, 2=EA."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40672,MIRU Control 1 Low speed duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0672,,,,0,,,원표기 4x0672
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40673,MIRU Control 1 High speed duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0673,,,,0,,,원표기 4x0673
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40674,MIRU Control 1 Low speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0674,,,,0,,,원표기 4x0674
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40675,MIRU Control 1 High speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0675,,,,0,,,원표기 4x0675
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40676,MIRU Control 1 offset factor for slave controlled air flow,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0676,,,,0,,Offset factor,원표기 4x0676 · Offset factor
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40677,MIRU Control 1 fixed flow offset for slave controlled SA flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0677,,,,0,,,원표기 4x0677
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40679,MIRU Control 2 balanced air flow function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0679,,,,3,,"0=Inactive, 1=SA, 2=EA.","원표기 4x0679 · 0=Inactive, 1=SA, 2=EA."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40680,MIRU Control 2 Low speed duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0680,,,,0,,,원표기 4x0680
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40681,MIRU Control 2 High speed duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0681,,,,0,,,원표기 4x0681
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40682,MIRU Control 2 Low speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0682,,,,0,,,원표기 4x0682
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40683,MIRU Control 2 High speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0683,,,,0,,,원표기 4x0683
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40684,MIRU Control 2 offset factor for slave controlled air flow,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0684,,,,0,,Offset factor,원표기 4x0684 · Offset factor
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40685,MIRU Control 2 fixed flow offset for slave controlled SA flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,83,,,,,,,,,,,,,,4x0685,,,,0,,,원표기 4x0685
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40687,MIRU Control 3 balanced air flow function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0687,,,,3,,"0=Inactive, 1=SA, 2=EA.","원표기 4x0687 · 0=Inactive, 1=SA, 2=EA."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40688,MIRU Control 3 Low speed duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0688,,,,0,,,원표기 4x0688
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40689,MIRU Control 3 High speed duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0689,,,,0,,,원표기 4x0689
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40690,MIRU Control 3 Low speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0690,,,,0,,,원표기 4x0690
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40691,MIRU Control 3 High speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0691,,,,0,,,원표기 4x0691
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40692,MIRU Control 3 offset factor for slave controlled air flow,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0692,,,,0,,Offset factor,원표기 4x0692 · Offset factor
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40693,MIRU Control 3 fixed flow offset for slave controlled SA flow,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0693,,,,0,,,원표기 4x0693
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40695,MIRU Control 4 balanced air flow function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0695,,,,3,,"0=Inactive, 1=SA, 2=EA.","원표기 4x0695 · 0=Inactive, 1=SA, 2=EA."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40696,MIRU Control 4 Low speed duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0696,,,,0,,,원표기 4x0696
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40697,MIRU Control 4 High speed duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0697,,,,0,,,원표기 4x0697
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40698,MIRU Control 4 Low speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0698,,,,0,,,원표기 4x0698
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40699,MIRU Control 4 High speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0699,,,,0,,,원표기 4x0699
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40703,MIRU Control 5 balanced air flow function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0703,,,,3,,"0=Inactive, 1=SA, 2=EA.","원표기 4x0703 · 0=Inactive, 1=SA, 2=EA."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40704,MIRU Control 5 Low speed duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0704,,,,0,,,원표기 4x0704
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40705,MIRU Control 5 High speed duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0705,,,,0,,,원표기 4x0705
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40706,MIRU Control 5 Low speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0706,,,,0,,,원표기 4x0706
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40707,MIRU Control 5 High speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0707,,,,0,,,원표기 4x0707
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40711,MIRU Control 6 balanced air flow function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0711,,,,3,,"0=Inactive, 1=SA, 2=EA.","원표기 4x0711 · 0=Inactive, 1=SA, 2=EA."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40712,MIRU Control 6 Low speed duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0712,,,,0,,,원표기 4x0712
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40713,MIRU Control 6 High speed duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0713,,,,0,,,원표기 4x0713
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40714,MIRU Control 6 Low speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0714,,,,0,,,원표기 4x0714
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40715,MIRU Control 6 High speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0715,,,,0,,,원표기 4x0715
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40719,MIRU Control 7 balanced air flow function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0719,,,,3,,"0=Inactive, 1=SA, 2=EA.","원표기 4x0719 · 0=Inactive, 1=SA, 2=EA."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40720,MIRU Control 7 Low speed duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0720,,,,0,,,원표기 4x0720
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40721,MIRU Control 7 High speed duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0721,,,,0,,,원표기 4x0721
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40722,MIRU Control 7 Low speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0722,,,,0,,,원표기 4x0722
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40723,MIRU Control 7 High speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0723,,,,0,,,원표기 4x0723
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40727,MIRU Control 8 balanced air flow function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0727,,,,3,,"0=Inactive, 1=SA, 2=EA.","원표기 4x0727 · 0=Inactive, 1=SA, 2=EA."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40728,MIRU Control 8 Low speed duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0728,,,,0,,,원표기 4x0728
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40729,MIRU Control 8 High speed duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0729,,,,0,,,원표기 4x0729
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40730,MIRU Control 8 Low speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0730,,,,0,,,원표기 4x0730
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40731,MIRU Control 8 High speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0731,,,,0,,,원표기 4x0731
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40735,MIRU Control 9 balanced air flow function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0735,,,,3,,"0=Inactive, 1=SA, 2=EA.","원표기 4x0735 · 0=Inactive, 1=SA, 2=EA."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40736,MIRU Control 9 Low speed duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0736,,,,0,,,원표기 4x0736
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40737,MIRU Control 9 High speed duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0737,,,,0,,,원표기 4x0737
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40738,MIRU Control 9 Low speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,84,,,,,,,,,,,,,,4x0738,,,,0,,,원표기 4x0738
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40739,MIRU Control 9 High speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0739,,,,0,,,원표기 4x0739
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40743,MIRU Control 10 balanced air flow function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0743,,,,3,,"0=Inactive, 1=SA, 2=EA.","원표기 4x0743 · 0=Inactive, 1=SA, 2=EA."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40744,MIRU Control 10 Low speed duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0744,,,,0,,,원표기 4x0744
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40745,MIRU Control 10 High speed duct pressure set point,Pa,Pa,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0745,,,,0,,,원표기 4x0745
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40746,MIRU Control 10 Low speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0746,,,,0,,,원표기 4x0746
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40747,MIRU Control 10 High speed air flow set point,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0747,,,,0,,,원표기 4x0747
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40752,Delta temperature alarm limit,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0752,,,,0,,,원표기 4x0752
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40753,Efficiency alarm limit,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0753,,,,0,,,원표기 4x0753
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40754,Extra regulation sequence 1 heat neutral zone,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0754,,,,0,,,원표기 4x0754
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40755,Extra regulation sequence 2 heat neutral zone,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0755,,,,0,,,원표기 4x0755
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40756,ReCO2 heat neutral zone,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0756,,,,0,,,원표기 4x0756
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40757,H/C heat neutral zone,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0757,,,,0,,,원표기 4x0757
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40758,Re-heat neutral zone,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0758,,,,0,,,원표기 4x0758
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40759,Extra regulation sequence 1 cool neutral zone,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0759,,,,0,,,원표기 4x0759
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40760,Extra regulation sequence 2 cool neutral zone,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0760,,,,0,,,원표기 4x0760
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40761,ReCO2 cool neutral zone,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0761,,,,0,,,원표기 4x0761
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40762,H/C cool neutral zone,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0762,,,,0,,,원표기 4x0762
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40763,Cool neutral zone,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0763,,,,0,,,원표기 4x0763
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40764,Cooling boost neutral zone,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0764,,,,0,,,원표기 4x0764
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40765,Heat neutral zone function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0765,,,,2,,"0=Set point, 1=Start limit.","원표기 4x0765 · 0=Set point, 1=Start limit."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40766,Cool neutral zone function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0766,,,,2,,"0=Set point, 1=Start limit.","원표기 4x0766 · 0=Set point, 1=Start limit."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40775,Night temp compensation function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0775,,,,0,,,원표기 4x0775
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40776,Night temp compensation temp,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0776,,,,0,,,원표기 4x0776
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40777,Night temp compensation time 1 (days),,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0777,,,,11,,"0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday.","원표기 4x0777 · 0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40778,Night temp compensation start time 1 (hour),h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0778,,,,0,,,원표기 4x0778
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40779,Night temp compensation start time 1 (minute),min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0779,,,,0,,,원표기 4x0779
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40780,Night temp compensation stop time 1 (hour),h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0780,,,,0,,,원표기 4x0780
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40781,Night temp compensation stop time 1 (minute),min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0781,,,,0,,,원표기 4x0781
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40782,Night temp compensation time 2 (days),,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0782,,,,11,,"0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday.","원표기 4x0782 · 0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40783,Night temp compensation start time 2 (hour),h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,85,,,,,,,,,,,,,,4x0783,,,,0,,,원표기 4x0783
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40784,Night temp compensation start time 2 (minute),min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,86,,,,,,,,,,,,,,4x0784,,,,0,,,원표기 4x0784
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40785,Night temp compensation stop time 2 (hour),h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,86,,,,,,,,,,,,,,4x0785,,,,0,,,원표기 4x0785
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40786,Night temp compensation stop time 2 (minute),min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,86,,,,,,,,,,,,,,4x0786,,,,0,,,원표기 4x0786
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40793,Communication operation level,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,86,,,,,,,,,,,,,,4x0793,,,,6,,"0=auto, 1=total stop, 2=low speed, 3=high speed, 4=normal stop, 5=extended normal stop.","원표기 4x0793 · 0=auto, 1=total stop, 2=low speed, 3=high speed, 4=normal stop, 5=extended normal stop."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40800,"External operation I/O-module A, analogue output",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,86,,,,,,,,,,,,,,4x0800,,,,0,,,원표기 4x0800
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40801,"External operation I/O-module B, analogue output",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,86,,,,,,,,,,,,,,4x0801,,,,0,,,원표기 4x0801
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40802,"External operation I/O-module C, analogue output",percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,86,,,,,,,,,,,,,,4x0802,,,,0,,,원표기 4x0802
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40816,Extra regulation sequence 2 function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,86,,,,,,,,,,,,,,4x0816,,,,4,,"0=Inactive, 1=Heat, 2=Cool, 3=Heat and Cool.","원표기 4x0816 · 0=Inactive, 1=Heat, 2=Cool, 3=Heat and Cool."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40817,Extra regulation sequence 2 output function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,86,,,,,,,,,,,,,,4x0817,,,,2,,"0=0-10V, 1=10-0V","원표기 4x0817 · 0=0-10V, 1=10-0V"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40818,Extra regulation sequence 2 heat max output signal,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,86,,,,,,,,,,,,,,4x0818,,,,0,,Maximum output signal setting for the extra regulation sequence.,원표기 4x0818 · Maximum output signal setting for the extra regulation sequence.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40819,Extra regulation sequence 2 cool max output signal,percent,%,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,86,,,,,,,,,,,,,,4x0819,,,,0,,Maximum output signal setting for the extra regulation sequence.,원표기 4x0819 · Maximum output signal setting for the extra regulation sequence.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40820,Extra regulation sequence 2 heat P-band,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,86,,,,,,,,,,,,,,4x0820,,,,0,,,원표기 4x0820
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40821,Extra regulation sequence 2 heat I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,86,,,,,,,,,,,,,,4x0821,,,,0,,,원표기 4x0821
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40822,Extra regulation sequence 2 cool P-band,K,K,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,86,,,,,,,,,,,,,,4x0822,,,,0,,,원표기 4x0822
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40823,Extra regulation sequence 2 cool I-time,s,s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,86,,,,,,,,,,,,,,4x0823,,,,0,,,원표기 4x0823
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40824,Extra regulation 2 periodic operation of pump function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,86,,,,,,,,,,,,,,4x0824,,,,0,,,원표기 4x0824
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40825,Extra regulation 2 periodic operation of valve function,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,86,,,,,,,,,,,,,,4x0825,,,,0,,,원표기 4x0825
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40826,Extra regulation 2 periodic operation interval,h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,86,,,,,,,,,,,,,,4x0826,,,,0,,,원표기 4x0826
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40827,Extra regulation 2 periodic operation time,min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,86,,,,,,,,,,,,,,4x0827,,,,0,,,원표기 4x0827
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40828,Extra regulation 2 combi coil external signal indication,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,86,,,,,,,,,,,,,,4x0828,,,,2,,"0=Heat, 1=Cool","원표기 4x0828 · 0=Heat, 1=Cool"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40829,Extra regulation 2 combi coil external signal value,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,86,,,,,,,,,,,,,,4x0829,,,,2,,"0=Inactive, 1=Active","원표기 4x0829 · 0=Inactive, 1=Active"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40830,Seasonal controlled supply air,degC,C,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,86,,,,,,,,,,,,,,4x0830,,,,0,,,원표기 4x0830
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40831,Seasonal controlled extract air/room temp,degC,C,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,86,,,,,,,,,,,,,,4x0831,,,,0,,,원표기 4x0831
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40832,Seasonal controlled supply air min temp,degC,C,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,87,,,,,,,,,,,,,,4x0832,,,,0,,,원표기 4x0832
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40833,Seasonal controlled supply air max temp,degC,C,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,87,,,,,,,,,,,,,,4x0833,,,,0,,,원표기 4x0833
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40834,Extra regulation 2 combi coil output indication,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,87,,,,,,,,,,,,,,4x0834,,,,2,,"0=Heat, 1=Cool","원표기 4x0834 · 0=Heat, 1=Cool"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40850,H/C heat mode,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,88,,,,,,,,,,,,,,4x0850,,,,2,,"0=Standard, 1=Comfort","원표기 4x0850 · 0=Standard, 1=Comfort"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40851,H/C cool mode,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,88,,,,,,,,,,,,,,4x0851,,,,2,,"0=Standard, 1=Comfort","원표기 4x0851 · 0=Standard, 1=Comfort"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40852,H/C outdoor temperature limit heating,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,88,,,,,,,,,,,,,,4x0852,,,,0,,,원표기 4x0852
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40853,H/C outdoor temperature limit cooling,degC,℃,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,88,,,,,,,,,,,,,,4x0853,,,,0,,,원표기 4x0853
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40854,H/C air flow limit supply air,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,88,,,,,,,,,,,,,,4x0854,,,,0,,,원표기 4x0854
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40855,H/C air flow limit extract air,Lps,l/s,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,88,,,,,,,,,,,,,,4x0855,,,,0,,,원표기 4x0855
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40890,Humidifying time 1 (days),,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0890,,,,11,,"0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday.","원표기 4x0890 · 0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40891,Humidifying start time 1 (hour),h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0891,,,,0,,,원표기 4x0891
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40892,Humidifying start time 1 (minute),min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0892,,,,0,,,원표기 4x0892
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40893,Humidifying stop time 1 (hour),h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0893,,,,0,,,원표기 4x0893
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40894,Humidifying stop time 1 (minute),min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0894,,,,0,,,원표기 4x0894
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40895,Humidifying time 2 (days),,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0895,,,,11,,"0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday.","원표기 4x0895 · 0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday."
