modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40896,Humidifying start time 2 (hour),h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0896,,,,0,,,원표기 4x0896
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40897,Humidifying start time 2 (minute),min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0897,,,,0,,,원표기 4x0897
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40898,Humidifying stop time 2 (hour),h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0898,,,,0,,,원표기 4x0898
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40899,Humidifying stop time 2 (minute),min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0899,,,,0,,,원표기 4x0899
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40900,Humidifying time 3 (days),,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0900,,,,11,,"0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday.","원표기 4x0900 · 0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40901,Humidifying start time 3 (hour),h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0901,,,,0,,,원표기 4x0901
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40902,Humidifying start time 3 (minute),min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0902,,,,0,,,원표기 4x0902
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40903,Humidifying stop time 3 (hour),h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0903,,,,0,,,원표기 4x0903
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40904,Humidifying stop time 3 (minute),min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0904,,,,0,,,원표기 4x0904
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40905,Humidifying time 4 (days),,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0905,,,,11,,"0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday.","원표기 4x0905 · 0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday to Friday, 9= Monday to Sunday, 10=Saturday to Sunday."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40906,Humidifying start time 4 (hour),h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0906,,,,0,,,원표기 4x0906
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40907,Humidifying start time 4 (minute),min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0907,,,,0,,,원표기 4x0907
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40908,Humidifying stop time 4 (hour),h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0908,,,,0,,,원표기 4x0908
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40909,Humidifying stop time 4 (minute),min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0909,,,,0,,,원표기 4x0909
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40910,Humidifying start time,percentRH,%RH,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0910,,,,0,,Humidifying time channel start level,원표기 4x0910 · Humidifying time channel start level
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40911,Humidifying stop time,percentRH,%RH,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0911,,,,0,,Humidifying time channel stop level,원표기 4x0911 · Humidifying time channel stop level
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40912,Humidifying time,percentRH,%RH,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0912,,,,0,,Humidifying time channel set point,원표기 4x0912 · Humidifying time channel set point
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40916,Year,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0916,,,,0,,Setting for the unit's internal clock,원표기 4x0916 · Setting for the unit's internal clock
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40917,Month,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0917,,,,0,,Setting for the unit's internal clock,원표기 4x0917 · Setting for the unit's internal clock
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40918,Date,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0918,,,,0,,Setting for the unit's internal clock,원표기 4x0918 · Setting for the unit's internal clock
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40919,Hour,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0919,,,,0,,Setting for the unit's internal clock,원표기 4x0919 · Setting for the unit's internal clock
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40920,Minute,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0920,,,,0,,Setting for the unit's internal clock,원표기 4x0920 · Setting for the unit's internal clock
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40921,Second,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,89,,,,,,,,,,,,,,4x0921,,,,0,,Setting for the unit's internal clock,원표기 4x0921 · Setting for the unit's internal clock
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40932,Default action,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0932,,,,5,,"1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop","원표기 4x0932 · 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40933,Effective period always,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0933,,,,2,,"0=Off, 1=On","원표기 4x0933 · 0=Off, 1=On"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40934,"Effective period, Start year",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0934,,,,0,,0=Unspecified,원표기 4x0934 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40935,"Effective period, Start month",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0935,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x0935 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40936,"Effective period, Start date",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0936,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x0936 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40937,"Effective period, Start week day",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0937,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x0937 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40938,"Effective period, Stop year",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0938,,,,0,,0=Unspecified,원표기 4x0938 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40939,"Effective period, Stop month",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0939,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x0939 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40940,"Effective period, Stop date",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0940,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x0940 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40941,"Effective period, Stop week day",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0941,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x0941 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40942,"Day schedule, Monday hour #1",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0942,,,,0,,,원표기 4x0942
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40943,"Day schedule, Monday hour #2",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0943,,,,0,,,원표기 4x0943
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40944,"Day schedule, Monday hour #3",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0944,,,,0,,,원표기 4x0944
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40945,"Day schedule, Monday hour #4",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0945,,,,0,,,원표기 4x0945
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40946,"Day schedule, Monday hour #5",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0946,,,,0,,,원표기 4x0946
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40947,"Day schedule, Monday hour #6",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0947,,,,0,,,원표기 4x0947
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40948,"Day schedule, Monday minute #1",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0948,,,,0,,,원표기 4x0948
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40949,"Day schedule, Monday minute #2",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0949,,,,0,,,원표기 4x0949
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40950,"Day schedule, Monday minute #3",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0950,,,,0,,,원표기 4x0950
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40951,"Day schedule, Monday minute #4",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0951,,,,0,,,원표기 4x0951
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40952,"Day schedule, Monday minute #5",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0952,,,,0,,,원표기 4x0952
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40953,"Day schedule, Monday minute #6",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0953,,,,0,,,원표기 4x0953
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40954,"Day schedule, Monday action #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0954,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x0954 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40955,"Day schedule, Monday action #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0955,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x0955 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40956,"Day schedule, Monday action #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0956,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x0956 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40957,"Day schedule, Monday action #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0957,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x0957 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40958,"Day schedule, Monday action #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0958,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x0958 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40959,"Day schedule, Monday action #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0959,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x0959 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40960,"Day schedule, Tuesday hour #1",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0960,,,,0,,,원표기 4x0960
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40961,"Day schedule, Tuesday hour #2",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0961,,,,0,,,원표기 4x0961
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40962,"Day schedule, Tuesday hour #3",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0962,,,,0,,,원표기 4x0962
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40963,"Day schedule, Tuesday hour #4",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0963,,,,0,,,원표기 4x0963
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40964,"Day schedule, Tuesday hour #5",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0964,,,,0,,,원표기 4x0964
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40965,"Day schedule, Tuesday hour #6",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0965,,,,0,,,원표기 4x0965
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40966,"Day schedule, Tuesday minute #1",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0966,,,,0,,,원표기 4x0966
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40967,"Day schedule, Tuesday minute #2",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0967,,,,0,,,원표기 4x0967
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40968,"Day schedule, Tuesday minute #3",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0968,,,,0,,,원표기 4x0968
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40969,"Day schedule, Tuesday minute #4",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0969,,,,0,,,원표기 4x0969
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40970,"Day schedule, Tuesday minute #5",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0970,,,,0,,,원표기 4x0970
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40971,"Day schedule, Tuesday minute #6",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0971,,,,0,,,원표기 4x0971
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40972,"Day schedule, Tuesday action #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0972,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x0972 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40973,"Day schedule, Tuesday action #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,91,,,,,,,,,,,,,,4x0973,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x0973 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40974,"Day schedule, Tuesday action #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0974,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x0974 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40975,"Day schedule, Tuesday action #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0975,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x0975 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40976,"Day schedule, Tuesday action #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0976,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x0976 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40977,"Day schedule, Tuesday action #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0977,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x0977 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40978,"Day schedule, Wednesday hour #1",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0978,,,,0,,,원표기 4x0978
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40979,"Day schedule, Wednesday hour #2",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0979,,,,0,,,원표기 4x0979
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40980,"Day schedule, Wednesday hour #3",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0980,,,,0,,,원표기 4x0980
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40981,"Day schedule, Wednesday hour #4",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0981,,,,0,,,원표기 4x0981
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40982,"Day schedule, Wednesday hour #5",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0982,,,,0,,,원표기 4x0982
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40983,"Day schedule, Wednesday hour #6",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0983,,,,0,,,원표기 4x0983
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40984,"Day schedule, Wednesday minute #1",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0984,,,,0,,,원표기 4x0984
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40985,"Day schedule, Wednesday minute #2",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0985,,,,0,,,원표기 4x0985
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40986,"Day schedule, Wednesday minute #3",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0986,,,,0,,,원표기 4x0986
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40987,"Day schedule, Wednesday minute #4",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0987,,,,0,,,원표기 4x0987
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40988,"Day schedule, Wednesday minute #5",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0988,,,,0,,,원표기 4x0988
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40989,"Day schedule, Wednesday minute #6",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0989,,,,0,,,원표기 4x0989
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40990,"Day schedule, Wednesday action #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0990,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x0990 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40991,"Day schedule, Wednesday action #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0991,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x0991 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40992,"Day schedule, Wednesday action #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0992,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x0992 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40993,"Day schedule, Wednesday action #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0993,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x0993 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40994,"Day schedule, Wednesday action #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0994,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x0994 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40995,"Day schedule, Wednesday action #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0995,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x0995 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40996,"Day schedule, Thursday hour #1",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0996,,,,0,,,원표기 4x0996
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40997,"Day schedule, Thursday hour #2",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0997,,,,0,,,원표기 4x0997
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40998,"Day schedule, Thursday hour #3",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0998,,,,0,,,원표기 4x0998
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,40999,"Day schedule, Thursday hour #4",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x0999,,,,0,,,원표기 4x0999
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41000,"Day schedule, Thursday hour #5",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x1000,,,,0,,,원표기 4x1000
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41001,"Day schedule, Thursday hour #6",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x1001,,,,0,,,원표기 4x1001
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41002,"Day schedule, Thursday minute #1",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x1002,,,,0,,,원표기 4x1002
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41003,"Day schedule, Thursday minute #2",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x1003,,,,0,,,원표기 4x1003
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41004,"Day schedule, Thursday minute #3",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x1004,,,,0,,,원표기 4x1004
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41005,"Day schedule, Thursday minute #4",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x1005,,,,0,,,원표기 4x1005
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41006,"Day schedule, Thursday minute #5",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x1006,,,,0,,,원표기 4x1006
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41007,"Day schedule, Thursday minute #6",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x1007,,,,0,,,원표기 4x1007
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41008,"Day schedule, Thursday action #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x1008,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1008 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41009,"Day schedule, Thursday action #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x1009,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1009 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41010,"Day schedule, Thursday action #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x1010,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1010 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41011,"Day schedule, Thursday action #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,92,,,,,,,,,,,,,,4x1011,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1011 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41012,"Day schedule, Thursday action #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1012,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1012 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41013,"Day schedule, Thursday action #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1013,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1013 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41014,"Day schedule, Friday hour #1",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1014,,,,0,,,원표기 4x1014
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41015,"Day schedule, Friday hour #2",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1015,,,,0,,,원표기 4x1015
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41016,"Day schedule, Friday hour #3",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1016,,,,0,,,원표기 4x1016
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41017,"Day schedule, Friday hour #4",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1017,,,,0,,,원표기 4x1017
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41018,"Day schedule, Friday hour #5",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1018,,,,0,,,원표기 4x1018
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41019,"Day schedule, Friday hour #6",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1019,,,,0,,,원표기 4x1019
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41020,"Day schedule, Friday minute #1",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1020,,,,0,,,원표기 4x1020
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41021,"Day schedule, Friday minute #2",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1021,,,,0,,,원표기 4x1021
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41022,"Day schedule, Friday minute #3",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1022,,,,0,,,원표기 4x1022
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41023,"Day schedule, Friday minute #4",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1023,,,,0,,,원표기 4x1023
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41024,"Day schedule, Friday minute #5",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1024,,,,0,,,원표기 4x1024
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41025,"Day schedule, Friday minute #6",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1025,,,,0,,,원표기 4x1025
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41026,"Day schedule, Friday action #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1026,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1026 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41027,"Day schedule, Friday action #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1027,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1027 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41028,"Day schedule, Friday action #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1028,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1028 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41029,"Day schedule, Friday action #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1029,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1029 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41030,"Day schedule, Friday action #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1030,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1030 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41031,"Day schedule, Friday action #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1031,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1031 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41032,"Day schedule, Saturday hour #1",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1032,,,,0,,,원표기 4x1032
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41033,"Day schedule, Saturday hour #2",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1033,,,,0,,,원표기 4x1033
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41034,"Day schedule, Saturday hour #3",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1034,,,,0,,,원표기 4x1034
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41035,"Day schedule, Saturday hour #4",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1035,,,,0,,,원표기 4x1035
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41036,"Day schedule, Saturday hour #5",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1036,,,,0,,,원표기 4x1036
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41037,"Day schedule, Saturday hour #6",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1037,,,,0,,,원표기 4x1037
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41038,"Day schedule, Saturday minute #1",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1038,,,,0,,,원표기 4x1038
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41039,"Day schedule, Saturday minute #2",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1039,,,,0,,,원표기 4x1039
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41040,"Day schedule, Saturday minute #3",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1040,,,,0,,,원표기 4x1040
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41041,"Day schedule, Saturday minute #4",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1041,,,,0,,,원표기 4x1041
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41042,"Day schedule, Saturday minute #5",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1042,,,,0,,,원표기 4x1042
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41043,"Day schedule, Saturday minute #6",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1043,,,,0,,,원표기 4x1043
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41044,"Day schedule, Saturday action #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1044,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1044 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41045,"Day schedule, Saturday action #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1045,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1045 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41046,"Day schedule, Saturday action #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1046,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1046 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41047,"Day schedule, Saturday action #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1047,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1047 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41048,"Day schedule, Saturday action #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1048,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1048 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41049,"Day schedule, Saturday action #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,93,,,,,,,,,,,,,,4x1049,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1049 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41050,"Day schedule, Sunday hour #1",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1050,,,,0,,,원표기 4x1050
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41051,"Day schedule, Sunday hour #2",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1051,,,,0,,,원표기 4x1051
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41052,"Day schedule, Sunday hour #3",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1052,,,,0,,,원표기 4x1052
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41053,"Day schedule, Sunday hour #4",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1053,,,,0,,,원표기 4x1053
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41054,"Day schedule, Sunday hour #5",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1054,,,,0,,,원표기 4x1054
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41055,"Day schedule, Sunday hour #6",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1055,,,,0,,,원표기 4x1055
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41056,"Day schedule, Sunday minute #1",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1056,,,,0,,,원표기 4x1056
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41057,"Day schedule, Sunday minute #2",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1057,,,,0,,,원표기 4x1057
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41058,"Day schedule, Sunday minute #3",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1058,,,,0,,,원표기 4x1058
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41059,"Day schedule, Sunday minute #4",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1059,,,,0,,,원표기 4x1059
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41060,"Day schedule, Sunday minute #5",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1060,,,,0,,,원표기 4x1060
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41061,"Day schedule, Sunday minute #6",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1061,,,,0,,,원표기 4x1061
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41062,"Day schedule, Sunday action #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1062,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1062 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41063,"Day schedule, Sunday action #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1063,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1063 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41064,"Day schedule, Sunday action #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1064,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1064 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41065,"Day schedule, Sunday action #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1065,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1065 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41066,"Day schedule, Sunday action #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1066,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1066 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41067,"Day schedule, Sunday action #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1067,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1067 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41068,"Exception schedule 1, function",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1068,,,,6,,0=Date setting valid (MaxStartDate = 34) 1=Date range setting valid (MaxStartDate = 34) 2=Weekday setting valid (MaxStartDate = 6) 3=Calendar-1 setting valid 4=Calendar-2 setting valid 5=Inactive,원표기 4x1068 · 0=Date setting valid (MaxStartDate = 34) 1=Date range setting valid (MaxStartDate = 34) 2=Weekday setting valid (MaxStartDate = 6) 3=Calendar-1 setting valid 4=Calendar-2 setting valid 5=Inactive
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41069,"Exception schedule 1, start year",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1069,,,,0,,0=Unspecified,원표기 4x1069 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41070,"Exception schedule 1, start month",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1070,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1070 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41071,"Exception schedule 1, start date",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1071,,,,7,Y,0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2,원표기 4x1071 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41072,"Exception schedule 1, start week day",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1072,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1072 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41073,"Exception schedule 1, stop year",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1073,,,,0,,0=Unspecified,원표기 4x1073 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41074,"Exception schedule 1, stop month",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1074,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1074 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
