modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41075,"Exception schedule 1, stop date",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1075,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x1075 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41076,"Exception schedule 1, stop week day",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1076,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1076 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41077,"Exception schedule 1, priority",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,94,,,,,,,,,,,,,,4x1077,,,,0,,"Lowest value = highest priority (if both exception 1 and 2 are active, and both ""EventPriority"" is equal, exception-1 has highest priority)","원표기 4x1077 · Lowest value = highest priority (if both exception 1 and 2 are active, and both ""EventPriority"" is equal, exception-1 has highest priority)"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41078,"Exception schedule 2, function",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,95,,,,,,,,,,,,,,4x1078,,,,6,,0=Date setting valid (MaxStartDate = 34) 1=Date range setting valid (MaxStartDate = 34) 2=Weekday setting valid (MaxStartDate = 6) 3=Calendar-1 setting valid 4=Calendar-2 setting valid 5=Inactive,원표기 4x1078 · 0=Date setting valid (MaxStartDate = 34) 1=Date range setting valid (MaxStartDate = 34) 2=Weekday setting valid (MaxStartDate = 6) 3=Calendar-1 setting valid 4=Calendar-2 setting valid 5=Inactive
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41079,"Exception schedule 2, start year",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,95,,,,,,,,,,,,,,4x1079,,,,0,,0=Unspecified,원표기 4x1079 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41080,"Exception schedule 2, start month",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,95,,,,,,,,,,,,,,4x1080,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1080 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41081,"Exception schedule 2, start date",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,95,,,,,,,,,,,,,,4x1081,,,,7,Y,0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2,원표기 4x1081 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41082,"Exception schedule 2, start week day",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,95,,,,,,,,,,,,,,4x1082,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1082 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41083,"Exception schedule 2, stop year",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,95,,,,,,,,,,,,,,4x1083,,,,0,,0=Unspecified,원표기 4x1083 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41084,"Exception schedule 2, stop month",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,95,,,,,,,,,,,,,,4x1084,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1084 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41085,"Exception schedule 2, stop date",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,95,,,,,,,,,,,,,,4x1085,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x1085 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41086,"Exception schedule 2, stop week day",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,95,,,,,,,,,,,,,,4x1086,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1086 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41087,"Exception schedule 2, priority",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,95,,,,,,,,,,,,,,4x1087,,,,0,,"Lowest value = highest priority (if both exception 1 and 2 are active, and both ""EventPriority"" is equal, exception-1 has highest priority)","원표기 4x1087 · Lowest value = highest priority (if both exception 1 and 2 are active, and both ""EventPriority"" is equal, exception-1 has highest priority)"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41088,"Calendar 1, function #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,95,,,,,,,,,,,,,,4x1088,,,,4,,0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive,원표기 4x1088 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41089,"Calendar 1, function #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,95,,,,,,,,,,,,,,4x1089,,,,4,,0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive,원표기 4x1089 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41090,"Calendar 1, function #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,95,,,,,,,,,,,,,,4x1090,,,,4,,0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive,원표기 4x1090 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41091,"Calendar 1, function #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,95,,,,,,,,,,,,,,4x1091,,,,4,,0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive,원표기 4x1091 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41092,"Calendar 1, function #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,95,,,,,,,,,,,,,,4x1092,,,,4,,0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive,원표기 4x1092 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41093,"Calendar 1, function #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,95,,,,,,,,,,,,,,4x1093,,,,4,,0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive,원표기 4x1093 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41094,"Calendar 1, function #7",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1094,,,,4,,0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive,원표기 4x1094 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41095,"Calendar 1, function #8",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1095,,,,4,,0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive,원표기 4x1095 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41096,"Calendar 1, function #9",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1096,,,,4,,0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive,원표기 4x1096 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41097,"Calendar 1, function #10",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1097,,,,4,,0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive,원표기 4x1097 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41098,"Calendar 1, Start year #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1098,,,,0,,0=Unspecified,원표기 4x1098 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41099,"Calendar 1, Start year #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1099,,,,0,,0=Unspecified,원표기 4x1099 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41100,"Calendar 1, Start year #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1100,,,,0,,0=Unspecified,원표기 4x1100 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41101,"Calendar 1, Start year #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1101,,,,0,,0=Unspecified,원표기 4x1101 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41102,"Calendar 1, Start year #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1102,,,,0,,0=Unspecified,원표기 4x1102 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41103,"Calendar 1, Start year #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1103,,,,0,,0=Unspecified,원표기 4x1103 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41104,"Calendar 1, Start year #7",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1104,,,,0,,0=Unspecified,원표기 4x1104 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41105,"Calendar 1, Start year #8",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1105,,,,0,,0=Unspecified,원표기 4x1105 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41106,"Calendar 1, Start year #9",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1106,,,,0,,0=Unspecified,원표기 4x1106 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41107,"Calendar 1, Start year #10",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1107,,,,0,,0=Unspecified,원표기 4x1107 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41108,"Calendar 1, Start month #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1108,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1108 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41109,"Calendar 1, Start month #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1109,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1109 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41110,"Calendar 1, Start month #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1110,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1110 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41111,"Calendar 1, Start month #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1111,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1111 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41112,"Calendar 1, Start month #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1112,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1112 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41113,"Calendar 1, Start month #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1113,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1113 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41114,"Calendar 1, Start month #7",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1114,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1114 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41115,"Calendar 1, Start month #8",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1115,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1115 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41116,"Calendar 1, Start month #9",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1116,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1116 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41117,"Calendar 1, Start month #10",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1117,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1117 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41118,"Calendar 1, Start date #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,96,,,,,,,,,,,,,,4x1118,,,,7,Y,0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2,원표기 4x1118 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41119,"Calendar 1, Start date #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,97,,,,,,,,,,,,,,4x1119,,,,7,Y,0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2,원표기 4x1119 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41120,"Calendar 1, Start date #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,97,,,,,,,,,,,,,,4x1120,,,,7,Y,0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2,원표기 4x1120 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41121,"Calendar 1, Start date #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,97,,,,,,,,,,,,,,4x1121,,,,7,Y,0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2,원표기 4x1121 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41122,"Calendar 1, Start date #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,97,,,,,,,,,,,,,,4x1122,,,,7,Y,0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2,원표기 4x1122 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41123,"Calendar 1, Start date #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,98,,,,,,,,,,,,,,4x1123,,,,7,Y,0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2,원표기 4x1123 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41124,"Calendar 1, Start date #7",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,98,,,,,,,,,,,,,,4x1124,,,,7,Y,0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2,원표기 4x1124 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41125,"Calendar 1, Start date #8",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,98,,,,,,,,,,,,,,4x1125,,,,7,Y,0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2,원표기 4x1125 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41126,"Calendar 1, Start date #9",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,98,,,,,,,,,,,,,,4x1126,,,,7,Y,0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2,원표기 4x1126 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41127,"Calendar 1, Start date #10",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1127,,,,7,Y,0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2,원표기 4x1127 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41128,"Calendar 1, Start week day #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1128,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1128 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41129,"Calendar 1, Start week day #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1129,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1129 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41130,"Calendar 1, Start week day #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1130,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1130 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41131,"Calendar 1, Start week day #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1131,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1131 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41132,"Calendar 1, Start week day #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1132,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1132 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41133,"Calendar 1, Start week day #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1133,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1133 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41134,"Calendar 1, Start week day #7",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1134,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1134 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41135,"Calendar 1, Start week day #8",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1135,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1135 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41136,"Calendar 1, Start week day #9",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1136,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1136 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41137,"Calendar 1, Start week day #10",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1137,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1137 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41138,"Calendar 1, Stop year #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1138,,,,0,,0=Unspecified,원표기 4x1138 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41139,"Calendar 1, Stop year #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1139,,,,0,,0=Unspecified,원표기 4x1139 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41140,"Calendar 1, Stop year #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1140,,,,0,,0=Unspecified,원표기 4x1140 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41141,"Calendar 1, Stop year #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1141,,,,0,,0=Unspecified,원표기 4x1141 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41142,"Calendar 1, Stop year #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1142,,,,0,,0=Unspecified,원표기 4x1142 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41143,"Calendar 1, Stop year #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1143,,,,0,,0=Unspecified,원표기 4x1143 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41144,"Calendar 1, Stop year #7",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1144,,,,0,,0=Unspecified,원표기 4x1144 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41145,"Calendar 1, Stop year #8",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1145,,,,0,,0=Unspecified,원표기 4x1145 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41146,"Calendar 1, Stop year #9",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1146,,,,0,,0=Unspecified,원표기 4x1146 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41147,"Calendar 1, Stop year #10",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1147,,,,0,,0=Unspecified,원표기 4x1147 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41148,"Calendar 1, Stop month #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1148,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1148 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41149,"Calendar 1, Stop month #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1149,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1149 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41150,"Calendar 1, Stop month #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1150,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1150 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41151,"Calendar 1, Stop month #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1151,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1151 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41152,"Calendar 1, Stop month #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1152,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1152 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41153,"Calendar 1, Stop month #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1153,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1153 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41154,"Calendar 1, Stop month #7",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1154,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1154 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41155,"Calendar 1, Stop month #8",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1155,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1155 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41156,"Calendar 1, Stop month #9",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1156,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1156 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41157,"Calendar 1, Stop month #10",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1157,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1157 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41158,"Calendar 1, Stop date #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1158,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x1158 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41159,"Calendar 1, Stop date #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1159,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x1159 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41160,"Calendar 1, Stop date #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1160,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x1160 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41161,"Calendar 1, Stop date #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1161,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x1161 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41162,"Calendar 1, Stop date #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1162,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x1162 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41163,"Calendar 1, Stop date #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1163,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x1163 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41164,"Calendar 1, Stop date #7",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1164,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x1164 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41165,"Calendar 1, Stop date #8",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1165,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x1165 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41166,"Calendar 1, Stop date #9",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1166,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x1166 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41167,"Calendar 1, Stop date #10",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,99,,,,,,,,,,,,,,4x1167,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x1167 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41168,"Calendar 1, Stop week day #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,100,,,,,,,,,,,,,,4x1168,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1168 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41169,"Calendar 1, Stop week day #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,100,,,,,,,,,,,,,,4x1169,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1169 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41170,"Calendar 1, Stop week day #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,100,,,,,,,,,,,,,,4x1170,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1170 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41171,"Calendar 1, Stop week day #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,100,,,,,,,,,,,,,,4x1171,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1171 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41172,"Calendar 1, Stop week day #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,100,,,,,,,,,,,,,,4x1172,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1172 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41173,"Calendar 1, Stop week day #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,100,,,,,,,,,,,,,,4x1173,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1173 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41174,"Calendar 1, Stop week day #7",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,100,,,,,,,,,,,,,,4x1174,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1174 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41175,"Calendar 1, Stop week day #8",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,100,,,,,,,,,,,,,,4x1175,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1175 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41176,"Calendar 1, Stop week day #9",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,100,,,,,,,,,,,,,,4x1176,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1176 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41177,"Calendar 1, Stop week day #10",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,100,,,,,,,,,,,,,,4x1177,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1177 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41178,"Calendar 2, function #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,100,,,,,,,,,,,,,,4x1178,,,,4,,0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive,원표기 4x1178 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41179,"Calendar 2, function #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,100,,,,,,,,,,,,,,4x1179,,,,4,,0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive,원표기 4x1179 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41180,"Calendar 2, function #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,100,,,,,,,,,,,,,,4x1180,,,,4,,0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive,원표기 4x1180 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41181,"Calendar 2, function #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,100,,,,,,,,,,,,,,4x1181,,,,4,,0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive,원표기 4x1181 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41182,"Calendar 2, function #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,100,,,,,,,,,,,,,,4x1182,,,,4,,0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive,원표기 4x1182 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41183,"Calendar 2, function #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,100,,,,,,,,,,,,,,4x1183,,,,4,,0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive,원표기 4x1183 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41184,"Calendar 2, function #7",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,100,,,,,,,,,,,,,,4x1184,,,,4,,0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive,원표기 4x1184 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41185,"Calendar 2, function #8",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,100,,,,,,,,,,,,,,4x1185,,,,4,,0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive,원표기 4x1185 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41186,"Calendar 2, function #9",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,100,,,,,,,,,,,,,,4x1186,,,,4,,0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive,원표기 4x1186 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41187,"Calendar 2, function #10",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,100,,,,,,,,,,,,,,4x1187,,,,4,,0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive,원표기 4x1187 · 0=Date (MaxStartDate = 34) 1=Date range (MaxStartDate = 34) 2=Weekday (MaxStartDate = 6) 3=Inactive
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41188,"Calendar 2, Start year #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,100,,,,,,,,,,,,,,4x1188,,,,0,,0=Unspecified,원표기 4x1188 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41189,"Calendar 2, Start year #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,100,,,,,,,,,,,,,,4x1189,,,,0,,0=Unspecified,원표기 4x1189 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41190,"Calendar 2, Start year #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,101,,,,,,,,,,,,,,4x1190,,,,0,,0=Unspecified,원표기 4x1190 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41191,"Calendar 2, Start year #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,101,,,,,,,,,,,,,,4x1191,,,,0,,0=Unspecified,원표기 4x1191 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41192,"Calendar 2, Start year #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,101,,,,,,,,,,,,,,4x1192,,,,0,,0=Unspecified,원표기 4x1192 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41193,"Calendar 2, Start year #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,101,,,,,,,,,,,,,,4x1193,,,,0,,0=Unspecified,원표기 4x1193 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41194,"Calendar 2, Start year #7",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,101,,,,,,,,,,,,,,4x1194,,,,0,,0=Unspecified,원표기 4x1194 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41195,"Calendar 2, Start year #8",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,101,,,,,,,,,,,,,,4x1195,,,,0,,0=Unspecified,원표기 4x1195 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41196,"Calendar 2, Start year #9",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,101,,,,,,,,,,,,,,4x1196,,,,0,,0=Unspecified,원표기 4x1196 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41197,"Calendar 2, Start year #10",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,101,,,,,,,,,,,,,,4x1197,,,,0,,0=Unspecified,원표기 4x1197 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41198,"Calendar 2, Start month #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,101,,,,,,,,,,,,,,4x1198,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1198 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41199,"Calendar 2, Start month #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,101,,,,,,,,,,,,,,4x1199,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1199 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41200,"Calendar 2, Start month #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,101,,,,,,,,,,,,,,4x1200,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1200 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41201,"Calendar 2, Start month #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,101,,,,,,,,,,,,,,4x1201,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1201 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41202,"Calendar 2, Start month #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,101,,,,,,,,,,,,,,4x1202,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1202 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41203,"Calendar 2, Start month #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,101,,,,,,,,,,,,,,4x1203,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1203 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41204,"Calendar 2, Start month #7",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,101,,,,,,,,,,,,,,4x1204,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1204 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41205,"Calendar 2, Start month #8",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,101,,,,,,,,,,,,,,4x1205,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1205 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41206,"Calendar 2, Start month #9",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,101,,,,,,,,,,,,,,4x1206,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1206 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41207,"Calendar 2, Start month #10",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,101,,,,,,,,,,,,,,4x1207,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1207 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41208,"Calendar 2, Start date #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,101,,,,,,,,,,,,,,4x1208,,,,7,Y,0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2,원표기 4x1208 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41209,"Calendar 2, Start date #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,101,,,,,,,,,,,,,,4x1209,,,,7,Y,0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2,원표기 4x1209 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41210,"Calendar 2, Start date #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,102,,,,,,,,,,,,,,4x1210,,,,7,Y,0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2,원표기 4x1210 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2
