modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41211,"Calendar 2, Start date #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,102,,,,,,,,,,,,,,4x1211,,,,7,Y,0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2,원표기 4x1211 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41212,"Calendar 2, Start date #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,102,,,,,,,,,,,,,,4x1212,,,,7,Y,0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2,원표기 4x1212 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41213,"Calendar 2, Start date #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,102,,,,,,,,,,,,,,4x1213,,,,7,Y,0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2,원표기 4x1213 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41214,"Calendar 2, Start date #7",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,103,,,,,,,,,,,,,,4x1214,,,,7,Y,0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2,원표기 4x1214 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41215,"Calendar 2, Start date #8",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,103,,,,,,,,,,,,,,4x1215,,,,7,Y,0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2,원표기 4x1215 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41216,"Calendar 2, Start date #9",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,103,,,,,,,,,,,,,,4x1216,,,,7,Y,0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2,원표기 4x1216 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41217,"Calendar 2, Start date #10",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,103,,,,,,,,,,,,,,4x1217,,,,7,Y,0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2,원표기 4x1217 · 0=Unspecified -------------------Max = 34-------------- 32=Last day of month 33=odd days of month 34=even days of month -------------------Max = 6---------------- 1=days numbered 1..7 2=days numbered 8..14 3=days numbered 15..2
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41218,"Calendar 2, Start week day #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,103,,,,,,,,,,,,,,4x1218,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1218 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41219,"Calendar 2, Start week day #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,103,,,,,,,,,,,,,,4x1219,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1219 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41220,"Calendar 2, Start week day #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,103,,,,,,,,,,,,,,4x1220,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1220 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41221,"Calendar 2, Start week day #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,103,,,,,,,,,,,,,,4x1221,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1221 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41222,"Calendar 2, Start week day #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1222,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1222 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41223,"Calendar 2, Start week day #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1223,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1223 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41224,"Calendar 2, Start week day #7",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1224,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1224 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41225,"Calendar 2, Start week day #8",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1225,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1225 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41226,"Calendar 2, Start week day #9",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1226,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1226 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41227,"Calendar 2, Start week day #10",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1227,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1227 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41228,"Calendar 2, Stop year #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1228,,,,0,,0=Unspecified,원표기 4x1228 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41229,"Calendar 2, Stop year #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1229,,,,0,,0=Unspecified,원표기 4x1229 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41230,"Calendar 2, Stop year #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1230,,,,0,,0=Unspecified,원표기 4x1230 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41231,"Calendar 2, Stop year #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1231,,,,0,,0=Unspecified,원표기 4x1231 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41232,"Calendar 2, Stop year #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1232,,,,0,,0=Unspecified,원표기 4x1232 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41233,"Calendar 2, Stop year #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1233,,,,0,,0=Unspecified,원표기 4x1233 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41234,"Calendar 2, Stop year #7",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1234,,,,0,,0=Unspecified,원표기 4x1234 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41235,"Calendar 2, Stop year #8",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1235,,,,0,,0=Unspecified,원표기 4x1235 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41236,"Calendar 2, Stop year #9",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1236,,,,0,,0=Unspecified,원표기 4x1236 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41237,"Calendar 2, Stop year #10",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1237,,,,0,,0=Unspecified,원표기 4x1237 · 0=Unspecified
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41238,"Calendar 2, Stop month #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1238,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1238 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41239,"Calendar 2, Stop month #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1239,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1239 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41240,"Calendar 2, Stop month #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1240,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1240 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41241,"Calendar 2, Stop month #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1241,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1241 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41242,"Calendar 2, Stop month #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1242,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1242 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41243,"Calendar 2, Stop month #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1243,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1243 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41244,"Calendar 2, Stop month #7",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1244,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1244 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41245,"Calendar 2, Stop month #8",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1245,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1245 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41246,"Calendar 2, Stop month #9",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1246,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1246 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41247,"Calendar 2, Stop month #10",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1247,,,,4,,"0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months","원표기 4x1247 · 0=Unspecified, 1-12=Jan..Dec, 13=Odd months, 14=Even months"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41248,"Calendar 2, Stop date #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1248,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x1248 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41249,"Calendar 2, Stop date #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1249,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x1249 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41250,"Calendar 2, Stop date #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1250,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x1250 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41251,"Calendar 2, Stop date #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1251,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x1251 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41252,"Calendar 2, Stop date #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1252,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x1252 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41253,"Calendar 2, Stop date #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1253,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x1253 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41254,"Calendar 2, Stop date #7",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1254,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x1254 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41255,"Calendar 2, Stop date #8",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1255,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x1255 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41256,"Calendar 2, Stop date #9",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1256,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x1256 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41257,"Calendar 2, Stop date #10",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1257,,,,5,,"0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days","원표기 4x1257 · 0=Unspecified, 1-31=Jan..Dec, 32=Last day, 33=Odd days, 34=Even days"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41258,"Calendar 2, Stop week day #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1258,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1258 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41259,"Calendar 2, Stop week day #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1259,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1259 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41260,"Calendar 2, Stop week day #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1260,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1260 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41261,"Calendar 2, Stop week day #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1261,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1261 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41262,"Calendar 2, Stop week day #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1262,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1262 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41263,"Calendar 2, Stop week day #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1263,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1263 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41264,"Calendar 2, Stop week day #7",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1264,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1264 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41265,"Calendar 2, Stop week day #8",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1265,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1265 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41266,"Calendar 2, Stop week day #9",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1266,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1266 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41267,"Calendar 2, Stop week day #10",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1267,,,,2,,"0=Unspecified, 1-7=Mon..Sun","원표기 4x1267 · 0=Unspecified, 1-7=Mon..Sun"
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41268,Prolonged low speed hours,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1268,,,,0,,Setting for prolonged external low speed operation.,원표기 4x1268 · Setting for prolonged external low speed operation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41269,Prolonged low speed minutes,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1269,,,,0,,Setting for prolonged external low speed operation.,원표기 4x1269 · Setting for prolonged external low speed operation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41270,Prolonged high speed hours,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1270,,,,0,,Setting for prolonged external high speed operation.,원표기 4x1270 · Setting for prolonged external high speed operation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41271,Prolonged high speed minutes,,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1271,,,,0,,Setting for prolonged external high speed operation.,원표기 4x1271 · Setting for prolonged external high speed operation.
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41272,"Exception schedule 1, Hour #1",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1272,,,,0,,,원표기 4x1272
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41273,"Exception schedule 1, Hour #2",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,104,,,,,,,,,,,,,,4x1273,,,,0,,,원표기 4x1273
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41274,"Exception schedule 1, Hour #3",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1274,,,,0,,,원표기 4x1274
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41275,"Exception schedule 1, Hour #4",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1275,,,,0,,,원표기 4x1275
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41276,"Exception schedule 1, Hour #5",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1276,,,,0,,,원표기 4x1276
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41277,"Exception schedule 1, Hour #6",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1277,,,,0,,,원표기 4x1277
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41278,"Exception schedule 1, Minute #1",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1278,,,,0,,,원표기 4x1278
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41279,"Exception schedule 1, Minute #2",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1279,,,,0,,,원표기 4x1279
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41280,"Exception schedule 1, Minute #3",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1280,,,,0,,,원표기 4x1280
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41281,"Exception schedule 1, Minute #4",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1281,,,,0,,,원표기 4x1281
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41282,"Exception schedule 1, Minute #5",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1282,,,,0,,,원표기 4x1282
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41283,"Exception schedule 1, Minute #6",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1283,,,,0,,,원표기 4x1283
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41284,"Exception schedule 1, Action #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1284,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1284 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41285,"Exception schedule 1, Action #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1285,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1285 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41286,"Exception schedule 1, Action #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1286,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1286 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41287,"Exception schedule 1, Action #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1287,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1287 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41288,"Exception schedule 1, Action #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1288,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1288 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41289,"Exception schedule 1, Action #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1289,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1289 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41290,"Exception schedule 2, Hour #1",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1290,,,,0,,,원표기 4x1290
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41291,"Exception schedule 2, Hour #2",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1291,,,,0,,,원표기 4x1291
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41292,"Exception schedule 2, Hour #3",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1292,,,,0,,,원표기 4x1292
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41293,"Exception schedule 2, Hour #4",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1293,,,,0,,,원표기 4x1293
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41294,"Exception schedule 2, Hour #5",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1294,,,,0,,,원표기 4x1294
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41295,"Exception schedule 2, Hour #6",h,h,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1295,,,,0,,,원표기 4x1295
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41296,"Exception schedule 2, Minute #1",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1296,,,,0,,,원표기 4x1296
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41297,"Exception schedule 2, Minute #2",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1297,,,,0,,,원표기 4x1297
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41298,"Exception schedule 2, Minute #3",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1298,,,,0,,,원표기 4x1298
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41299,"Exception schedule 2, Minute #4",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1299,,,,0,,,원표기 4x1299
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41300,"Exception schedule 2, Minute #5",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1300,,,,0,,,원표기 4x1300
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41301,"Exception schedule 2, Minute #6",min,min,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1301,,,,0,,,원표기 4x1301
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41302,"Exception schedule 2, Action #1",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1302,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1302 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41303,"Exception schedule 2, Action #2",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1303,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1303 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41304,"Exception schedule 2, Action #3",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1304,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1304 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41305,"Exception schedule 2, Action #4",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1305,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1305 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41306,"Exception schedule 2, Action #5",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1306,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1306 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),MB,41307,"Exception schedule 2, Action #6",,,Swegon_GOLD-EF_Modbus_RTU-TCP.pdf,105,,,,,,,,,,,,,,4x1307,,,,7,,"0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore.","원표기 4x1307 · 0=Inactive, 1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop, 6=Ignore."
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,0,VentSettings.SAlaAcknowAll_,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0000,0x0000,"BV, 10000",,,0,,Alarm setting · Command to acknowledge all alarms,"원표기 0x0000 · BACnet BV, 10000 · Alarm setting · Command to acknowledge all alarms · Modbus reg 0000"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,1,VentSettings.SFilterAlarmReset_,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0001,0x0001,"BV, 10001",,,0,,Alarm setting · Command to reset the alarm service interval counter,"원표기 0x0001 · BACnet BV, 10001 · Alarm setting · Command to reset the alarm service interval counter · Modbus reg 0001"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10000,TimePro.TCFanLowSpeed_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0000,1x0000,"BV, 20000",,,0,,Time channel · Low speed active,"원표기 1x0000 · BACnet BV, 20000 · Time channel · Low speed active · Modbus reg 0000"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10001,TimePro.TCFanNormalSpeed_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0001,1x0001,"BV, 20001",,,0,,Time channel · Normal speed active,"원표기 1x0001 · BACnet BV, 20001 · Time channel · Normal speed active · Modbus reg 0001"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10002,TimePro.TCFanHighSpeed_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0002,1x0002,"BV, 20002",,,0,,Time channel · High speed active,"원표기 1x0002 · BACnet BV, 20002 · Time channel · High speed active · Modbus reg 0002"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10003,TimePro.TCExtra1_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0003,1x0003,"BV, 20003",,,0,,Time channel · Extra time channel 1 active,"원표기 1x0003 · BACnet BV, 20003 · Time channel · Extra time channel 1 active · Modbus reg 0003"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10004,TimePro.TCExtra2_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0004,1x0004,"BV, 20004",,,0,,Time channel · Extra time channel 2 active,"원표기 1x0004 · BACnet BV, 20004 · Time channel · Extra time channel 2 active · Modbus reg 0004"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10005,TimePro.TCExtra3_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0005,1x0005,"BV, 20005",,,0,,Time channel · Extra time channel 3 active,"원표기 1x0005 · BACnet BV, 20005 · Time channel · Extra time channel 3 active · Modbus reg 0005"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10006,TimePro.TCExtra4_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0006,1x0006,"BV, 20006",,,0,,Time channel · Extra time channel 4 active,"원표기 1x0006 · BACnet BV, 20006 · Time channel · Extra time channel 4 active · Modbus reg 0006"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10007,VentActual.ASumAlarm_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0007,1x0007,"BV, 20007",,,0,,"Alarm point · Sum alarm: Unacknowledged A-, B- or C-alarm","원표기 1x0007 · BACnet BV, 20007 · Alarm point · Sum alarm: Unacknowledged A-, B- or C-alarm · Modbus reg 0007"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10008,VentActual.ASumAlarmA(0)_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0008,1x0008,"BV, 20008",,,0,,Alarm point · Sum alarm: Unacknowledged A-alarm,"원표기 1x0008 · BACnet BV, 20008 · Alarm point · Sum alarm: Unacknowledged A-alarm · Modbus reg 0008"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10009,VentActual.ASumAlarmB_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0009,1x0009,"BV, 20009",,,0,,Alarm point · Sum alarm: Unacknowledged B-alarm,"원표기 1x0009 · BACnet BV, 20009 · Alarm point · Sum alarm: Unacknowledged B-alarm · Modbus reg 0009"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10010,VentActual.ASumAlarmC_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0010,1x0010,"BV, 20010",,,0,,Alarm point · Sum alarm: Unacknowledged C-alarm,"원표기 1x0010 · BACnet BV, 20010 · Alarm point · Sum alarm: Unacknowledged C-alarm · Modbus reg 0010"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10011,VentActual.AAlaPt(1)_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0011,1x0011,"BV, 20011",,,0,,Alarm point · Malfunction supply air fan 1,"원표기 1x0011 · BACnet BV, 20011 · Alarm point · Malfunction supply air fan 1 · Modbus reg 0011"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10012,VentActual.AAlaPt(2)_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0012,1x0012,"BV, 20012",,,0,,Alarm point · Malfunction supply air fan 2,"원표기 1x0012 · BACnet BV, 20012 · Alarm point · Malfunction supply air fan 2 · Modbus reg 0012"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10013,VentActual.AAlaPt(3)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0013,1x0013,"BV, 20013",,,0,,Alarm point · Malfunction supply air fan 3,"원표기 1x0013 · BACnet BV, 20013 · Alarm point · Malfunction supply air fan 3 · Modbus reg 0013"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10014,VentActual.AAlaPt(4)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0014,1x0014,"BV, 20014",,,0,,Alarm point · Malfunction supply air fan 4,"원표기 1x0014 · BACnet BV, 20014 · Alarm point · Malfunction supply air fan 4 · Modbus reg 0014"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10015,VentActual.AAlaPt(5)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0015,1x0015,"BV, 20015",,,0,,Alarm point · Malfunction supply air fan 5,"원표기 1x0015 · BACnet BV, 20015 · Alarm point · Malfunction supply air fan 5 · Modbus reg 0015"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10016,VentActual.AAlaPt(6)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0016,1x0016,"BV, 20016",,,0,,Alarm point · Malfunction extract air fan 1,"원표기 1x0016 · BACnet BV, 20016 · Alarm point · Malfunction extract air fan 1 · Modbus reg 0016"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10017,VentActual.AAlaPt(7)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0017,1x0017,"BV, 20017",,,0,,Alarm point · Malfunction extract air fan 2,"원표기 1x0017 · BACnet BV, 20017 · Alarm point · Malfunction extract air fan 2 · Modbus reg 0017"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10018,VentActual.AAlaPt(8)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0018,1x0018,"BV, 20018",,,0,,Alarm point · Malfunction extract air fan 3,"원표기 1x0018 · BACnet BV, 20018 · Alarm point · Malfunction extract air fan 3 · Modbus reg 0018"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10019,VentActual.AAlaPt(9)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0019,1x0019,"BV, 20019",,,0,,Alarm point · Malfunction extract air fan 4,"원표기 1x0019 · BACnet BV, 20019 · Alarm point · Malfunction extract air fan 4 · Modbus reg 0019"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10020,VentActual.AAlaPt(10)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0020,1x0020,"BV, 20020",,,0,,Alarm point · Malfunction extract air fan 5,"원표기 1x0020 · BACnet BV, 20020 · Alarm point · Malfunction extract air fan 5 · Modbus reg 0020"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10021,VentActual.AAlaPt(11)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0021,1x0021,"BV, 20021",,,0,,Alarm point · Alarm supply air fan 1,"원표기 1x0021 · BACnet BV, 20021 · Alarm point · Alarm supply air fan 1 · Modbus reg 0021"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10022,VentActual.AAlaPt(12)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0022,1x0022,"BV, 20022",,,0,,Alarm point · Alarm supply air fan 2,"원표기 1x0022 · BACnet BV, 20022 · Alarm point · Alarm supply air fan 2 · Modbus reg 0022"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10023,VentActual.AAlaPt(13)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0023,1x0023,"BV, 20023",,,0,,Alarm point · Alarm supply air fan 3,"원표기 1x0023 · BACnet BV, 20023 · Alarm point · Alarm supply air fan 3 · Modbus reg 0023"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10024,VentActual.AAlaPt(14)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0024,1x0024,"BV, 20024",,,0,,Alarm point · Alarm supply air fan 4,"원표기 1x0024 · BACnet BV, 20024 · Alarm point · Alarm supply air fan 4 · Modbus reg 0024"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10025,VentActual.AAlaPt(15)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0025,1x0025,"BV, 20025",,,0,,Alarm point · Alarm supply air fan 5,"원표기 1x0025 · BACnet BV, 20025 · Alarm point · Alarm supply air fan 5 · Modbus reg 0025"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10026,VentActual.AAlaPt(16)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0026,1x0026,"BV, 20026",,,0,,Alarm point · Alarm extract air fan 1,"원표기 1x0026 · BACnet BV, 20026 · Alarm point · Alarm extract air fan 1 · Modbus reg 0026"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10027,VentActual.AAlaPt(17)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0027,1x0027,"BV, 20027",,,0,,Alarm point · Alarm extract air fan 2,"원표기 1x0027 · BACnet BV, 20027 · Alarm point · Alarm extract air fan 2 · Modbus reg 0027"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10028,VentActual.AAlaPt(18)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0028,1x0028,"BV, 20028",,,0,,Alarm point · Alarm extract air fan 3,"원표기 1x0028 · BACnet BV, 20028 · Alarm point · Alarm extract air fan 3 · Modbus reg 0028"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10029,VentActual.AAlaPt(19)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0029,1x0029,"BV, 20029",,,0,,Alarm point · Alarm extract air fan 4,"원표기 1x0029 · BACnet BV, 20029 · Alarm point · Alarm extract air fan 4 · Modbus reg 0029"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10030,VentActual.AAlaPt(20)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0030,1x0030,"BV, 20030",,,0,,Alarm point · Alarm extract air fan 5,"원표기 1x0030 · BACnet BV, 20030 · Alarm point · Alarm extract air fan 5 · Modbus reg 0030"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10031,VentActual.AAlaPt(21)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0031,1x0031,"BV, 20031",,,0,,Alarm point · Warning supply air fan 1,"원표기 1x0031 · BACnet BV, 20031 · Alarm point · Warning supply air fan 1 · Modbus reg 0031"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10032,VentActual.AAlaPt(22)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0032,1x0032,"BV, 20032",,,0,,Alarm point · Warning supply air fan 2,"원표기 1x0032 · BACnet BV, 20032 · Alarm point · Warning supply air fan 2 · Modbus reg 0032"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10033,VentActual.AAlaPt(23)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0033,1x0033,"BV, 20033",,,0,,Alarm point · Warning supply air fan 3,"원표기 1x0033 · BACnet BV, 20033 · Alarm point · Warning supply air fan 3 · Modbus reg 0033"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10034,VentActual.AAlaPt(24)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0034,1x0034,"BV, 20034",,,0,,Alarm point · Warning supply air fan 4,"원표기 1x0034 · BACnet BV, 20034 · Alarm point · Warning supply air fan 4 · Modbus reg 0034"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10035,VentActual.AAlaPt(25)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0035,1x0035,"BV, 20035",,,0,,Alarm point · Warning supply air fan 5,"원표기 1x0035 · BACnet BV, 20035 · Alarm point · Warning supply air fan 5 · Modbus reg 0035"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10036,VentActual.AAlaPt(26)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0036,1x0036,"BV, 20036",,,0,,Alarm point · Warning extract air fan 1,"원표기 1x0036 · BACnet BV, 20036 · Alarm point · Warning extract air fan 1 · Modbus reg 0036"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10037,VentActual.AAlaPt(27)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0037,1x0037,"BV, 20037",,,0,,Alarm point · Warning extract air fan 2,"원표기 1x0037 · BACnet BV, 20037 · Alarm point · Warning extract air fan 2 · Modbus reg 0037"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10038,VentActual.AAlaPt(28)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0038,1x0038,"BV, 20038",,,0,,Alarm point · Warning extract air fan 3,"원표기 1x0038 · BACnet BV, 20038 · Alarm point · Warning extract air fan 3 · Modbus reg 0038"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10039,VentActual.AAlaPt(29)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0039,1x0039,"BV, 20039",,,0,,Alarm point · Warning extract air fan 4,"원표기 1x0039 · BACnet BV, 20039 · Alarm point · Warning extract air fan 4 · Modbus reg 0039"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10040,VentActual.AAlaPt(30)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0040,1x0040,"BV, 20040",,,0,,Alarm point · Warning extract air fan 5,"원표기 1x0040 · BACnet BV, 20040 · Alarm point · Warning extract air fan 5 · Modbus reg 0040"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10041,VentActual.AAlaPt(31)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0041,1x0041,"BV, 20041",,,0,,Alarm point · External operation supply air fan,"원표기 1x0041 · BACnet BV, 20041 · Alarm point · External operation supply air fan · Modbus reg 0041"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10042,VentActual.AAlaPt(32)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0042,1x0042,"BV, 20042",,,0,,Alarm point · External operation extract air fan,"원표기 1x0042 · BACnet BV, 20042 · Alarm point · External operation extract air fan · Modbus reg 0042"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10043,VentActual.AAlaPt(33)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0043,1x0043,"BV, 20043",,,0,,Alarm point · Extra fan motor 1 running,"원표기 1x0043 · BACnet BV, 20043 · Alarm point · Extra fan motor 1 running · Modbus reg 0043"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10044,VentActual.AAlaPt(34)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0044,1x0044,"BV, 20044",,,0,,Alarm point · Extra fan motor 2 running,"원표기 1x0044 · BACnet BV, 20044 · Alarm point · Extra fan motor 2 running · Modbus reg 0044"
