modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10045,VentActual.AAlaPt(35)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0045,1x0045,"BV, 20045",,,0,,Alarm point · Malfunction pump heater,"원표기 1x0045 · BACnet BV, 20045 · Alarm point · Malfunction pump heater · Modbus reg 0045"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10046,VentActual.AAlaPt(36)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0046,1x0046,"BV, 20046",,,0,,Alarm point · Malfunction pump cooler,"원표기 1x0046 · BACnet BV, 20046 · Alarm point · Malfunction pump cooler · Modbus reg 0046"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10047,VentActual.AAlaPt(37)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0047,1x0047,"BV, 20047",,,0,,Alarm point · Malfunction pump exchanger,"원표기 1x0047 · BACnet BV, 20047 · Alarm point · Malfunction pump exchanger · Modbus reg 0047"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10048,VentActual.AAlaPt(38)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0048,1x0048,"BV, 20048",,,0,,Alarm point · Malfunction fire damper,"원표기 1x0048 · BACnet BV, 20048 · Alarm point · Malfunction fire damper · Modbus reg 0048"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10049,VentActual.AAlaPt(39)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0049,1x0049,"BV, 20049",,,0,,Alarm point · Malfunction damper,"원표기 1x0049 · BACnet BV, 20049 · Alarm point · Malfunction damper · Modbus reg 0049"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10050,VentActual.AAlaPt(40)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0050,1x0050,"BV, 20050",,,0,,Alarm point · Malfunction extra fan motor 1,"원표기 1x0050 · BACnet BV, 20050 · Alarm point · Malfunction extra fan motor 1 · Modbus reg 0050"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10051,VentActual.AAlaPt(41)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0051,1x0051,"BV, 20051",,,0,,Alarm point · Malfunction extra fan motor 2,"원표기 1x0051 · BACnet BV, 20051 · Alarm point · Malfunction extra fan motor 2 · Modbus reg 0051"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10052,VentActual.AAlaPt(42)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0052,1x0052,"BV, 20052",,,0,,Alarm point · Malfunction adiabatic cooling,"원표기 1x0052 · BACnet BV, 20052 · Alarm point · Malfunction adiabatic cooling · Modbus reg 0052"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10053,VentActual.AAlaPt(43)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0053,1x0053,"BV, 20053",,,0,,Alarm point · Malfunction sequence-A,"원표기 1x0053 · BACnet BV, 20053 · Alarm point · Malfunction sequence-A · Modbus reg 0053"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10054,VentActual.AAlaPt(44)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0054,1x0054,"BV, 20054",,,0,,Alarm point · Malfunction sequence-B,"원표기 1x0054 · BACnet BV, 20054 · Alarm point · Malfunction sequence-B · Modbus reg 0054"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10055,VentActual.AAlaPt(45)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0055,1x0055,"BV, 20055",,,0,,Alarm point · Malfunction sequence-C,"원표기 1x0055 · BACnet BV, 20055 · Alarm point · Malfunction sequence-C · Modbus reg 0055"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10056,VentActual.AAlaPt(46)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0056,1x0056,"BV, 20056",,,0,,Alarm point · Malfunction sequence-D,"원표기 1x0056 · BACnet BV, 20056 · Alarm point · Malfunction sequence-D · Modbus reg 0056"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10057,VentActual.AAlaPt(47)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0057,1x0057,"BV, 20057",,,0,,Alarm point · Malfunction sequence-E,"원표기 1x0057 · BACnet BV, 20057 · Alarm point · Malfunction sequence-E · Modbus reg 0057"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10058,VentActual.AAlaPt(48)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0058,1x0058,"BV, 20058",,,0,,Alarm point · Malfunction sequence-F,"원표기 1x0058 · BACnet BV, 20058 · Alarm point · Malfunction sequence-F · Modbus reg 0058"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10059,VentActual.AAlaPt(49)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0059,1x0059,"BV, 20059",,,0,,Alarm point · Malfunction sequence-G,"원표기 1x0059 · BACnet BV, 20059 · Alarm point · Malfunction sequence-G · Modbus reg 0059"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10060,VentActual.AAlaPt(50)_,,,Systemair_Access_Communication_153831-A011.pdf,56,,,,,,,,,,,,,reg 0060,1x0060,"BV, 20060",,,0,,Alarm point · Malfunction sequence-H,"원표기 1x0060 · BACnet BV, 20060 · Alarm point · Malfunction sequence-H · Modbus reg 0060"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10061,VentActual.AAlaPt(51)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0061,1x0061,"BV, 20061",,,0,,Alarm point · Malfunction sequence-I,"원표기 1x0061 · BACnet BV, 20061 · Alarm point · Malfunction sequence-I · Modbus reg 0061"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10062,VentActual.AAlaPt(52)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0062,1x0062,"BV, 20062",,,0,,Alarm point · Malfunction sequence-J,"원표기 1x0062 · BACnet BV, 20062 · Alarm point · Malfunction sequence-J · Modbus reg 0062"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10063,VentActual.AAlaPt(53)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0063,1x0063,"BV, 20063",,,0,,Alarm point · Filter alarm supply air,"원표기 1x0063 · BACnet BV, 20063 · Alarm point · Filter alarm supply air · Modbus reg 0063"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10064,VentActual.AAlaPt(54)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0064,1x0064,"BV, 20064",,,0,,Alarm point · Filter alarm extract air,"원표기 1x0064 · BACnet BV, 20064 · Alarm point · Filter alarm extract air · Modbus reg 0064"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10065,VentActual.AAlaPt(55)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0065,1x0065,"BV, 20065",,,0,,Alarm point · Alarm low air flow,"원표기 1x0065 · BACnet BV, 20065 · Alarm point · Alarm low air flow · Modbus reg 0065"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10066,VentActual.AAlaPt(56)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0066,1x0066,"BV, 20066",,,0,,Alarm point · Freeze protection guard,"원표기 1x0066 · BACnet BV, 20066 · Alarm point · Freeze protection guard · Modbus reg 0066"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10067,VentActual.AAlaPt(57)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0067,1x0067,"BV, 20067",,,0,,Alarm point · Defrosting guard exchanger,"원표기 1x0067 · BACnet BV, 20067 · Alarm point · Defrosting guard exchanger · Modbus reg 0067"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10068,VentActual.AAlaPt(58)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0068,1x0068,"BV, 20068",,,0,,Alarm point · Fire alarm,"원표기 1x0068 · BACnet BV, 20068 · Alarm point · Fire alarm · Modbus reg 0068"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10069,VentActual.AAlaPt(59)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0069,1x0069,"BV, 20069",,,0,,Alarm point · Smoke alarm,"원표기 1x0069 · BACnet BV, 20069 · Alarm point · Smoke alarm · Modbus reg 0069"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10070,VentActual.AAlaPt(60)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0070,1x0070,"BV, 20070",,,0,,Alarm point · External stop,"원표기 1x0070 · BACnet BV, 20070 · Alarm point · External stop · Modbus reg 0070"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10071,VentActual.AAlaPt(61)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0071,1x0071,"BV, 20071",,,0,,Alarm point · External alarm,"원표기 1x0071 · BACnet BV, 20071 · Alarm point · External alarm · Modbus reg 0071"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10072,VentActual.AAlaPt(62)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0072,1x0072,"BV, 20072",,,0,,Alarm point · Service stop,"원표기 1x0072 · BACnet BV, 20072 · Alarm point · Service stop · Modbus reg 0072"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10073,VentActual.AAlaPt(63)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0073,1x0073,"BV, 20073",,,0,,Alarm point · Electric heater is overheated,"원표기 1x0073 · BACnet BV, 20073 · Alarm point · Electric heater is overheated · Modbus reg 0073"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10074,VentActual.AAlaPt(64)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0074,1x0074,"BV, 20074",,,0,,Alarm point · Warning freeze protection,"원표기 1x0074 · BACnet BV, 20074 · Alarm point · Warning freeze protection · Modbus reg 0074"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10075,VentActual.AAlaPt(65)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0075,1x0075,"BV, 20075",,,0,,Alarm point · Low efficiency exchanger,"원표기 1x0075 · BACnet BV, 20075 · Alarm point · Low efficiency exchanger · Modbus reg 0075"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10076,VentActual.AAlaPt(66)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0076,1x0076,"BV, 20076",,,0,,Alarm point · Defrosting alarm,"원표기 1x0076 · BACnet BV, 20076 · Alarm point · Defrosting alarm · Modbus reg 0076"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10077,VentActual.AAlaPt(67)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0077,1x0077,"BV, 20077",,,0,,Alarm point · Rotary exchanger alarm,"원표기 1x0077 · BACnet BV, 20077 · Alarm point · Rotary exchanger alarm · Modbus reg 0077"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10078,VentActual.AAlaPt(68)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0078,1x0078,"BV, 20078",,,0,,Alarm point · Extra alarm 1,"원표기 1x0078 · BACnet BV, 20078 · Alarm point · Extra alarm 1 · Modbus reg 0078"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10079,VentActual.AAlaPt(69)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0079,1x0079,"BV, 20079",,,0,,Alarm point · Extra alarm 2,"원표기 1x0079 · BACnet BV, 20079 · Alarm point · Extra alarm 2 · Modbus reg 0079"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10080,VentActual.AAlaPt(70)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0080,1x0080,"BV, 20080",,,0,,Alarm point · Extra alarm 3,"원표기 1x0080 · BACnet BV, 20080 · Alarm point · Extra alarm 3 · Modbus reg 0080"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10081,VentActual.AAlaPt(71)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0081,1x0081,"BV, 20081",,,0,,Alarm point · Extra alarm 4,"원표기 1x0081 · BACnet BV, 20081 · Alarm point · Extra alarm 4 · Modbus reg 0081"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10082,VentActual.AAlaPt(72)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0082,1x0082,"BV, 20082",,,0,,Alarm point · Extra alarm 5,"원표기 1x0082 · BACnet BV, 20082 · Alarm point · Extra alarm 5 · Modbus reg 0082"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10083,VentActual.AAlaPt(73)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0083,1x0083,"BV, 20083",,,0,,Alarm point · Extra alarm 6,"원표기 1x0083 · BACnet BV, 20083 · Alarm point · Extra alarm 6 · Modbus reg 0083"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10084,VentActual.AAlaPt(74)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0084,1x0084,"BV, 20084",,,0,,Alarm point · Extra alarm 7,"원표기 1x0084 · BACnet BV, 20084 · Alarm point · Extra alarm 7 · Modbus reg 0084"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10085,VentActual.AAlaPt(75)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0085,1x0085,"BV, 20085",,,0,,Alarm point · Extra alarm 8,"원표기 1x0085 · BACnet BV, 20085 · Alarm point · Extra alarm 8 · Modbus reg 0085"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10086,VentActual.AAlaPt(76)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0086,1x0086,"BV, 20086",,,0,,Alarm point · Extra alarm 9,"원표기 1x0086 · BACnet BV, 20086 · Alarm point · Extra alarm 9 · Modbus reg 0086"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10087,VentActual.AAlaPt(77)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0087,1x0087,"BV, 20087",,,0,,Alarm point · Extra alarm 10,"원표기 1x0087 · BACnet BV, 20087 · Alarm point · Extra alarm 10 · Modbus reg 0087"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10088,VentActual.AAlaPt(78)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0088,1x0088,"BV, 20088",,,0,,Alarm point · Internal battery error,"원표기 1x0088 · BACnet BV, 20088 · Alarm point · Internal battery error · Modbus reg 0088"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10089,VentActual.AAlaPt(79)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0089,1x0089,"BV, 20089",,,0,,Alarm point · Alarm service interval,"원표기 1x0089 · BACnet BV, 20089 · Alarm point · Alarm service interval · Modbus reg 0089"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10090,VentActual.AAlaPt(80)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0090,1x0090,"BV, 20090",,,0,,Alarm point · Restart blocked after power on,"원표기 1x0090 · BACnet BV, 20090 · Alarm point · Restart blocked after power on · Modbus reg 0090"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10091,VentActual.AAlaPt(81)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0091,1x0091,"BV, 20091",,,0,,Alarm point · Deviation alarm supply air temperature,"원표기 1x0091 · BACnet BV, 20091 · Alarm point · Deviation alarm supply air temperature · Modbus reg 0091"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10092,VentActual.AAlaPt(82)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0092,1x0092,"BV, 20092",,,0,,Alarm point · Deviation alarm supply air fan,"원표기 1x0092 · BACnet BV, 20092 · Alarm point · Deviation alarm supply air fan · Modbus reg 0092"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10093,VentActual.AAlaPt(83)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0093,1x0093,"BV, 20093",,,0,,Alarm point · Deviation alarm extract air fan,"원표기 1x0093 · BACnet BV, 20093 · Alarm point · Deviation alarm extract air fan · Modbus reg 0093"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10094,VentActual.AAlaPt(84)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0094,1x0094,"BV, 20094",,,0,,Alarm point · Deviation alarm humidity control,"원표기 1x0094 · BACnet BV, 20094 · Alarm point · Deviation alarm humidity control · Modbus reg 0094"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10095,VentActual.AAlaPt(85)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0095,1x0095,"BV, 20095",,,0,,Alarm point · Deviation alarm extra controller,"원표기 1x0095 · BACnet BV, 20095 · Alarm point · Deviation alarm extra controller · Modbus reg 0095"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10096,VentActual.AAlaPt(86)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0096,1x0096,"BV, 20096",,,0,,Alarm point · High supply air temperature,"원표기 1x0096 · BACnet BV, 20096 · Alarm point · High supply air temperature · Modbus reg 0096"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10097,VentActual.AAlaPt(87)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0097,1x0097,"BV, 20097",,,0,,Alarm point · Low supply air temperature,"원표기 1x0097 · BACnet BV, 20097 · Alarm point · Low supply air temperature · Modbus reg 0097"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10098,VentActual.AAlaPt(88)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0098,1x0098,"BV, 20098",,,0,,Alarm point · Supply air temperature max limit,"원표기 1x0098 · BACnet BV, 20098 · Alarm point · Supply air temperature max limit · Modbus reg 0098"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10099,VentActual.AAlaPt(89)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0099,1x0099,"BV, 20099",,,0,,Alarm point · Supply air temperature min limit,"원표기 1x0099 · BACnet BV, 20099 · Alarm point · Supply air temperature min limit · Modbus reg 0099"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10100,VentActual.AAlaPt(90)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0100,1x0100,"BV, 20100",,,0,,Alarm point · High room temperature,"원표기 1x0100 · BACnet BV, 20100 · Alarm point · High room temperature · Modbus reg 0100"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10101,VentActual.AAlaPt(91)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0101,1x0101,"BV, 20101",,,0,,Alarm point · Low room temperature,"원표기 1x0101 · BACnet BV, 20101 · Alarm point · Low room temperature · Modbus reg 0101"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10102,VentActual.AAlaPt(92)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0102,1x0102,"BV, 20102",,,0,,Alarm point · High extract air temperature,"원표기 1x0102 · BACnet BV, 20102 · Alarm point · High extract air temperature · Modbus reg 0102"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10103,VentActual.AAlaPt(93)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0103,1x0103,"BV, 20103",,,0,,Alarm point · Low extract air temperature,"원표기 1x0103 · BACnet BV, 20103 · Alarm point · Low extract air temperature · Modbus reg 0103"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10104,VentActual.AAlaPt(94)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0104,1x0104,"BV, 20104",,,0,,Alarm point · High outdoor air temperature,"원표기 1x0104 · BACnet BV, 20104 · Alarm point · High outdoor air temperature · Modbus reg 0104"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10105,VentActual.AAlaPt(95)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0105,1x0105,"BV, 20105",,,0,,Alarm point · Low outdoor air temperature,"원표기 1x0105 · BACnet BV, 20105 · Alarm point · Low outdoor air temperature · Modbus reg 0105"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10106,VentActual.AAlaPt(96)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0106,1x0106,"BV, 20106",,,0,,Alarm point · Freeze protection alarm 1,"원표기 1x0106 · BACnet BV, 20106 · Alarm point · Freeze protection alarm 1 · Modbus reg 0106"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10107,VentActual.AAlaPt(97)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0107,1x0107,"BV, 20107",,,0,,Alarm point · Freeze protection alarm 2,"원표기 1x0107 · BACnet BV, 20107 · Alarm point · Freeze protection alarm 2 · Modbus reg 0107"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10108,VentActual.AAlaPt(98)_,,,Systemair_Access_Communication_153831-A011.pdf,57,,,,,,,,,,,,,reg 0108,1x0108,"BV, 20108",,,0,,Alarm point · Freeze protection alarm 3,"원표기 1x0108 · BACnet BV, 20108 · Alarm point · Freeze protection alarm 3 · Modbus reg 0108"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10109,VentActual.AAlaPt(99)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0109,1x0109,"BV, 20109",,,0,,Alarm point · High limit extra sensor 1,"원표기 1x0109 · BACnet BV, 20109 · Alarm point · High limit extra sensor 1 · Modbus reg 0109"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10110,VentActual.AAlaPt(100)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0110,1x0110,"BV, 20110",,,0,,Alarm point · Low limit extra sensor 1,"원표기 1x0110 · BACnet BV, 20110 · Alarm point · Low limit extra sensor 1 · Modbus reg 0110"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10111,VentActual.AAlaPt(101)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0111,1x0111,"BV, 20111",,,0,,Alarm point · High limit extra sensor 2,"원표기 1x0111 · BACnet BV, 20111 · Alarm point · High limit extra sensor 2 · Modbus reg 0111"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10112,VentActual.AAlaPt(102)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0112,1x0112,"BV, 20112",,,0,,Alarm point · Low limit extra sensor 2,"원표기 1x0112 · BACnet BV, 20112 · Alarm point · Low limit extra sensor 2 · Modbus reg 0112"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10113,VentActual.AAlaPt(103)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0113,1x0113,"BV, 20113",,,0,,Alarm point · High limit extra sensor 3,"원표기 1x0113 · BACnet BV, 20113 · Alarm point · High limit extra sensor 3 · Modbus reg 0113"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10114,VentActual.AAlaPt(104)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0114,1x0114,"BV, 20114",,,0,,Alarm point · Low limit extra sensor 3,"원표기 1x0114 · BACnet BV, 20114 · Alarm point · Low limit extra sensor 3 · Modbus reg 0114"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10115,VentActual.AAlaPt(105)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0115,1x0115,"BV, 20115",,,0,,Alarm point · High limit extra sensor 4,"원표기 1x0115 · BACnet BV, 20115 · Alarm point · High limit extra sensor 4 · Modbus reg 0115"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10116,VentActual.AAlaPt(106)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0116,1x0116,"BV, 20116",,,0,,Alarm point · Low limit extra sensor 4,"원표기 1x0116 · BACnet BV, 20116 · Alarm point · Low limit extra sensor 4 · Modbus reg 0116"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10117,VentActual.AAlaPt(107)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0117,1x0117,"BV, 20117",,,0,,Alarm point · High limit extra sensor 5,"원표기 1x0117 · BACnet BV, 20117 · Alarm point · High limit extra sensor 5 · Modbus reg 0117"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10118,VentActual.AAlaPt(108)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0118,1x0118,"BV, 20118",,,0,,Alarm point · Low limit extra sensor 5,"원표기 1x0118 · BACnet BV, 20118 · Alarm point · Low limit extra sensor 5 · Modbus reg 0118"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10119,VentActual.AAlaPt(109)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0119,1x0119,"BV, 20119",,,0,,Alarm point · High limit selected sensor 1,"원표기 1x0119 · BACnet BV, 20119 · Alarm point · High limit selected sensor 1 · Modbus reg 0119"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10120,VentActual.AAlaPt(110)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0120,1x0120,"BV, 20120",,,0,,Alarm point · Low limit selected sensor 1,"원표기 1x0120 · BACnet BV, 20120 · Alarm point · Low limit selected sensor 1 · Modbus reg 0120"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10121,VentActual.AAlaPt(111)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0121,1x0121,"BV, 20121",,,0,,Alarm point · High limit selected sensor 2,"원표기 1x0121 · BACnet BV, 20121 · Alarm point · High limit selected sensor 2 · Modbus reg 0121"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10122,VentActual.AAlaPt(112)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0122,1x0122,"BV, 20122",,,0,,Alarm point · Low limit selected sensor 2,"원표기 1x0122 · BACnet BV, 20122 · Alarm point · Low limit selected sensor 2 · Modbus reg 0122"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10123,VentActual.AAlaPt(113)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0123,1x0123,"BV, 20123",,,0,,Alarm point · Manual operation air handling unit,"원표기 1x0123 · BACnet BV, 20123 · Alarm point · Manual operation air handling unit · Modbus reg 0123"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10124,VentActual.AAlaPt(114)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0124,1x0124,"BV, 20124",,,0,,Alarm point · Manual operation supply air,"원표기 1x0124 · BACnet BV, 20124 · Alarm point · Manual operation supply air · Modbus reg 0124"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10125,VentActual.AAlaPt(115)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0125,1x0125,"BV, 20125",,,0,,Alarm point · Manual operation supply air fan,"원표기 1x0125 · BACnet BV, 20125 · Alarm point · Manual operation supply air fan · Modbus reg 0125"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10126,VentActual.AAlaPt(116)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0126,1x0126,"BV, 20126",,,0,,Alarm point · Manual operation extract air fan,"원표기 1x0126 · BACnet BV, 20126 · Alarm point · Manual operation extract air fan · Modbus reg 0126"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10127,VentActual.AAlaPt(117)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0127,1x0127,"BV, 20127",,,0,,Alarm point · Manual operation heater,"원표기 1x0127 · BACnet BV, 20127 · Alarm point · Manual operation heater · Modbus reg 0127"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10128,VentActual.AAlaPt(118)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0128,1x0128,"BV, 20128",,,0,,Alarm point · Manual operation exchanger,"원표기 1x0128 · BACnet BV, 20128 · Alarm point · Manual operation exchanger · Modbus reg 0128"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10129,VentActual.AAlaPt(119)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0129,1x0129,"BV, 20129",,,0,,Alarm point · Manual operation cooler,"원표기 1x0129 · BACnet BV, 20129 · Alarm point · Manual operation cooler · Modbus reg 0129"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10130,VentActual.AAlaPt(120)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0130,1x0130,"BV, 20130",,,0,,Alarm point · Manual operation damper,"원표기 1x0130 · BACnet BV, 20130 · Alarm point · Manual operation damper · Modbus reg 0130"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10131,VentActual.AAlaPt(121)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0131,1x0131,"BV, 20131",,,0,,Alarm point · Manual operation pump heater,"원표기 1x0131 · BACnet BV, 20131 · Alarm point · Manual operation pump heater · Modbus reg 0131"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10132,VentActual.AAlaPt(122)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0132,1x0132,"BV, 20132",,,0,,Alarm point · Manual operation pump exchanger,"원표기 1x0132 · BACnet BV, 20132 · Alarm point · Manual operation pump exchanger · Modbus reg 0132"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10133,VentActual.AAlaPt(123)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0133,1x0133,"BV, 20133",,,0,,Alarm point · Manual operation pump cooler,"원표기 1x0133 · BACnet BV, 20133 · Alarm point · Manual operation pump cooler · Modbus reg 0133"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10134,VentActual.AAlaPt(124)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0134,1x0134,"BV, 20134",,,0,,Alarm point · Manual operation damper recirculation,"원표기 1x0134 · BACnet BV, 20134 · Alarm point · Manual operation damper recirculation · Modbus reg 0134"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10135,VentActual.AAlaPt(125)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0135,1x0135,"BV, 20135",,,0,,Alarm point · Manual operation damper outdoor air,"원표기 1x0135 · BACnet BV, 20135 · Alarm point · Manual operation damper outdoor air · Modbus reg 0135"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10136,VentActual.AAlaPt(126)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0136,1x0136,"BV, 20136",,,0,,Alarm point · Manual operation damper exhaust air,"원표기 1x0136 · BACnet BV, 20136 · Alarm point · Manual operation damper exhaust air · Modbus reg 0136"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10137,VentActual.AAlaPt(127)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0137,1x0137,"BV, 20137",,,0,,Alarm point · Manual operation fire damper,"원표기 1x0137 · BACnet BV, 20137 · Alarm point · Manual operation fire damper · Modbus reg 0137"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10138,VentActual.AAlaPt(128)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0138,1x0138,"BV, 20138",,,0,,Alarm point · Manual control sequence-A,"원표기 1x0138 · BACnet BV, 20138 · Alarm point · Manual control sequence-A · Modbus reg 0138"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10139,VentActual.AAlaPt(129)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0139,1x0139,"BV, 20139",,,0,,Alarm point · Manual control sequence-B,"원표기 1x0139 · BACnet BV, 20139 · Alarm point · Manual control sequence-B · Modbus reg 0139"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10140,VentActual.AAlaPt(130)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0140,1x0140,"BV, 20140",,,0,,Alarm point · Manual control sequence-C,"원표기 1x0140 · BACnet BV, 20140 · Alarm point · Manual control sequence-C · Modbus reg 0140"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10141,VentActual.AAlaPt(131)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0141,1x0141,"BV, 20141",,,0,,Alarm point · Manual control sequence-D,"원표기 1x0141 · BACnet BV, 20141 · Alarm point · Manual control sequence-D · Modbus reg 0141"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10142,VentActual.AAlaPt(132)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0142,1x0142,"BV, 20142",,,0,,Alarm point · Manual control sequence-E,"원표기 1x0142 · BACnet BV, 20142 · Alarm point · Manual control sequence-E · Modbus reg 0142"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10143,VentActual.AAlaPt(133)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0143,1x0143,"BV, 20143",,,0,,Alarm point · Manual control sequence-F,"원표기 1x0143 · BACnet BV, 20143 · Alarm point · Manual control sequence-F · Modbus reg 0143"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10144,VentActual.AAlaPt(134)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0144,1x0144,"BV, 20144",,,0,,Alarm point · Manual control sequence-G,"원표기 1x0144 · BACnet BV, 20144 · Alarm point · Manual control sequence-G · Modbus reg 0144"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10145,VentActual.AAlaPt(135)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0145,1x0145,"BV, 20145",,,0,,Alarm point · Manual control sequence-H,"원표기 1x0145 · BACnet BV, 20145 · Alarm point · Manual control sequence-H · Modbus reg 0145"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10146,VentActual.AAlaPt(136)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0146,1x0146,"BV, 20146",,,0,,Alarm point · Manual control sequence-I,"원표기 1x0146 · BACnet BV, 20146 · Alarm point · Manual control sequence-I · Modbus reg 0146"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10147,VentActual.AAlaPt(137)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0147,1x0147,"BV, 20147",,,0,,Alarm point · Manual control sequence-J,"원표기 1x0147 · BACnet BV, 20147 · Alarm point · Manual control sequence-J · Modbus reg 0147"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10148,VentActual.AAlaPt(138)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0148,1x0148,"BV, 20148",,,0,,Alarm point · Output in manual operation,"원표기 1x0148 · BACnet BV, 20148 · Alarm point · Output in manual operation · Modbus reg 0148"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10149,VentActual.AAlaPt(139)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0149,1x0149,"BV, 20149",,,0,,Alarm point · Input in manual operation,"원표기 1x0149 · BACnet BV, 20149 · Alarm point · Input in manual operation · Modbus reg 0149"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10150,VentActual.AAlaPt(140)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0150,1x0150,"BV, 20150",,,0,,Alarm point · Manual operation extra controller,"원표기 1x0150 · BACnet BV, 20150 · Alarm point · Manual operation extra controller · Modbus reg 0150"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10151,VentActual.AAlaPt(141)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0151,1x0151,"BV, 20151",,,0,,Alarm point · Manual operation external fan motor 1,"원표기 1x0151 · BACnet BV, 20151 · Alarm point · Manual operation external fan motor 1 · Modbus reg 0151"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10152,VentActual.AAlaPt(142)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0152,1x0152,"BV, 20152",,,0,,Alarm point · Manual operation external fan motor 2,"원표기 1x0152 · BACnet BV, 20152 · Alarm point · Manual operation external fan motor 2 · Modbus reg 0152"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10153,VentActual.AAlaPt(143)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0153,1x0153,"BV, 20153",,,0,,Alarm point · Manual operation pretreatment,"원표기 1x0153 · BACnet BV, 20153 · Alarm point · Manual operation pretreatment · Modbus reg 0153"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10154,VentActual.AAlaPt(144)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0154,1x0154,,,,0,,Alarm point · Sensor error outdoor air temperature,원표기 1x0154 · Alarm point · Sensor error outdoor air temperature · Modbus reg 0154
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10155,VentActual.AAlaPt(145)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0155,1x0155,,,,0,,Alarm point · Sensor error intake air temperature,원표기 1x0155 · Alarm point · Sensor error intake air temperature · Modbus reg 0155
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10156,VentActual.AAlaPt(146)_,,,Systemair_Access_Communication_153831-A011.pdf,58,,,,,,,,,,,,,reg 0156,1x0156,,,,0,,Alarm point · Sensor error supply air temperature,원표기 1x0156 · Alarm point · Sensor error supply air temperature · Modbus reg 0156
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10157,VentActual.AAlaPt(147)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0157,1x0157,,,,0,,Alarm point · Sensor error exhaust air temperature,원표기 1x0157 · Alarm point · Sensor error exhaust air temperature · Modbus reg 0157
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10158,VentActual.AAlaPt(148)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0158,1x0158,,,,0,,Alarm point · Sensor error extract air temperature,원표기 1x0158 · Alarm point · Sensor error extract air temperature · Modbus reg 0158
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10159,VentActual.AAlaPt(149)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0159,1x0159,,,,0,,Alarm point · Sensor error room temperature 1,원표기 1x0159 · Alarm point · Sensor error room temperature 1 · Modbus reg 0159
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10160,VentActual.AAlaPt(150)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0160,1x0160,,,,0,,Alarm point · Sensor error room temperature 2,원표기 1x0160 · Alarm point · Sensor error room temperature 2 · Modbus reg 0160
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10161,VentActual.AAlaPt(151)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0161,1x0161,,,,0,,Alarm point · Sensor error room temperature 3,원표기 1x0161 · Alarm point · Sensor error room temperature 3 · Modbus reg 0161
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10162,VentActual.AAlaPt(152)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0162,1x0162,,,,0,,Alarm point · Sensor error room temperature 4,원표기 1x0162 · Alarm point · Sensor error room temperature 4 · Modbus reg 0162
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10163,VentActual.AAlaPt(153)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0163,1x0163,,,,0,,Alarm point · Sensor error pressure supply air,원표기 1x0163 · Alarm point · Sensor error pressure supply air · Modbus reg 0163
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10164,VentActual.AAlaPt(154)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0164,1x0164,,,,0,,Alarm point · Sensor error pressure extract air,원표기 1x0164 · Alarm point · Sensor error pressure extract air · Modbus reg 0164
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10165,VentActual.AAlaPt(155)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0165,1x0165,,,,0,,Alarm point · Sensor error flow supply air,원표기 1x0165 · Alarm point · Sensor error flow supply air · Modbus reg 0165
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10166,VentActual.AAlaPt(156)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0166,1x0166,,,,0,,Alarm point · Sensor error flow extract air,원표기 1x0166 · Alarm point · Sensor error flow extract air · Modbus reg 0166
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10167,VentActual.AAlaPt(157)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0167,1x0167,,,,0,,Alarm point · Sensor error flow exchanger supply air,원표기 1x0167 · Alarm point · Sensor error flow exchanger supply air · Modbus reg 0167
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10168,VentActual.AAlaPt(158)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0168,1x0168,,,,0,,Alarm point · Sensor error pressure exchanger extract air,원표기 1x0168 · Alarm point · Sensor error pressure exchanger extract air · Modbus reg 0168
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10169,VentActual.AAlaPt(159)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0169,1x0169,,,,0,,Alarm point · Sensor error defrosting temperature,원표기 1x0169 · Alarm point · Sensor error defrosting temperature · Modbus reg 0169
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10170,VentActual.AAlaPt(160)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0170,1x0170,,,,0,,Alarm point · Sensor error freeze protection temperature 1,원표기 1x0170 · Alarm point · Sensor error freeze protection temperature 1 · Modbus reg 0170
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10171,VentActual.AAlaPt(161)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0171,1x0171,,,,0,,Alarm point · Sensor error freeze protection temperature 2,원표기 1x0171 · Alarm point · Sensor error freeze protection temperature 2 · Modbus reg 0171
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10172,VentActual.AAlaPt(162)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0172,1x0172,,,,0,,Alarm point · Sensor error freeze protection temperature 3,원표기 1x0172 · Alarm point · Sensor error freeze protection temperature 3 · Modbus reg 0172
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10173,VentActual.AAlaPt(163)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0173,1x0173,,,,0,,Alarm point · Sensor error CO2 room/extract air,원표기 1x0173 · Alarm point · Sensor error CO2 room/extract air · Modbus reg 0173
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10174,VentActual.AAlaPt(164)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0174,1x0174,,,,0,,Alarm point · Sensor error humidity room/extract air,원표기 1x0174 · Alarm point · Sensor error humidity room/extract air · Modbus reg 0174
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10175,VentActual.AAlaPt(165)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0175,1x0175,,,,0,,Alarm point · Sensor error humidity supply air,원표기 1x0175 · Alarm point · Sensor error humidity supply air · Modbus reg 0175
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10176,VentActual.AAlaPt(166)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0176,1x0176,,,,0,,Alarm point · Sensor error extra controller,원표기 1x0176 · Alarm point · Sensor error extra controller · Modbus reg 0176
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10177,VentActual.AAlaPt(167)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0177,1x0177,,,,0,,Alarm point · Signal error external control supply air fan,원표기 1x0177 · Alarm point · Signal error external control supply air fan · Modbus reg 0177
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10178,VentActual.AAlaPt(168)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0178,1x0178,,,,0,,Alarm point · Signal error external control extract air fan,원표기 1x0178 · Alarm point · Signal error external control extract air fan · Modbus reg 0178
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10179,VentActual.AAlaPt(169)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0179,1x0179,,,,0,,Alarm point · Sensor error humidity outdoor,원표기 1x0179 · Alarm point · Sensor error humidity outdoor · Modbus reg 0179
