modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10180,VentActual.AAlaPt(170)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0180,1x0180,,,,0,,Alarm point · Sensor error extra sensor 1,원표기 1x0180 · Alarm point · Sensor error extra sensor 1 · Modbus reg 0180
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10181,VentActual.AAlaPt(171)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0181,1x0181,,,,0,,Alarm point · Sensor error extra sensor 2,원표기 1x0181 · Alarm point · Sensor error extra sensor 2 · Modbus reg 0181
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10182,VentActual.AAlaPt(172)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0182,1x0182,,,,0,,Alarm point · Sensor error extra sensor 3,원표기 1x0182 · Alarm point · Sensor error extra sensor 3 · Modbus reg 0182
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10183,VentActual.AAlaPt(173)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0183,1x0183,,,,0,,Alarm point · Sensor error extra sensor 4,원표기 1x0183 · Alarm point · Sensor error extra sensor 4 · Modbus reg 0183
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10184,VentActual.AAlaPt(174)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0184,1x0184,,,,0,,Alarm point · Sensor error extra sensor 5,원표기 1x0184 · Alarm point · Sensor error extra sensor 5 · Modbus reg 0184
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10185,VentActual.AAlaPt(175)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0185,1x0185,,,,0,,Alarm point · Sensor error external temperature setpoint,원표기 1x0185 · Alarm point · Sensor error external temperature setpoint · Modbus reg 0185
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10186,VentActual.AAlaPt(176)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0186,1x0186,,,,0,,Alarm point · Signal error external flow setpoint,원표기 1x0186 · Alarm point · Signal error external flow setpoint · Modbus reg 0186
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10187,VentActual.AAlaPt(177)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0187,1x0187,,,,0,,Alarm point · Sensor error pressure filter supply air,원표기 1x0187 · Alarm point · Sensor error pressure filter supply air · Modbus reg 0187
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10188,VentActual.AAlaPt(178)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0188,1x0188,,,,0,,Alarm point · Sensor error pressure filter extract air,원표기 1x0188 · Alarm point · Sensor error pressure filter extract air · Modbus reg 0188
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10189,VentActual.AAlaPt(179)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0189,1x0189,,,,0,,Alarm point · Sensor error efficiency temperature exchanger,원표기 1x0189 · Alarm point · Sensor error efficiency temperature exchanger · Modbus reg 0189
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10190,VentActual.AAlaPt(180)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0190,1x0190,"BV, 20190",,,0,,Alarm point · Fault communication device,"원표기 1x0190 · BACnet BV, 20190 · Alarm point · Fault communication device · Modbus reg 0190"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10191,VentActual.AAlaPt(181)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0191,1x0191,"BV, 20191",,,0,,Alarm point · Malfunction Extra Controller,"원표기 1x0191 · BACnet BV, 20191 · Alarm point · Malfunction Extra Controller · Modbus reg 0191"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10192,VentActual.AAlaPt(182)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0192,1x0192,"BV, 20192",,,0,,Alarm point · Internal error,"원표기 1x0192 · BACnet BV, 20192 · Alarm point · Internal error · Modbus reg 0192"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10193,VentActual.AAlaPt(183)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0193,1x0193,"BV, 20193",,,0,,Alarm point · Smoke detector service,"원표기 1x0193 · BACnet BV, 20193 · Alarm point · Smoke detector service · Modbus reg 0193"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10194,VentActual.AAlaPt(184)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0194,1x0194,"BV, 20194",,,0,,Alarm point · Smoke detector connection error,"원표기 1x0194 · BACnet BV, 20194 · Alarm point · Smoke detector connection error · Modbus reg 0194"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10195,VentActual.AAlaPt(185)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0195,1x0195,"BV, 20195",,,0,,Alarm point · Malfunction preheater,"원표기 1x0195 · BACnet BV, 20195 · Alarm point · Malfunction preheater · Modbus reg 0195"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10196,VentActual.AAlaPt(186)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0196,1x0196,"BV, 20196",,,0,,Alarm point · Communication fault BMS master,"원표기 1x0196 · BACnet BV, 20196 · Alarm point · Communication fault BMS master · Modbus reg 0196"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10197,VentActual.AAlaPt(187)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0197,1x0197,"BV, 20197",,,0,,Alarm point · Leakage heater valve,"원표기 1x0197 · BACnet BV, 20197 · Alarm point · Leakage heater valve · Modbus reg 0197"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10198,VentActual.AAlaPt(188)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0198,1x0198,"BV, 20198",,,0,,Alarm point · Sensor error preheater temperature,"원표기 1x0198 · BACnet BV, 20198 · Alarm point · Sensor error preheater temperature · Modbus reg 0198"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10199,VentActual.AAlaPt(189)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0199,1x0199,"BV, 20199",,,0,,Alarm point · Malfunction supply air fan 6,"원표기 1x0199 · BACnet BV, 20199 · Alarm point · Malfunction supply air fan 6 · Modbus reg 0199"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10200,VentActual.AAlaPt(191)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0200,1x0200,"BV, 20200",,,0,,Alarm point · Malfunction supply air fan 7,"원표기 1x0200 · BACnet BV, 20200 · Alarm point · Malfunction supply air fan 7 · Modbus reg 0200"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10201,VentActual.AAlaPt(192)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0201,1x0201,"BV, 20201",,,0,,Alarm point · Malfunction supply air fan 8,"원표기 1x0201 · BACnet BV, 20201 · Alarm point · Malfunction supply air fan 8 · Modbus reg 0201"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10202,VentActual.AAlaPt(193)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0202,1x0202,"BV, 20202",,,0,,Alarm point · Malfunction extract air fan 6,"원표기 1x0202 · BACnet BV, 20202 · Alarm point · Malfunction extract air fan 6 · Modbus reg 0202"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10203,VentActual.AAlaPt(194)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0203,1x0203,"BV, 20203",,,0,,Alarm point · Malfunction extract air fan 7,"원표기 1x0203 · BACnet BV, 20203 · Alarm point · Malfunction extract air fan 7 · Modbus reg 0203"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10204,VentActual.AAlaPt(195)_,,,Systemair_Access_Communication_153831-A011.pdf,59,,,,,,,,,,,,,reg 0204,1x0204,"BV, 20204",,,0,,Alarm point · Malfunction extract air fan 8,"원표기 1x0204 · BACnet BV, 20204 · Alarm point · Malfunction extract air fan 8 · Modbus reg 0204"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10205,VentActual.AAlaPt(196)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0205,1x0205,"BV, 20205",,,0,,Alarm point · Alarm supply air fan 6,"원표기 1x0205 · BACnet BV, 20205 · Alarm point · Alarm supply air fan 6 · Modbus reg 0205"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10206,VentActual.AAlaPt(197)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0206,1x0206,"BV, 20206",,,0,,Alarm point · Alarm supply air fan 7,"원표기 1x0206 · BACnet BV, 20206 · Alarm point · Alarm supply air fan 7 · Modbus reg 0206"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10207,VentActual.AAlaPt(198)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0207,1x0207,"BV, 20207",,,0,,Alarm point · Alarm supply air fan 8,"원표기 1x0207 · BACnet BV, 20207 · Alarm point · Alarm supply air fan 8 · Modbus reg 0207"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10208,VentActual.AAlaPt(199)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0208,1x0208,"BV, 20208",,,0,,Alarm point · Alarm extract air fan 6,"원표기 1x0208 · BACnet BV, 20208 · Alarm point · Alarm extract air fan 6 · Modbus reg 0208"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10209,VentActual.AAlaPt(190)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0209,1x0209,"BV, 20209",,,0,,Alarm point · Alarm extract air fan 7,"원표기 1x0209 · BACnet BV, 20209 · Alarm point · Alarm extract air fan 7 · Modbus reg 0209"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10210,VentActual.AAlaPt(200)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0210,1x0210,"BV, 20210",,,0,,Alarm point · Alarm extract air fan 8,"원표기 1x0210 · BACnet BV, 20210 · Alarm point · Alarm extract air fan 8 · Modbus reg 0210"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10211,VentActual.AAlaPt(201)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0211,1x0211,"BV, 20211",,,0,,Alarm point · Warning supply air fan 6,"원표기 1x0211 · BACnet BV, 20211 · Alarm point · Warning supply air fan 6 · Modbus reg 0211"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10212,VentActual.AAlaPt(202)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0212,1x0212,"BV, 20212",,,0,,Alarm point · Warning supply air fan 7,"원표기 1x0212 · BACnet BV, 20212 · Alarm point · Warning supply air fan 7 · Modbus reg 0212"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10213,VentActual.AAlaPt(203)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0213,1x0213,"BV, 20213",,,0,,Alarm point · Warning supply air fan 8,"원표기 1x0213 · BACnet BV, 20213 · Alarm point · Warning supply air fan 8 · Modbus reg 0213"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10214,VentActual.AAlaPt(204)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0214,1x0214,"BV, 20214",,,0,,Alarm point · Warning extract air fan 6,"원표기 1x0214 · BACnet BV, 20214 · Alarm point · Warning extract air fan 6 · Modbus reg 0214"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10215,VentActual.AAlaPt(205)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0215,1x0215,"BV, 20215",,,0,,Alarm point · Warning extract air fan 7,"원표기 1x0215 · BACnet BV, 20215 · Alarm point · Warning extract air fan 7 · Modbus reg 0215"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10216,VentActual.AAlaPt(206)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0216,1x0216,"BV, 20216",,,0,,Alarm point · Warning extract air fan 8,"원표기 1x0216 · BACnet BV, 20216 · Alarm point · Warning extract air fan 8 · Modbus reg 0216"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10217,VentActual.AAlaPt(207)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0217,1x0217,"BV, 20217",,,0,,Alarm point · Malfunction heating zone 1,"원표기 1x0217 · BACnet BV, 20217 · Alarm point · Malfunction heating zone 1 · Modbus reg 0217"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10218,VentActual.AAlaPt(208)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0218,1x0218,"BV, 20218",,,0,,Alarm point · Malfunction heating zone 2,"원표기 1x0218 · BACnet BV, 20218 · Alarm point · Malfunction heating zone 2 · Modbus reg 0218"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10219,VentActual.AAlaPt(209)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0219,1x0219,"BV, 20219",,,0,,Alarm point · Malfunction heating zone 3,"원표기 1x0219 · BACnet BV, 20219 · Alarm point · Malfunction heating zone 3 · Modbus reg 0219"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10220,VentActual.AAlaPt(210)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0220,1x0220,"BV, 20220",,,0,,Alarm point · Malfunction cooling zone 1,"원표기 1x0220 · BACnet BV, 20220 · Alarm point · Malfunction cooling zone 1 · Modbus reg 0220"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10221,VentActual.AAlaPt(211)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0221,1x0221,"BV, 20221",,,0,,Alarm point · Malfunction cooling zone 2,"원표기 1x0221 · BACnet BV, 20221 · Alarm point · Malfunction cooling zone 2 · Modbus reg 0221"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10222,VentActual.AAlaPt(212)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0222,1x0222,"BV, 20222",,,0,,Alarm point · Malfunction cooling zone 3,"원표기 1x0222 · BACnet BV, 20222 · Alarm point · Malfunction cooling zone 3 · Modbus reg 0222"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10223,VentActual.AAlaPt(213)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0223,1x0223,"BV, 20223",,,0,,Alarm point · Deviation alarm supply temperature zone 1,"원표기 1x0223 · BACnet BV, 20223 · Alarm point · Deviation alarm supply temperature zone 1 · Modbus reg 0223"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10224,VentActual.AAlaPt(214)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0224,1x0224,"BV, 20224",,,0,,Alarm point · Deviation alarm supply temperature zone 2,"원표기 1x0224 · BACnet BV, 20224 · Alarm point · Deviation alarm supply temperature zone 2 · Modbus reg 0224"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10225,VentActual.AAlaPt(215)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0225,1x0225,"BV, 20225",,,0,,Alarm point · Deviation alarm supply temperature zone 3,"원표기 1x0225 · BACnet BV, 20225 · Alarm point · Deviation alarm supply temperature zone 3 · Modbus reg 0225"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10226,VentActual.AAlaPt(216)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0226,1x0226,"BV, 20226",,,0,,Alarm point · Freeze protection alarm zone 1,"원표기 1x0226 · BACnet BV, 20226 · Alarm point · Freeze protection alarm zone 1 · Modbus reg 0226"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10227,VentActual.AAlaPt(217)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0227,1x0227,"BV, 20227",,,0,,Alarm point · Freeze protection alarm zone 2,"원표기 1x0227 · BACnet BV, 20227 · Alarm point · Freeze protection alarm zone 2 · Modbus reg 0227"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10228,VentActual.AAlaPt(218)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0228,1x0228,"BV, 20228",,,0,,Alarm point · Freeze protection alarm zone 3,"원표기 1x0228 · BACnet BV, 20228 · Alarm point · Freeze protection alarm zone 3 · Modbus reg 0228"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10229,VentActual.AAlaPt(219)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0229,1x0229,"BV, 20229",,,0,,Alarm point · Electric heater is overheated zone 1,"원표기 1x0229 · BACnet BV, 20229 · Alarm point · Electric heater is overheated zone 1 · Modbus reg 0229"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10230,VentActual.AAlaPt(220)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0230,1x0230,"BV, 20230",,,0,,Alarm point · Electric heater is overheated zone 2,"원표기 1x0230 · BACnet BV, 20230 · Alarm point · Electric heater is overheated zone 2 · Modbus reg 0230"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10231,VentActual.AAlaPt(221)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0231,1x0231,"BV, 20231",,,0,,Alarm point · Electric heater is overheated zone 3,"원표기 1x0231 · BACnet BV, 20231 · Alarm point · Electric heater is overheated zone 3 · Modbus reg 0231"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10232,VentActual.AAlaPt(222)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0232,1x0232,,,,0,,Alarm point · Sensor error supply air temp zone 1,원표기 1x0232 · Alarm point · Sensor error supply air temp zone 1 · Modbus reg 0232
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10233,VentActual.AAlaPt(223)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0233,1x0233,,,,0,,Alarm point · Sensor error supply air temp zone 2,원표기 1x0233 · Alarm point · Sensor error supply air temp zone 2 · Modbus reg 0233
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10234,VentActual.AAlaPt(224)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0234,1x0234,,,,0,,Alarm point · Sensor error supply air temp zone 3,원표기 1x0234 · Alarm point · Sensor error supply air temp zone 3 · Modbus reg 0234
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10235,VentActual.AAlaPt(225)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0235,1x0235,,,,0,,Alarm point · Sensor error room temp zone 1,원표기 1x0235 · Alarm point · Sensor error room temp zone 1 · Modbus reg 0235
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10236,VentActual.AAlaPt(226)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0236,1x0236,,,,0,,Alarm point · Sensor error room temp zone 2,원표기 1x0236 · Alarm point · Sensor error room temp zone 2 · Modbus reg 0236
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10237,VentActual.AAlaPt(227)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0237,1x0237,,,,0,,Alarm point · Sensor error room temp zone 3,원표기 1x0237 · Alarm point · Sensor error room temp zone 3 · Modbus reg 0237
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10238,VentActual.AAlaPt(228)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0238,1x0238,,,,0,,Alarm point · Sensor error extract temp zone 1,원표기 1x0238 · Alarm point · Sensor error extract temp zone 1 · Modbus reg 0238
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10239,VentActual.AAlaPt(229)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0239,1x0239,,,,0,,Alarm point · Sensor error extract temp zone 2,원표기 1x0239 · Alarm point · Sensor error extract temp zone 2 · Modbus reg 0239
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10240,VentActual.AAlaPt(230)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0240,1x0240,,,,0,,Alarm point · Sensor error extract temp zone 3,원표기 1x0240 · Alarm point · Sensor error extract temp zone 3 · Modbus reg 0240
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10241,VentActual.AAlaPt(231)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0241,1x0241,,,,0,,Alarm point · Sensor error freeze protection zone 1,원표기 1x0241 · Alarm point · Sensor error freeze protection zone 1 · Modbus reg 0241
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10242,VentActual.AAlaPt(232)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0242,1x0242,,,,0,,Alarm point · Sensor error freeze protection zone 2,원표기 1x0242 · Alarm point · Sensor error freeze protection zone 2 · Modbus reg 0242
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10243,VentActual.AAlaPt(233)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0243,1x0243,,,,0,,Alarm point · Sensor error freeze protection zone 3,원표기 1x0243 · Alarm point · Sensor error freeze protection zone 3 · Modbus reg 0243
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10244,VentActual.AAlaPt(234)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0244,1x0244,,,,0,,Alarm point · Signal error feedback cooling valve,원표기 1x0244 · Alarm point · Signal error feedback cooling valve · Modbus reg 0244
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10245,VentActual.AAlaPt(235)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0245,1x0245,,,,0,,Alarm point · Signal error feedback outdoor air damper,원표기 1x0245 · Alarm point · Signal error feedback outdoor air damper · Modbus reg 0245
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10246,VentActual.AAlaPt(236)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0246,1x0246,,,,0,,Alarm point · Signal error feedback recirculation damper,원표기 1x0246 · Alarm point · Signal error feedback recirculation damper · Modbus reg 0246
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10247,VentActual.AAlaPt(237)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0247,1x0247,"BV, 20247",,,0,,Alarm point · Device warning,"원표기 1x0247 · BACnet BV, 20247 · Alarm point · Device warning · Modbus reg 0247"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10248,VentActual.AAlaPt(238)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0248,1x0248,"BV, 20248",,,0,,Alarm point · Device alarm,"원표기 1x0248 · BACnet BV, 20248 · Alarm point · Device alarm · Modbus reg 0248"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10249,VentActual.AAlaPt(239)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0249,1x0249,"BV, 20249",,,0,,Alarm point · High pressure EATR,"원표기 1x0249 · BACnet BV, 20249 · Alarm point · High pressure EATR · Modbus reg 0249"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10250,VentActual.AAlaPt(240)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0250,1x0250,,,,0,,Alarm point · Sensor error pressure EATR,원표기 1x0250 · Alarm point · Sensor error pressure EATR · Modbus reg 0250
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10251,VentActual.AAlaPt(241)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0251,1x0251,"BV, 20251",,,0,,Alarm point · Fail-safe airflow/temperature control,"원표기 1x0251 · BACnet BV, 20251 · Alarm point · Fail-safe airflow/temperature control · Modbus reg 0251"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10252,VentActual.AAlaPt(242)_,,,Systemair_Access_Communication_153831-A011.pdf,60,,,,,,,,,,,,,reg 0252,1x0252,"BV, 20252",,,0,,Alarm point · Pre-filter alarm supply air,"원표기 1x0252 · BACnet BV, 20252 · Alarm point · Pre-filter alarm supply air · Modbus reg 0252"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10253,VentActual.AAlaPt(243)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0253,1x0253,"BV, 20253",,,0,,Alarm point · End-filter alarm supply air,"원표기 1x0253 · BACnet BV, 20253 · Alarm point · End-filter alarm supply air · Modbus reg 0253"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10254,VentActual.AAlaPt(244)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0254,1x0254,"BV, 20254",,,0,,Alarm point · Pre-filter alarm extract air,"원표기 1x0254 · BACnet BV, 20254 · Alarm point · Pre-filter alarm extract air · Modbus reg 0254"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10255,VentActual.AAlaPt(245)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0255,1x0255,,,,0,,Alarm point · Sensor error pressure pre-filter supply air,원표기 1x0255 · Alarm point · Sensor error pressure pre-filter supply air · Modbus reg 0255
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10256,VentActual.AAlaPt(246)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0256,1x0256,,,,0,,Alarm point · Sensor error pressure end-filter supply air,원표기 1x0256 · Alarm point · Sensor error pressure end-filter supply air · Modbus reg 0256
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10257,VentActual.AAlaPt(247)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0257,1x0257,,,,0,,Alarm point · Sensor error pressure pre-filter extract air,원표기 1x0257 · Alarm point · Sensor error pressure pre-filter extract air · Modbus reg 0257
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10261,VentActual.ADigitalInput(1)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0261,1x0261,"BV, 20261",,,0,,Digital input · Actual value DI1,"원표기 1x0261 · BACnet BV, 20261 · Digital input · Actual value DI1 · Modbus reg 0261"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10262,VentActual.ADigitalInput(2)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0262,1x0262,"BV, 20262",,,0,,Digital input · Actual value DI2,"원표기 1x0262 · BACnet BV, 20262 · Digital input · Actual value DI2 · Modbus reg 0262"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10263,VentActual.ADigitalInput(3)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0263,1x0263,"BV, 20263",,,0,,Digital input · Actual value DI3,"원표기 1x0263 · BACnet BV, 20263 · Digital input · Actual value DI3 · Modbus reg 0263"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10264,VentActual.ADigitalInput(4)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0264,1x0264,"BV, 20264",,,0,,Digital input · Actual value DI4,"원표기 1x0264 · BACnet BV, 20264 · Digital input · Actual value DI4 · Modbus reg 0264"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10265,VentActual.ADigitalInput(5)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0265,1x0265,"BV, 20265",,,0,,Digital input · Actual value DI5,"원표기 1x0265 · BACnet BV, 20265 · Digital input · Actual value DI5 · Modbus reg 0265"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10266,VentActual.ADigitalInput(6)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0266,1x0266,"BV, 20266",,,0,,Digital input · Actual value DI6,"원표기 1x0266 · BACnet BV, 20266 · Digital input · Actual value DI6 · Modbus reg 0266"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10267,VentActual.ADigitalInput(7)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0267,1x0267,"BV, 20267",,,0,,Digital input · Actual value DI7,"원표기 1x0267 · BACnet BV, 20267 · Digital input · Actual value DI7 · Modbus reg 0267"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10268,VentActual.ADigitalInput(8)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0268,1x0268,"BV, 20268",,,0,,Digital input · Actual value DI8,"원표기 1x0268 · BACnet BV, 20268 · Digital input · Actual value DI8 · Modbus reg 0268"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10269,VentActual.ADigitalInput(9)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0269,1x0269,"BV, 20269",,,0,,Digital input · Actual value DI9 (CU283W-4: UI1),"원표기 1x0269 · BACnet BV, 20269 · Digital input · Actual value DI9 (CU283W-4: UI1) · Modbus reg 0269"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10270,VentActual.ADigitalInput(10)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0270,1x0270,"BV, 20270",,,0,,Digital input · Actual value DI10 (CU283W-4: UI2),"원표기 1x0270 · BACnet BV, 20270 · Digital input · Actual value DI10 (CU283W-4: UI2) · Modbus reg 0270"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10271,VentActual.ADigitalInput(11)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0271,1x0271,"BV, 20271",,,0,,Digital input · Actual value DI11 (CU283W-4: UI3),"원표기 1x0271 · BACnet BV, 20271 · Digital input · Actual value DI11 (CU283W-4: UI3) · Modbus reg 0271"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10272,VentActual.ADigitalInput(12)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0272,1x0272,"BV, 20272",,,0,,Digital input · Actual value DI12 (CU283W-4: UI4),"원표기 1x0272 · BACnet BV, 20272 · Digital input · Actual value DI12 (CU283W-4: UI4) · Modbus reg 0272"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10273,VentActual.ADigitalInputExp1(1)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0273,1x0273,"BV, 20273",,,0,,Digital input · Actual value exp.unit 1 DI1,"원표기 1x0273 · BACnet BV, 20273 · Digital input · Actual value exp.unit 1 DI1 · Modbus reg 0273"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10274,VentActual.ADigitalInputExp1(2)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0274,1x0274,"BV, 20274",,,0,,Digital input · Actual value exp.unit 1 DI2,"원표기 1x0274 · BACnet BV, 20274 · Digital input · Actual value exp.unit 1 DI2 · Modbus reg 0274"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10275,VentActual.ADigitalInputExp1(3)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0275,1x0275,"BV, 20275",,,0,,Digital input · Actual value exp.unit 1 DI3,"원표기 1x0275 · BACnet BV, 20275 · Digital input · Actual value exp.unit 1 DI3 · Modbus reg 0275"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10276,VentActual.ADigitalInputExp1(4)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0276,1x0276,"BV, 20276",,,0,,Digital input · Actual value exp.unit 1 DI4,"원표기 1x0276 · BACnet BV, 20276 · Digital input · Actual value exp.unit 1 DI4 · Modbus reg 0276"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10277,VentActual.ADigitalInputExp1(5)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0277,1x0277,"BV, 20277",,,0,,Digital input · Actual value exp.unit 1 DI5,"원표기 1x0277 · BACnet BV, 20277 · Digital input · Actual value exp.unit 1 DI5 · Modbus reg 0277"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10278,VentActual.ADigitalInputExp1(6)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0278,1x0278,"BV, 20278",,,0,,Digital input · Actual value exp.unit 1 DI6,"원표기 1x0278 · BACnet BV, 20278 · Digital input · Actual value exp.unit 1 DI6 · Modbus reg 0278"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10279,VentActual.ADigitalInputExp1(7)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0279,1x0279,"BV, 20279",,,0,,Digital input · Actual value exp.unit 1 DI7,"원표기 1x0279 · BACnet BV, 20279 · Digital input · Actual value exp.unit 1 DI7 · Modbus reg 0279"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10280,VentActual.ADigitalInputExp1(8)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0280,1x0280,"BV, 20280",,,0,,Digital input · Actual value exp.unit 1 DI8,"원표기 1x0280 · BACnet BV, 20280 · Digital input · Actual value exp.unit 1 DI8 · Modbus reg 0280"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10281,VentActual.ADigitalInputExp1(9)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0281,1x0281,"BV, 20281",,,0,,Universal input · Actual value exp.unit 1 digital UI1,"원표기 1x0281 · BACnet BV, 20281 · Universal input · Actual value exp.unit 1 digital UI1 · Modbus reg 0281"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10282,VentActual.ADigitalInputExp1(10)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0282,1x0282,"BV, 20282",,,0,,Universal input · Actual value exp.unit 1 digital UI2,"원표기 1x0282 · BACnet BV, 20282 · Universal input · Actual value exp.unit 1 digital UI2 · Modbus reg 0282"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10283,VentActual.ADigitalInputExp1(11)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0283,1x0283,"BV, 20283",,,0,,Universal input · Actual value exp.unit 1 digital UI3,"원표기 1x0283 · BACnet BV, 20283 · Universal input · Actual value exp.unit 1 digital UI3 · Modbus reg 0283"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10284,VentActual.ADigitalInputExp1(12)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0284,1x0284,"BV, 20284",,,0,,Universal input · Actual value exp.unit 1 digital UI4,"원표기 1x0284 · BACnet BV, 20284 · Universal input · Actual value exp.unit 1 digital UI4 · Modbus reg 0284"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10285,VentActual.ADigitalInputExp2(1)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0285,1x0285,"BV, 20285",,,0,,Digital input · Actual value exp.unit 2 DI1,"원표기 1x0285 · BACnet BV, 20285 · Digital input · Actual value exp.unit 2 DI1 · Modbus reg 0285"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10286,VentActual.ADigitalInputExp2(2)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0286,1x0286,"BV, 20286",,,0,,Digital input · Actual value exp.unit 2 DI2,"원표기 1x0286 · BACnet BV, 20286 · Digital input · Actual value exp.unit 2 DI2 · Modbus reg 0286"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10287,VentActual.ADigitalInputExp2(3)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0287,1x0287,"BV, 20287",,,0,,Digital input · Actual value exp.unit 2 DI3,"원표기 1x0287 · BACnet BV, 20287 · Digital input · Actual value exp.unit 2 DI3 · Modbus reg 0287"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10288,VentActual.ADigitalInputExp2(4)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0288,1x0288,"BV, 20288",,,0,,Digital input · Actual value exp.unit 2 DI4,"원표기 1x0288 · BACnet BV, 20288 · Digital input · Actual value exp.unit 2 DI4 · Modbus reg 0288"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10289,VentActual.ADigitalInputExp2(5)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0289,1x0289,"BV, 20289",,,0,,Digital input · Actual value exp.unit 2 DI5,"원표기 1x0289 · BACnet BV, 20289 · Digital input · Actual value exp.unit 2 DI5 · Modbus reg 0289"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10290,VentActual.ADigitalInputExp2(6)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0290,1x0290,"BV, 20290",,,0,,Digital input · Actual value exp.unit 2 DI6,"원표기 1x0290 · BACnet BV, 20290 · Digital input · Actual value exp.unit 2 DI6 · Modbus reg 0290"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10291,VentActual.ADigitalInputExp2(7)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0291,1x0291,"BV, 20291",,,0,,Digital input · Actual value exp.unit 2 DI7,"원표기 1x0291 · BACnet BV, 20291 · Digital input · Actual value exp.unit 2 DI7 · Modbus reg 0291"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10292,VentActual.ADigitalInputExp2(8)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0292,1x0292,"BV, 20292",,,0,,Digital input · Actual value exp.unit 2 DI8,"원표기 1x0292 · BACnet BV, 20292 · Digital input · Actual value exp.unit 2 DI8 · Modbus reg 0292"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10293,VentActual.ADigitalInputExp2(9)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0293,1x0293,"BV, 20293",,,0,,Universal input · Actual value exp.unit 2 digital UI1,"원표기 1x0293 · BACnet BV, 20293 · Universal input · Actual value exp.unit 2 digital UI1 · Modbus reg 0293"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10294,VentActual.ADigitalInputExp2(10)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0294,1x0294,"BV, 20294",,,0,,Universal input · Actual value exp.unit 2 digital UI2,"원표기 1x0294 · BACnet BV, 20294 · Universal input · Actual value exp.unit 2 digital UI2 · Modbus reg 0294"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10295,VentActual.ADigitalInputExp2(11)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0295,1x0295,"BV, 20295",,,0,,Universal input · Actual value exp.unit 2 digital UI3,"원표기 1x0295 · BACnet BV, 20295 · Universal input · Actual value exp.unit 2 digital UI3 · Modbus reg 0295"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10296,VentActual.ADigitalInputExp2(12)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0296,1x0296,"BV, 20296",,,0,,Universal input · Actual value exp.unit 2 digital UI4,"원표기 1x0296 · BACnet BV, 20296 · Universal input · Actual value exp.unit 2 digital UI4 · Modbus reg 0296"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10297,VentActual.ADigitalInput(13)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0297,1x0297,"BV, 20297",,,0,,Universal input · Actual value digital UI1,"원표기 1x0297 · BACnet BV, 20297 · Universal input · Actual value digital UI1 · Modbus reg 0297"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10298,VentActual.ADigitalInput(14)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0298,1x0298,"BV, 20298",,,0,,Universal input · Actual value digital UI2,"원표기 1x0298 · BACnet BV, 20298 · Universal input · Actual value digital UI2 · Modbus reg 0298"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10299,VentActual.ADigitalInput(15)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0299,1x0299,"BV, 20299",,,0,,Universal input · Actual value digital UI3,"원표기 1x0299 · BACnet BV, 20299 · Universal input · Actual value digital UI3 · Modbus reg 0299"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10300,VentActual.ADigitalInput(16)_,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0300,1x0300,"BV, 20300",,,0,,Universal input · Actual value digital UI4,"원표기 1x0300 · BACnet BV, 20300 · Universal input · Actual value digital UI4 · Modbus reg 0300"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10321,VentActual.ADOSeqPumpY1(0)__,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0321,1x0321,"BV, 20321",,,0,,DO function · SEQ-A pump start,"원표기 1x0321 · BACnet BV, 20321 · DO function · SEQ-A pump start · Modbus reg 0321"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10322,VentActual.ADOSeqPumpY2__,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0322,1x0322,"BV, 20322",,,0,,DO function · SEQ-B pump start,"원표기 1x0322 · BACnet BV, 20322 · DO function · SEQ-B pump start · Modbus reg 0322"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10323,VentActual.ADOSeqPumpY3__,,,Systemair_Access_Communication_153831-A011.pdf,61,,,,,,,,,,,,,reg 0323,1x0323,"BV, 20323",,,0,,DO function · SEQ-C pump start,"원표기 1x0323 · BACnet BV, 20323 · DO function · SEQ-C pump start · Modbus reg 0323"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10324,VentActual.ADOSeqPumpY4__,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0324,1x0324,"BV, 20324",,,0,,DO function · SEQ-D pump start,"원표기 1x0324 · BACnet BV, 20324 · DO function · SEQ-D pump start · Modbus reg 0324"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10325,VentActual.ADOSeqPumpY5__,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0325,1x0325,"BV, 20325",,,0,,DO function · SEQ-E pump start,"원표기 1x0325 · BACnet BV, 20325 · DO function · SEQ-E pump start · Modbus reg 0325"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10326,VentActual.ADOSeqPumpY6__,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0326,1x0326,"BV, 20326",,,0,,DO function · SEQ-F pump start,"원표기 1x0326 · BACnet BV, 20326 · DO function · SEQ-F pump start · Modbus reg 0326"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10327,VentActual.ADOSeqPumpY7__,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0327,1x0327,"BV, 20327",,,0,,DO function · SEQ-G pump start,"원표기 1x0327 · BACnet BV, 20327 · DO function · SEQ-G pump start · Modbus reg 0327"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10328,VentActual.ADOSeqPumpY8__,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0328,1x0328,"BV, 20328",,,0,,DO function · SEQ-H pump start,"원표기 1x0328 · BACnet BV, 20328 · DO function · SEQ-H pump start · Modbus reg 0328"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10329,VentActual.ADOSeqPumpY9__,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0329,1x0329,"BV, 20329",,,0,,DO function · SEQ-I pump start,"원표기 1x0329 · BACnet BV, 20329 · DO function · SEQ-I pump start · Modbus reg 0329"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10330,VentActual.ADOSeqPumpY10__,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0330,1x0330,"BV, 20330",,,0,,DO function · SEQ-J pump start,"원표기 1x0330 · BACnet BV, 20330 · DO function · SEQ-J pump start · Modbus reg 0330"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10331,VentActual.ADOSAFStart(0)__,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0331,1x0331,"BV, 20331",,,0,,DO function · Supply air fan start,"원표기 1x0331 · BACnet BV, 20331 · DO function · Supply air fan start · Modbus reg 0331"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10332,VentActual.ADOEAFStart__,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0332,1x0332,"BV, 20332",,,0,,DO function · Extract air fan start,"원표기 1x0332 · BACnet BV, 20332 · DO function · Extract air fan start · Modbus reg 0332"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10333,VentActual.ADigitalOutput(1)_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0333,1x0333,"BV, 20333",,,0,,Digital output · Actual value DO1,"원표기 1x0333 · BACnet BV, 20333 · Digital output · Actual value DO1 · Modbus reg 0333"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10334,VentActual.ADigitalOutput(2)_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0334,1x0334,"BV, 20334",,,0,,Digital output · Actual value DO2,"원표기 1x0334 · BACnet BV, 20334 · Digital output · Actual value DO2 · Modbus reg 0334"
