modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10335,VentActual.ADigitalOutput(3)_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0335,1x0335,"BV, 20335",,,0,,Digital output · Actual value DO3,"원표기 1x0335 · BACnet BV, 20335 · Digital output · Actual value DO3 · Modbus reg 0335"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10336,VentActual.ADigitalOutput(4)_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0336,1x0336,"BV, 20336",,,0,,Digital output · Actual value DO4,"원표기 1x0336 · BACnet BV, 20336 · Digital output · Actual value DO4 · Modbus reg 0336"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10337,VentActual.ADigitalOutput(5)_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0337,1x0337,"BV, 20337",,,0,,Digital output · Actual value DO5,"원표기 1x0337 · BACnet BV, 20337 · Digital output · Actual value DO5 · Modbus reg 0337"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10338,VentActual.ADigitalOutput(6)_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0338,1x0338,"BV, 20338",,,0,,Digital output · Actual value DO6,"원표기 1x0338 · BACnet BV, 20338 · Digital output · Actual value DO6 · Modbus reg 0338"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10339,VentActual.ADigitalOutput(7)_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0339,1x0339,"BV, 20339",,,0,,Digital output · Actual value DO7,"원표기 1x0339 · BACnet BV, 20339 · Digital output · Actual value DO7 · Modbus reg 0339"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10340,VentActual.ADigitalOutputExp1(1)_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0340,1x0340,"BV, 20340",,,0,,Digital output · Actual value exp.unit 1 DO1,"원표기 1x0340 · BACnet BV, 20340 · Digital output · Actual value exp.unit 1 DO1 · Modbus reg 0340"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10341,VentActual.ADigitalOutputExp1(2)_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0341,1x0341,"BV, 20341",,,0,,Digital output · Actual value exp.unit 1 DO2,"원표기 1x0341 · BACnet BV, 20341 · Digital output · Actual value exp.unit 1 DO2 · Modbus reg 0341"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10342,VentActual.ADigitalOutputExp1(3)_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0342,1x0342,"BV, 20342",,,0,,Digital output · Actual value exp.unit 1 DO3,"원표기 1x0342 · BACnet BV, 20342 · Digital output · Actual value exp.unit 1 DO3 · Modbus reg 0342"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10343,VentActual.ADigitalOutputExp1(4)_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0343,1x0343,"BV, 20343",,,0,,Digital output · Actual value exp.unit 1 DO4,"원표기 1x0343 · BACnet BV, 20343 · Digital output · Actual value exp.unit 1 DO4 · Modbus reg 0343"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10344,VentActual.ADigitalOutputExp1(5)_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0344,1x0344,"BV, 20344",,,0,,Digital output · Actual value exp.unit 1 DO5,"원표기 1x0344 · BACnet BV, 20344 · Digital output · Actual value exp.unit 1 DO5 · Modbus reg 0344"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10345,VentActual.ADigitalOutputExp1(6)_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0345,1x0345,"BV, 20345",,,0,,Digital output · Actual value exp.unit 1 DO6,"원표기 1x0345 · BACnet BV, 20345 · Digital output · Actual value exp.unit 1 DO6 · Modbus reg 0345"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10346,VentActual.ADigitalOutputExp1(7)_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0346,1x0346,"BV, 20346",,,0,,Digital output · Actual value exp.unit 1 DO7,"원표기 1x0346 · BACnet BV, 20346 · Digital output · Actual value exp.unit 1 DO7 · Modbus reg 0346"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10347,VentActual.ADigitalOutputExp2(1)_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0347,1x0347,"BV, 20347",,,0,,Digital output · Actual value exp.unit 2 DO1,"원표기 1x0347 · BACnet BV, 20347 · Digital output · Actual value exp.unit 2 DO1 · Modbus reg 0347"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10348,VentActual.ADigitalOutputExp2(2)_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0348,1x0348,"BV, 20348",,,0,,Digital output · Actual value exp.unit 2 DO2,"원표기 1x0348 · BACnet BV, 20348 · Digital output · Actual value exp.unit 2 DO2 · Modbus reg 0348"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10349,VentActual.ADigitalOutputExp2(3)_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0349,1x0349,"BV, 20349",,,0,,Digital output · Actual value exp.unit 2 DO3,"원표기 1x0349 · BACnet BV, 20349 · Digital output · Actual value exp.unit 2 DO3 · Modbus reg 0349"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10350,VentActual.ADigitalOutputExp2(4)_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0350,1x0350,"BV, 20350",,,0,,Digital output · Actual value exp.unit 2 DO4,"원표기 1x0350 · BACnet BV, 20350 · Digital output · Actual value exp.unit 2 DO4 · Modbus reg 0350"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10351,VentActual.ADigitalOutputExp2(5)_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0351,1x0351,"BV, 20351",,,0,,Digital output · Actual value exp.unit 2 DO5,"원표기 1x0351 · BACnet BV, 20351 · Digital output · Actual value exp.unit 2 DO5 · Modbus reg 0351"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10352,VentActual.ADigitalOutputExp2(6)_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0352,1x0352,"BV, 20352",,,0,,Digital output · Actual value exp.unit 2 DO6,"원표기 1x0352 · BACnet BV, 20352 · Digital output · Actual value exp.unit 2 DO6 · Modbus reg 0352"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10353,VentActual.ADigitalOutputExp2(7)_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0353,1x0353,"BV, 20353",,,0,,Digital output · Actual value exp.unit 2 DO7,"원표기 1x0353 · BACnet BV, 20353 · Digital output · Actual value exp.unit 2 DO7 · Modbus reg 0353"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10354,VentActual.ADigitalOutput(8)_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0354,1x0354,"BV, 20354",,,0,,Digital output · Actual value DO8,"원표기 1x0354 · BACnet BV, 20354 · Digital output · Actual value DO8 · Modbus reg 0354"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10368,VentActual.ANeedHeatActive_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0368,1x0368,"BV, 20368",,,0,,Support control · Active support heating mode,"원표기 1x0368 · BACnet BV, 20368 · Support control · Active support heating mode · Modbus reg 0368"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10369,VentActual.ANeedCoolActive_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0369,1x0369,"BV, 20369",,,0,,Support control · Active support cooling mode,"원표기 1x0369 · BACnet BV, 20369 · Support control · Active support cooling mode · Modbus reg 0369"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10370,VentActual.ADemandCO2Active_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0370,1x0370,"BV, 20370",,,0,,CO₂ · Active CO₂ mode,"원표기 1x0370 · BACnet BV, 20370 · CO₂ · Active CO₂ mode · Modbus reg 0370"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10371,VentActual.ARecirculationRunActive_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0371,1x0371,"BV, 20371",,,0,,Recirculation · Active recirculation mode,"원표기 1x0371 · BACnet BV, 20371 · Recirculation · Active recirculation mode · Modbus reg 0371"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10372,VentActual.ADeIcingActive_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0372,1x0372,"BV, 20372",,,0,,Unit information · Active defrosting mode,"원표기 1x0372 · BACnet BV, 20372 · Unit information · Active defrosting mode · Modbus reg 0372"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10373,VentActual.ADOAuxiliary1(0)__,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0373,1x0373,"BV, 20373",,,0,,DO function · Actual status of auxiliary output 1,"원표기 1x0373 · BACnet BV, 20373 · DO function · Actual status of auxiliary output 1 · Modbus reg 0373"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10374,VentActual.ADOAuxiliary2__,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0374,1x0374,"BV, 20374",,,0,,DO function · Actual status of auxiliary output 2,"원표기 1x0374 · BACnet BV, 20374 · DO function · Actual status of auxiliary output 2 · Modbus reg 0374"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10375,VentActual.ADOAuxiliary3__,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0375,1x0375,"BV, 20375",,,0,,DO function · Actual status of auxiliary output 3,"원표기 1x0375 · BACnet BV, 20375 · DO function · Actual status of auxiliary output 3 · Modbus reg 0375"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10376,VentActual.ADOZone1HeatPump(0)__,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0376,1x0376,"BV, 20376",,,0,,DO function · Zone 1 heating pump start,"원표기 1x0376 · BACnet BV, 20376 · DO function · Zone 1 heating pump start · Modbus reg 0376"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10377,VentActual.ADOZone2HeatPump__,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0377,1x0377,"BV, 20377",,,0,,DO function · Zone 2 heating pump start,"원표기 1x0377 · BACnet BV, 20377 · DO function · Zone 2 heating pump start · Modbus reg 0377"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10378,VentActual.ADOZone3HeatPump__,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0378,1x0378,"BV, 20378",,,0,,DO function · Zone 3 heating pump start,"원표기 1x0378 · BACnet BV, 20378 · DO function · Zone 3 heating pump start · Modbus reg 0378"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10379,VentActual.ADOZone1CoolPump(0)__,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0379,1x0379,"BV, 20379",,,0,,DO function · Zone 1 cooling pump start,"원표기 1x0379 · BACnet BV, 20379 · DO function · Zone 1 cooling pump start · Modbus reg 0379"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10380,VentActual.ADOZone2CoolPump__,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0380,1x0380,"BV, 20380",,,0,,DO function · Zone 2 cooling pump start,"원표기 1x0380 · BACnet BV, 20380 · DO function · Zone 2 cooling pump start · Modbus reg 0380"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10381,VentActual.ADOZone3CoolPump__,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0381,1x0381,"BV, 20381",,,0,,DO function · Zone 3 cooling pump start,"원표기 1x0381 · BACnet BV, 20381 · DO function · Zone 3 cooling pump start · Modbus reg 0381"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10382,VentActual.AFrostProtFanReductionActive_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0382,1x0382,"BV, 20382",,,0,,Unit information · Freeze protection control is active - Airflow reduced,"원표기 1x0382 · BACnet BV, 20382 · Unit information · Freeze protection control is active - Airflow reduced · Modbus reg 0382"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,10383,VentActual.AFeedbackDXAOFreeze_,,,Systemair_Access_Communication_153831-A011.pdf,62,,,,,,,,,,,,,reg 0383,1x0383,"BV, 20383",,,0,,Unit information · DX/HP compressor is defrosting - machine control output locked,"원표기 1x0383 · BACnet BV, 20383 · Unit information · DX/HP compressor is defrosting - machine control output locked · Modbus reg 0383"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30000,AlaData.AlaMalfunctionSAF1Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0000,3x0000,,,,5,,Alarm Status · Malfunction supply air fan 1 1= no alarm 2= alarm blocked 3= alarm acknowledged 5= alarm returned 7= alarm active,원표기 3x0000 · Alarm Status · Malfunction supply air fan 1 1= no alarm 2= alarm blocked 3= alarm acknowledged 5= alarm returned 7= alarm active · Modbus reg 0000
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30001,AlaData.AlaMalfunctionSAF2Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0001,3x0001,,,,0,,Alarm Status · Malfunction supply air fan 2,원표기 3x0001 · Alarm Status · Malfunction supply air fan 2 · Modbus reg 0001
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30002,AlaData.AlaMalfunctionSAF3Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0002,3x0002,,,,0,,Alarm Status · Malfunction supply air fan 3,원표기 3x0002 · Alarm Status · Malfunction supply air fan 3 · Modbus reg 0002
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30003,AlaData.AlaMalfunctionSAF4Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0003,3x0003,,,,0,,Alarm Status · Malfunction supply air fan 4,원표기 3x0003 · Alarm Status · Malfunction supply air fan 4 · Modbus reg 0003
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30004,AlaData.AlaMalfunctionSAF5Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0004,3x0004,,,,0,,Alarm Status · Malfunction supply air fan 5,원표기 3x0004 · Alarm Status · Malfunction supply air fan 5 · Modbus reg 0004
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30005,AlaData.AlaMalfunctionEAF1Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0005,3x0005,,,,0,,Alarm Status · Malfunction extract air fan 1,원표기 3x0005 · Alarm Status · Malfunction extract air fan 1 · Modbus reg 0005
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30006,AlaData.AlaMalfunctionEAF2Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0006,3x0006,,,,0,,Alarm Status · Malfunction extract air fan 2,원표기 3x0006 · Alarm Status · Malfunction extract air fan 2 · Modbus reg 0006
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30007,AlaData.AlaMalfunctionEAF3Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0007,3x0007,,,,0,,Alarm Status · Malfunction extract air fan 3,원표기 3x0007 · Alarm Status · Malfunction extract air fan 3 · Modbus reg 0007
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30008,AlaData.AlaMalfunctionEAF4Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0008,3x0008,,,,0,,Alarm Status · Malfunction extract air fan 4,원표기 3x0008 · Alarm Status · Malfunction extract air fan 4 · Modbus reg 0008
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30009,AlaData.AlaMalfunctionEAF5Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0009,3x0009,,,,0,,Alarm Status · Malfunction extract air fan 5,원표기 3x0009 · Alarm Status · Malfunction extract air fan 5 · Modbus reg 0009
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30010,AlaData.AlaAlarmSAF1Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0010,3x0010,,,,0,,Alarm Status · Alarm supply air fan 1,원표기 3x0010 · Alarm Status · Alarm supply air fan 1 · Modbus reg 0010
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30011,AlaData.AlaAlarmSAF2Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0011,3x0011,,,,0,,Alarm Status · Alarm supply air fan 2,원표기 3x0011 · Alarm Status · Alarm supply air fan 2 · Modbus reg 0011
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30012,AlaData.AlaAlarmSAF3Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0012,3x0012,,,,0,,Alarm Status · Alarm supply air fan 3,원표기 3x0012 · Alarm Status · Alarm supply air fan 3 · Modbus reg 0012
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30013,AlaData.AlaAlarmSAF4Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0013,3x0013,,,,0,,Alarm Status · Alarm supply air fan 4,원표기 3x0013 · Alarm Status · Alarm supply air fan 4 · Modbus reg 0013
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30014,AlaData.AlaAlarmSAF5Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0014,3x0014,,,,0,,Alarm Status · Alarm supply air fan 5,원표기 3x0014 · Alarm Status · Alarm supply air fan 5 · Modbus reg 0014
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30015,AlaData.AlaAlarmEAF1Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0015,3x0015,,,,0,,Alarm Status · Alarm extract air fan 1,원표기 3x0015 · Alarm Status · Alarm extract air fan 1 · Modbus reg 0015
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30016,AlaData.AlaAlarmEAF2Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0016,3x0016,,,,0,,Alarm Status · Alarm extract air fan 2,원표기 3x0016 · Alarm Status · Alarm extract air fan 2 · Modbus reg 0016
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30017,AlaData.AlaAlarmEAF3Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0017,3x0017,,,,0,,Alarm Status · Alarm extract air fan 3,원표기 3x0017 · Alarm Status · Alarm extract air fan 3 · Modbus reg 0017
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30018,AlaData.AlaAlarmEAF4Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0018,3x0018,,,,0,,Alarm Status · Alarm extract air fan 4,원표기 3x0018 · Alarm Status · Alarm extract air fan 4 · Modbus reg 0018
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30019,AlaData.AlaAlarmEAF5Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0019,3x0019,,,,0,,Alarm Status · Alarm extract air fan 5,원표기 3x0019 · Alarm Status · Alarm extract air fan 5 · Modbus reg 0019
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30020,AlaData.AlaWarningSAF1Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0020,3x0020,,,,0,,Alarm Status · Warning supply air fan 1,원표기 3x0020 · Alarm Status · Warning supply air fan 1 · Modbus reg 0020
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30021,AlaData.AlaWarningSAF2Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0021,3x0021,,,,0,,Alarm Status · Warning supply air fan 2,원표기 3x0021 · Alarm Status · Warning supply air fan 2 · Modbus reg 0021
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30022,AlaData.AlaWarningSAF3Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0022,3x0022,,,,0,,Alarm Status · Warning supply air fan 3,원표기 3x0022 · Alarm Status · Warning supply air fan 3 · Modbus reg 0022
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30023,AlaData.AlaWarningSAF4Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0023,3x0023,,,,0,,Alarm Status · Warning supply air fan 4,원표기 3x0023 · Alarm Status · Warning supply air fan 4 · Modbus reg 0023
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30024,AlaData.AlaWarningSAF5Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0024,3x0024,,,,0,,Alarm Status · Warning supply air fan 5,원표기 3x0024 · Alarm Status · Warning supply air fan 5 · Modbus reg 0024
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30025,AlaData.AlaWarningEAF1Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0025,3x0025,,,,0,,Alarm Status · Warning extract air fan 1,원표기 3x0025 · Alarm Status · Warning extract air fan 1 · Modbus reg 0025
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30026,AlaData.AlaWarningEAF2Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0026,3x0026,,,,0,,Alarm Status · Warning extract air fan 2,원표기 3x0026 · Alarm Status · Warning extract air fan 2 · Modbus reg 0026
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30027,AlaData.AlaWarningEAF3Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0027,3x0027,,,,0,,Alarm Status · Warning extract air fan 3,원표기 3x0027 · Alarm Status · Warning extract air fan 3 · Modbus reg 0027
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30028,AlaData.AlaWarningEAF4Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0028,3x0028,,,,0,,Alarm Status · Warning extract air fan 4,원표기 3x0028 · Alarm Status · Warning extract air fan 4 · Modbus reg 0028
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30029,AlaData.AlaWarningEAF5Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0029,3x0029,,,,0,,Alarm Status · Warning extract air fan 5,원표기 3x0029 · Alarm Status · Warning extract air fan 5 · Modbus reg 0029
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30030,AlaData.AlaExternalRunSAFStatus__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0030,3x0030,,,,0,,Alarm Status · External operation supply air fan,원표기 3x0030 · Alarm Status · External operation supply air fan · Modbus reg 0030
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30031,AlaData.AlaExternalRunEAFStatus__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0031,3x0031,,,,0,,Alarm Status · External operation extract air fan,원표기 3x0031 · Alarm Status · External operation extract air fan · Modbus reg 0031
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30032,AlaData.AlaExternalRunMotor1Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0032,3x0032,,,,0,,Alarm Status · Extra fan motor 1 running,원표기 3x0032 · Alarm Status · Extra fan motor 1 running · Modbus reg 0032
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30033,AlaData.AlaExternalRunMotor2Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0033,3x0033,,,,0,,Alarm Status · Extra fan motor 2 running,원표기 3x0033 · Alarm Status · Extra fan motor 2 running · Modbus reg 0033
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30034,AlaData.AlaMalfunctionPumpHeaterStatus__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0034,3x0034,,,,0,,Alarm Status · Malfunction pump heater,원표기 3x0034 · Alarm Status · Malfunction pump heater · Modbus reg 0034
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30035,AlaData.AlaMalfunctionPumpCoolerStatus__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0035,3x0035,,,,0,,Alarm Status · Malfunction pump cooler,원표기 3x0035 · Alarm Status · Malfunction pump cooler · Modbus reg 0035
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30036,AlaData.AlaMalfunctionPumpExchangerStatus__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0036,3x0036,,,,0,,Alarm Status · Malfunction pump exchanger,원표기 3x0036 · Alarm Status · Malfunction pump exchanger · Modbus reg 0036
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30037,AlaData.AlaMalfunctionFireDamperStatus__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0037,3x0037,,,,0,,Alarm Status · Malfunction fire damper,원표기 3x0037 · Alarm Status · Malfunction fire damper · Modbus reg 0037
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30038,AlaData.AlaMalfunctionDamperStatus__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0038,3x0038,,,,0,,Alarm Status · Malfunction damper,원표기 3x0038 · Alarm Status · Malfunction damper · Modbus reg 0038
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30039,AlaData.AlaMalfunctionMotor1Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0039,3x0039,,,,0,,Alarm Status · Malfunction extra fan motor 1,원표기 3x0039 · Alarm Status · Malfunction extra fan motor 1 · Modbus reg 0039
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30040,AlaData.AlaMalfunctionMotor2Status__,,,Systemair_Access_Communication_153831-A011.pdf,17,,,,,,,,,,,,,reg 0040,3x0040,,,,0,,Alarm Status · Malfunction extra fan motor 2,원표기 3x0040 · Alarm Status · Malfunction extra fan motor 2 · Modbus reg 0040
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30041,AlaData.AlaFireDamperExerciseStopStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0041,3x0041,,,,0,,Alarm Status · Malfunction fire damper exercise,원표기 3x0041 · Alarm Status · Malfunction fire damper exercise · Modbus reg 0041
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30042,AlaData.AlaMalfunctionPumpSequence1Status__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0042,3x0042,,,,0,,Alarm Status · Malfunction pump sequence-A,원표기 3x0042 · Alarm Status · Malfunction pump sequence-A · Modbus reg 0042
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30043,AlaData.AlaMalfunctionPumpSequence2Status__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0043,3x0043,,,,0,,Alarm Status · Malfunction pump sequence-B,원표기 3x0043 · Alarm Status · Malfunction pump sequence-B · Modbus reg 0043
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30044,AlaData.AlaMalfunctionPumpSequence3Status__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0044,3x0044,,,,0,,Alarm Status · Malfunction pump sequence-C,원표기 3x0044 · Alarm Status · Malfunction pump sequence-C · Modbus reg 0044
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30045,AlaData.AlaMalfunctionPumpSequence4Status__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0045,3x0045,,,,0,,Alarm Status · Malfunction pump sequence-D,원표기 3x0045 · Alarm Status · Malfunction pump sequence-D · Modbus reg 0045
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30046,AlaData.AlaMalfunctionPumpSequence5Status__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0046,3x0046,,,,0,,Alarm Status · Malfunction pump sequence-E,원표기 3x0046 · Alarm Status · Malfunction pump sequence-E · Modbus reg 0046
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30047,AlaData.AlaMalfunctionPumpSequence6Status__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0047,3x0047,,,,0,,Alarm Status · Malfunction pump sequence-F,원표기 3x0047 · Alarm Status · Malfunction pump sequence-F · Modbus reg 0047
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30048,AlaData.AlaMalfunctionPumpSequence7Status__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0048,3x0048,,,,0,,Alarm Status · Malfunction pump sequence-G,원표기 3x0048 · Alarm Status · Malfunction pump sequence-G · Modbus reg 0048
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30049,AlaData.AlaMalfunctionPumpSequence8Status__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0049,3x0049,,,,0,,Alarm Status · Malfunction pump sequence-H,원표기 3x0049 · Alarm Status · Malfunction pump sequence-H · Modbus reg 0049
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30050,AlaData.AlaMalfunctionPumpSequence9Status__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0050,3x0050,,,,0,,Alarm Status · Malfunction pump sequence-I,원표기 3x0050 · Alarm Status · Malfunction pump sequence-I · Modbus reg 0050
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30051,AlaData.AlaMalfunctionPumpSequence10Status__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0051,3x0051,,,,0,,Alarm Status · Malfunction pump sequence-J,원표기 3x0051 · Alarm Status · Malfunction pump sequence-J · Modbus reg 0051
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30052,AlaData.AlaFilterGuard1Status__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0052,3x0052,,,,0,,Alarm Status · Filter alarm supply air,원표기 3x0052 · Alarm Status · Filter alarm supply air · Modbus reg 0052
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30053,AlaData.AlaFilterGuard2Status__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0053,3x0053,,,,0,,Alarm Status · Filter alarm extract air,원표기 3x0053 · Alarm Status · Filter alarm extract air · Modbus reg 0053
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30054,AlaData.AlaFlowGuardStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0054,3x0054,,,,0,,Alarm Status · Alarm low air flow,원표기 3x0054 · Alarm Status · Alarm low air flow · Modbus reg 0054
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30055,AlaData.AlaExternalFrostGuardStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0055,3x0055,,,,0,,Alarm Status · Freeze protection guard,원표기 3x0055 · Alarm Status · Freeze protection guard · Modbus reg 0055
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30056,AlaData.AlaDeicingGuardStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0056,3x0056,,,,0,,Alarm Status · Defrosting guard exchanger,원표기 3x0056 · Alarm Status · Defrosting guard exchanger · Modbus reg 0056
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30057,AlaData.AlaFireAlarmStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0057,3x0057,,,,0,,Alarm Status · Fire alarm,원표기 3x0057 · Alarm Status · Fire alarm · Modbus reg 0057
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30058,AlaData.AlaSmokeAlarmStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0058,3x0058,,,,0,,Alarm Status · Smoke alarm,원표기 3x0058 · Alarm Status · Smoke alarm · Modbus reg 0058
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30059,AlaData.AlaExternalSwitchStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0059,3x0059,,,,0,,Alarm Status · External stop,원표기 3x0059 · Alarm Status · External stop · Modbus reg 0059
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30060,AlaData.AlaExternalAlarmStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0060,3x0060,,,,0,,Alarm Status · External alarm,원표기 3x0060 · Alarm Status · External alarm · Modbus reg 0060
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30061,AlaData.AlaServiceStopStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0061,3x0061,,,,0,,Alarm Status · Service stop,원표기 3x0061 · Alarm Status · Service stop · Modbus reg 0061
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30062,AlaData.AlaElectricOverheatStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0062,3x0062,,,,0,,Alarm Status · Electric heater is overheated,원표기 3x0062 · Alarm Status · Electric heater is overheated · Modbus reg 0062
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30063,AlaData.AlaFrostRiskStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0063,3x0063,,,,0,,Alarm Status · Warning freeze protection,원표기 3x0063 · Alarm Status · Warning freeze protection · Modbus reg 0063
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30064,AlaData.AlaLowEfficiencyStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0064,3x0064,,,,0,,Alarm Status · Low efficiency exchanger,원표기 3x0064 · Alarm Status · Low efficiency exchanger · Modbus reg 0064
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30065,AlaData.AlaAnalogueDeicingStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0065,3x0065,,,,0,,Alarm Status · Defrosting alarm,원표기 3x0065 · Alarm Status · Defrosting alarm · Modbus reg 0065
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30066,AlaData.AlaRotationguardExchangerStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0066,3x0066,,,,0,,Alarm Status · Rotary exchanger alarm,원표기 3x0066 · Alarm Status · Rotary exchanger alarm · Modbus reg 0066
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30067,AlaData.AlaExtraAlarm1Status__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0067,3x0067,,,,0,,Alarm Status · Extra alarm 1,원표기 3x0067 · Alarm Status · Extra alarm 1 · Modbus reg 0067
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30068,AlaData.AlaExtraAlarm2Status__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0068,3x0068,,,,0,,Alarm Status · Extra alarm 2,원표기 3x0068 · Alarm Status · Extra alarm 2 · Modbus reg 0068
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30069,AlaData.AlaExtraAlarm3Status__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0069,3x0069,,,,0,,Alarm Status · Extra alarm 3,원표기 3x0069 · Alarm Status · Extra alarm 3 · Modbus reg 0069
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30070,AlaData.AlaExtraAlarm4Status__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0070,3x0070,,,,0,,Alarm Status · Extra alarm 4,원표기 3x0070 · Alarm Status · Extra alarm 4 · Modbus reg 0070
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30071,AlaData.AlaExtraAlarm5Status__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0071,3x0071,,,,0,,Alarm Status · Extra alarm 5,원표기 3x0071 · Alarm Status · Extra alarm 5 · Modbus reg 0071
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30072,AlaData.AlaExtraAlarm6Status__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0072,3x0072,,,,0,,Alarm Status · Extra alarm 6,원표기 3x0072 · Alarm Status · Extra alarm 6 · Modbus reg 0072
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30073,AlaData.AlaExtraAlarm7Status__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0073,3x0073,,,,0,,Alarm Status · Extra alarm 7,원표기 3x0073 · Alarm Status · Extra alarm 7 · Modbus reg 0073
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30074,AlaData.AlaExtraAlarm8Status__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0074,3x0074,,,,0,,Alarm Status · Extra alarm 8,원표기 3x0074 · Alarm Status · Extra alarm 8 · Modbus reg 0074
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30075,AlaData.AlaExtraAlarm9Status__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0075,3x0075,,,,0,,Alarm Status · Extra alarm 9,원표기 3x0075 · Alarm Status · Extra alarm 9 · Modbus reg 0075
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30076,AlaData.AlaExtraAlarm10Status__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0076,3x0076,,,,0,,Alarm Status · Extra alarm 10,원표기 3x0076 · Alarm Status · Extra alarm 10 · Modbus reg 0076
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30077,AlaData.AlaBatteryFailStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0077,3x0077,,,,0,,Alarm Status · Internal battery error,원표기 3x0077 · Alarm Status · Internal battery error · Modbus reg 0077
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30078,AlaData.AlaServiceStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0078,3x0078,,,,0,,Alarm Status · Alarm service interval,원표기 3x0078 · Alarm Status · Alarm service interval · Modbus reg 0078
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30079,AlaData.AlaRestartBlockedStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0079,3x0079,,,,0,,Alarm Status · Restart blocked after power on,원표기 3x0079 · Alarm Status · Restart blocked after power on · Modbus reg 0079
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30080,AlaData.AlaControlErrorSupplyTempStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0080,3x0080,,,,0,,Alarm Status · Deviation alarm supply air temperature,원표기 3x0080 · Alarm Status · Deviation alarm supply air temperature · Modbus reg 0080
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30081,AlaData.AlaControlErrorSAFStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0081,3x0081,,,,0,,Alarm Status · Deviation alarm supply air fan,원표기 3x0081 · Alarm Status · Deviation alarm supply air fan · Modbus reg 0081
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30082,AlaData.AlaControlErrorEAFStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0082,3x0082,,,,0,,Alarm Status · Deviation alarm extract air fan,원표기 3x0082 · Alarm Status · Deviation alarm extract air fan · Modbus reg 0082
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30083,AlaData.AlaControlErrorHumidityStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0083,3x0083,,,,0,,Alarm Status · Deviation alarm humidity control,원표기 3x0083 · Alarm Status · Deviation alarm humidity control · Modbus reg 0083
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30084,AlaData.AlaControlErrorExtraControllerStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0084,3x0084,,,,0,,Alarm Status · Deviation alarm extra controller,원표기 3x0084 · Alarm Status · Deviation alarm extra controller · Modbus reg 0084
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30085,AlaData.AlaHighTempSupplyStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0085,3x0085,,,,0,,Alarm Status · High supply air temperature,원표기 3x0085 · Alarm Status · High supply air temperature · Modbus reg 0085
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30086,AlaData.AlaLowTempSupplyStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0086,3x0086,,,,0,,Alarm Status · Low supply air temperature,원표기 3x0086 · Alarm Status · Low supply air temperature · Modbus reg 0086
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30087,AlaData.AlaMaxLimitTempSupplyStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0087,3x0087,,,,0,,Alarm Status · Supply air temperature max limit,원표기 3x0087 · Alarm Status · Supply air temperature max limit · Modbus reg 0087
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30088,AlaData.AlaMinLimitTempSupplyStatus__,,,Systemair_Access_Communication_153831-A011.pdf,18,,,,,,,,,,,,,reg 0088,3x0088,,,,0,,Alarm Status · Supply air temperature min limit,원표기 3x0088 · Alarm Status · Supply air temperature min limit · Modbus reg 0088
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30089,AlaData.AlaHighTempRoomStatus__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0089,3x0089,,,,0,,Alarm Status · High room temperature,원표기 3x0089 · Alarm Status · High room temperature · Modbus reg 0089
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30090,AlaData.AlaLowTempRoomStatus__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0090,3x0090,,,,0,,Alarm Status · Low room temperature,원표기 3x0090 · Alarm Status · Low room temperature · Modbus reg 0090
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30091,AlaData.AlaHighTempExtractStatus__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0091,3x0091,,,,0,,Alarm Status · High extract air temperature,원표기 3x0091 · Alarm Status · High extract air temperature · Modbus reg 0091
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30092,AlaData.AlaLowTempExtractStatus__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0092,3x0092,,,,0,,Alarm Status · Low extract air temperature,원표기 3x0092 · Alarm Status · Low extract air temperature · Modbus reg 0092
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30093,AlaData.AlaHighTempOutdoorStatus__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0093,3x0093,,,,0,,Alarm Status · High outdoor air temperature,원표기 3x0093 · Alarm Status · High outdoor air temperature · Modbus reg 0093
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30094,AlaData.AlaLowTempOutdoorStatus__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0094,3x0094,,,,0,,Alarm Status · Low outdoor air temperature,원표기 3x0094 · Alarm Status · Low outdoor air temperature · Modbus reg 0094
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30095,AlaData.AlaLowTempFrostGuard1Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0095,3x0095,,,,0,,Alarm Status · Freeze protection alarm 1,원표기 3x0095 · Alarm Status · Freeze protection alarm 1 · Modbus reg 0095
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30096,AlaData.AlaLowTempFrostGuard2Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0096,3x0096,,,,0,,Alarm Status · Freeze protection alarm 2,원표기 3x0096 · Alarm Status · Freeze protection alarm 2 · Modbus reg 0096
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30097,AlaData.AlaLowTempFrostGuard3Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0097,3x0097,,,,0,,Alarm Status · Freeze protection alarm 3,원표기 3x0097 · Alarm Status · Freeze protection alarm 3 · Modbus reg 0097
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30098,AlaData.AlaHighTempExtraSensor1Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0098,3x0098,,,,0,,Alarm Status · High limit extra sensor 1,원표기 3x0098 · Alarm Status · High limit extra sensor 1 · Modbus reg 0098
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30099,AlaData.AlaLowTempExtraSensor1Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0099,3x0099,,,,0,,Alarm Status · Low limit extra sensor 1,원표기 3x0099 · Alarm Status · Low limit extra sensor 1 · Modbus reg 0099
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30100,AlaData.AlaHighTempExtraSensor2Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0100,3x0100,,,,0,,Alarm Status · High limit extra sensor 2,원표기 3x0100 · Alarm Status · High limit extra sensor 2 · Modbus reg 0100
